  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b82d6c9a-2337-4cf8-a672-a55cbb967db9}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5b395248-5e32-4031-90e4-53d1f47b9487}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a6831f89-2e85-482a-bc35-7da8df485a5f}, !- Handle
  Office OfficeLarge Main Data Center Thermostat 1, !- Name
  {4dbbd6d9-5ee9-4c48-93bc-f91dcd6ee91b}, !- Heating Setpoint Temperature Schedule Name
  {6478722c-2171-478f-871c-c35e1d4fa2ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9697a72a-e236-4c93-bf79-407f22ac0107}, !- Handle
  Core_mid ZN,                            !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b49a578-e7b0-45b6-8107-bd3404237f1e}, !- Zone Air Inlet Port List
  {7767897c-ab27-4194-a6c4-c401b4051862}, !- Zone Air Exhaust Port List
  {90def260-4962-4c81-8d63-e7c1f231e1f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55e961b9-0cd2-4bfe-be78-b820801c7887}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {323ef12f-b168-4f67-9634-7df2996dd0f2}, !- Handle
  Node 15,                                !- Name
  {90def260-4962-4c81-8d63-e7c1f231e1f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90def260-4962-4c81-8d63-e7c1f231e1f3}, !- Handle
  {7fd80ded-97dd-4ce6-8310-30b487eeae10}, !- Name
  {9697a72a-e236-4c93-bf79-407f22ac0107}, !- Source Object
  11,                                     !- Outlet Port
  {323ef12f-b168-4f67-9634-7df2996dd0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b49a578-e7b0-45b6-8107-bd3404237f1e}, !- Handle
  Port List 29,                           !- Name
  {9697a72a-e236-4c93-bf79-407f22ac0107}; !- HVAC Component

OS:PortList,
  {7767897c-ab27-4194-a6c4-c401b4051862}, !- Handle
  Port List 30,                           !- Name
  {9697a72a-e236-4c93-bf79-407f22ac0107}; !- HVAC Component

OS:Sizing:Zone,
  {b21d89e0-01e5-45b0-aa06-f72635224f41}, !- Handle
  {9697a72a-e236-4c93-bf79-407f22ac0107}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90928224-7149-4f69-b75d-a14b96c8dae1}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {9697a72a-e236-4c93-bf79-407f22ac0107}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {55e961b9-0cd2-4bfe-be78-b820801c7887}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 10, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f34a71f0-1849-4083-98e5-197a8c4c5d40}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66995fa7-6e24-43ea-ae7e-c4acc695f5cf}, !- Zone Air Inlet Port List
  {7f7fb25d-3841-477f-a4e1-9404ee06ade8}, !- Zone Air Exhaust Port List
  {d519f36c-36ee-4654-bcf0-0cb8a2ac713e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {0fbda9cd-b1e8-4888-aa46-9e363edd5824}, !- Primary Daylighting Control Name
  0.563211979196495,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91d19c4f-9e18-4ace-ab92-8fcb0b3b3b08}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bb7ec6e0-d707-475f-99f5-b1fa47e00e0b}, !- Handle
  Node 16,                                !- Name
  {d519f36c-36ee-4654-bcf0-0cb8a2ac713e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d519f36c-36ee-4654-bcf0-0cb8a2ac713e}, !- Handle
  {603a790d-9371-4c4f-b4f4-3acd6e96eb91}, !- Name
  {f34a71f0-1849-4083-98e5-197a8c4c5d40}, !- Source Object
  11,                                     !- Outlet Port
  {bb7ec6e0-d707-475f-99f5-b1fa47e00e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66995fa7-6e24-43ea-ae7e-c4acc695f5cf}, !- Handle
  Port List 31,                           !- Name
  {f34a71f0-1849-4083-98e5-197a8c4c5d40}; !- HVAC Component

OS:PortList,
  {7f7fb25d-3841-477f-a4e1-9404ee06ade8}, !- Handle
  Port List 32,                           !- Name
  {f34a71f0-1849-4083-98e5-197a8c4c5d40}; !- HVAC Component

OS:Sizing:Zone,
  {2e38f023-ee43-484d-8ad2-cd3772456b9d}, !- Handle
  {f34a71f0-1849-4083-98e5-197a8c4c5d40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3a4613e-af88-458c-9ac7-c17f2caec35e}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {f34a71f0-1849-4083-98e5-197a8c4c5d40}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {91d19c4f-9e18-4ace-ab92-8fcb0b3b3b08}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 11, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31907593-8f4b-4902-b9f0-d47b88149851}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8538e67e-a17f-444f-966c-be44031578a5}, !- Zone Air Inlet Port List
  {1162847e-74f3-4ee2-a6ed-4a95c2b687f2}, !- Zone Air Exhaust Port List
  {8f983a11-fc59-4da9-9694-64bfb6be1458}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {549e821b-cf68-475f-a376-9c5085177157}, !- Handle
  Node 17,                                !- Name
  {8f983a11-fc59-4da9-9694-64bfb6be1458}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f983a11-fc59-4da9-9694-64bfb6be1458}, !- Handle
  {da729e5c-0400-4f8e-a842-1429b7e527bc}, !- Name
  {31907593-8f4b-4902-b9f0-d47b88149851}, !- Source Object
  11,                                     !- Outlet Port
  {549e821b-cf68-475f-a376-9c5085177157}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8538e67e-a17f-444f-966c-be44031578a5}, !- Handle
  Port List 33,                           !- Name
  {31907593-8f4b-4902-b9f0-d47b88149851}; !- HVAC Component

OS:PortList,
  {1162847e-74f3-4ee2-a6ed-4a95c2b687f2}, !- Handle
  Port List 34,                           !- Name
  {31907593-8f4b-4902-b9f0-d47b88149851}; !- HVAC Component

OS:Sizing:Zone,
  {085ad3ee-7692-469d-bd65-06ea0081c831}, !- Handle
  {31907593-8f4b-4902-b9f0-d47b88149851}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fd63831-3c42-470b-9c7e-d03ec9591eeb}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {31907593-8f4b-4902-b9f0-d47b88149851}; !- Thermal Zone

OS:ThermalZone,
  {d6b49b4a-e5f7-4dc9-b42c-9a23663cd98e}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e59bbc8-46b9-4062-82df-3da8791fbc99}, !- Zone Air Inlet Port List
  {8256b5ec-e646-4bd9-86b3-d9f1385533db}, !- Zone Air Exhaust Port List
  {cbe7ff16-cb86-4a0f-8e2a-aea1c3473d93}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {3ff83254-1061-4c31-a15e-6f1f5b6ae0b2}, !- Handle
  Node 18,                                !- Name
  {cbe7ff16-cb86-4a0f-8e2a-aea1c3473d93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbe7ff16-cb86-4a0f-8e2a-aea1c3473d93}, !- Handle
  {4363f1d0-425f-4372-ae2a-26c2d5afa804}, !- Name
  {d6b49b4a-e5f7-4dc9-b42c-9a23663cd98e}, !- Source Object
  11,                                     !- Outlet Port
  {3ff83254-1061-4c31-a15e-6f1f5b6ae0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e59bbc8-46b9-4062-82df-3da8791fbc99}, !- Handle
  Port List 35,                           !- Name
  {d6b49b4a-e5f7-4dc9-b42c-9a23663cd98e}; !- HVAC Component

OS:PortList,
  {8256b5ec-e646-4bd9-86b3-d9f1385533db}, !- Handle
  Port List 36,                           !- Name
  {d6b49b4a-e5f7-4dc9-b42c-9a23663cd98e}; !- HVAC Component

OS:Sizing:Zone,
  {c81ab539-e67b-41b4-a397-0dcb7a3d97d0}, !- Handle
  {d6b49b4a-e5f7-4dc9-b42c-9a23663cd98e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8c1f56c-970d-4017-a2cb-8a737bb7a7b8}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d6b49b4a-e5f7-4dc9-b42c-9a23663cd98e}; !- Thermal Zone

OS:ThermalZone,
  {52e4d498-817f-4ff9-989f-6b3a4d448919}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd65d2a4-e4ab-4e41-9fd9-5569aba38b25}, !- Zone Air Inlet Port List
  {d57dce42-d786-4e23-9447-7c0bf4916fcc}, !- Zone Air Exhaust Port List
  {4078def9-6b25-4f83-9f2f-9f9db1fe517d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {4e85696a-34d5-4e74-9d17-2d3a66631bf0}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dc0c543-9469-4caf-b6fb-4cb81166e97c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f73a27e0-717c-486b-b54c-88296f2c0a9c}, !- Handle
  Node 19,                                !- Name
  {4078def9-6b25-4f83-9f2f-9f9db1fe517d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4078def9-6b25-4f83-9f2f-9f9db1fe517d}, !- Handle
  {c3d58625-16c9-47e9-a967-d2861e2302bb}, !- Name
  {52e4d498-817f-4ff9-989f-6b3a4d448919}, !- Source Object
  11,                                     !- Outlet Port
  {f73a27e0-717c-486b-b54c-88296f2c0a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd65d2a4-e4ab-4e41-9fd9-5569aba38b25}, !- Handle
  Port List 37,                           !- Name
  {52e4d498-817f-4ff9-989f-6b3a4d448919}; !- HVAC Component

OS:PortList,
  {d57dce42-d786-4e23-9447-7c0bf4916fcc}, !- Handle
  Port List 38,                           !- Name
  {52e4d498-817f-4ff9-989f-6b3a4d448919}; !- HVAC Component

OS:Sizing:Zone,
  {4e3e3ece-8e1c-4a67-9603-d0fdc8dd88c8}, !- Handle
  {52e4d498-817f-4ff9-989f-6b3a4d448919}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {897f92bf-d840-43f0-b42e-501660a349dc}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {52e4d498-817f-4ff9-989f-6b3a4d448919}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {7dc0c543-9469-4caf-b6fb-4cb81166e97c}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 12, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {583e2c65-b8f3-43b8-8e96-1f945173080a}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {756b5b16-5d01-4a25-86f7-0108cacc5359}, !- Zone Air Inlet Port List
  {d34dbe12-1bb0-4e82-9a6f-6de5201fbd1e}, !- Zone Air Exhaust Port List
  {9c399f93-7f30-4426-85d3-8a3dc7ddc4af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {b7834d31-71dc-49d6-92dd-eeca4c03fa1a}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fb8f139-e4a8-40cb-bd5c-888e897905cf}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a71098bd-9109-4fdb-8e89-ef1a440a7906}, !- Handle
  Node 20,                                !- Name
  {9c399f93-7f30-4426-85d3-8a3dc7ddc4af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c399f93-7f30-4426-85d3-8a3dc7ddc4af}, !- Handle
  {55c8bf24-a879-49db-a924-4a612886355e}, !- Name
  {583e2c65-b8f3-43b8-8e96-1f945173080a}, !- Source Object
  11,                                     !- Outlet Port
  {a71098bd-9109-4fdb-8e89-ef1a440a7906}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {756b5b16-5d01-4a25-86f7-0108cacc5359}, !- Handle
  Port List 39,                           !- Name
  {583e2c65-b8f3-43b8-8e96-1f945173080a}; !- HVAC Component

OS:PortList,
  {d34dbe12-1bb0-4e82-9a6f-6de5201fbd1e}, !- Handle
  Port List 40,                           !- Name
  {583e2c65-b8f3-43b8-8e96-1f945173080a}; !- HVAC Component

OS:Sizing:Zone,
  {f433ab4e-467b-4a0c-92d7-58b9266e2f25}, !- Handle
  {583e2c65-b8f3-43b8-8e96-1f945173080a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f5cca18-c506-4d50-811e-aac976aa0ec1}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {583e2c65-b8f3-43b8-8e96-1f945173080a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5fb8f139-e4a8-40cb-bd5c-888e897905cf}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 13, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb04f0c1-c13d-4759-9bc0-d83d8b329fbc}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a3cb6c-1925-4bb3-9b08-cb0dc7ce8e55}, !- Zone Air Inlet Port List
  {374910d8-b6be-412f-bd64-961db35de390}, !- Zone Air Exhaust Port List
  {83dd9fc1-027d-4761-8fc5-2462c0dd7f66}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {3d61de2a-ddb3-4d1d-b295-4a2b956713ae}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a963853-de92-426a-837b-6ddf793941d3}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c54a398d-5026-47e8-844e-96589d7f299d}, !- Handle
  Node 21,                                !- Name
  {83dd9fc1-027d-4761-8fc5-2462c0dd7f66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83dd9fc1-027d-4761-8fc5-2462c0dd7f66}, !- Handle
  {69fd3840-e95d-4b97-9f58-c5172b709dfd}, !- Name
  {eb04f0c1-c13d-4759-9bc0-d83d8b329fbc}, !- Source Object
  11,                                     !- Outlet Port
  {c54a398d-5026-47e8-844e-96589d7f299d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a3cb6c-1925-4bb3-9b08-cb0dc7ce8e55}, !- Handle
  Port List 41,                           !- Name
  {eb04f0c1-c13d-4759-9bc0-d83d8b329fbc}; !- HVAC Component

OS:PortList,
  {374910d8-b6be-412f-bd64-961db35de390}, !- Handle
  Port List 42,                           !- Name
  {eb04f0c1-c13d-4759-9bc0-d83d8b329fbc}; !- HVAC Component

OS:Sizing:Zone,
  {7694741d-2097-4f0c-8a78-efebc58d3ccd}, !- Handle
  {eb04f0c1-c13d-4759-9bc0-d83d8b329fbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbeebc96-f01e-499f-96f9-e9cb6dc88b38}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {eb04f0c1-c13d-4759-9bc0-d83d8b329fbc}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3a963853-de92-426a-837b-6ddf793941d3}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 14, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4395cfb6-d545-4e4d-881d-22272a9c536f}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7a8cfb3-fd06-4c6d-92c4-0c1afca2c72b}, !- Zone Air Inlet Port List
  {388e531a-c080-48b2-8b1f-6ecf42e13a83}, !- Zone Air Exhaust Port List
  {1415160c-ed32-49f9-af2e-7e8fab8e637b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {d2894933-4754-40ca-91a6-d68c7271f25f}, !- Primary Daylighting Control Name
  0.563200099763484,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d15664d5-dc09-40bd-8206-7e36a8305558}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {402228b7-f528-4161-9216-6748930033ab}, !- Handle
  Node 22,                                !- Name
  {1415160c-ed32-49f9-af2e-7e8fab8e637b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1415160c-ed32-49f9-af2e-7e8fab8e637b}, !- Handle
  {0c436da6-5571-4661-806c-c56c5d48f0ae}, !- Name
  {4395cfb6-d545-4e4d-881d-22272a9c536f}, !- Source Object
  11,                                     !- Outlet Port
  {402228b7-f528-4161-9216-6748930033ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7a8cfb3-fd06-4c6d-92c4-0c1afca2c72b}, !- Handle
  Port List 43,                           !- Name
  {4395cfb6-d545-4e4d-881d-22272a9c536f}; !- HVAC Component

OS:PortList,
  {388e531a-c080-48b2-8b1f-6ecf42e13a83}, !- Handle
  Port List 44,                           !- Name
  {4395cfb6-d545-4e4d-881d-22272a9c536f}; !- HVAC Component

OS:Sizing:Zone,
  {cf1ff3f2-6cb8-40bb-a45e-8c685c59d8af}, !- Handle
  {4395cfb6-d545-4e4d-881d-22272a9c536f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7cae8075-ebd6-4f6c-a2b2-214429084c9e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {4395cfb6-d545-4e4d-881d-22272a9c536f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d15664d5-dc09-40bd-8206-7e36a8305558}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 15, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80291937-138e-4d13-8a1b-500b7ac715b7}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e97c6f87-18a9-4e67-9e01-6717aa2f7f2b}, !- Zone Air Inlet Port List
  {6ad353c4-482f-4b8b-af86-5c94ee49833a}, !- Zone Air Exhaust Port List
  {2ee6cd95-268d-4ef5-b5ec-c084ea9ed245}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {cc0b230a-3a29-48db-8c55-4b18c622352a}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a943fc51-9d48-43de-8606-6b8ece56c5fa}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2770694a-08b8-4258-8743-40179c1813b8}, !- Handle
  Node 23,                                !- Name
  {2ee6cd95-268d-4ef5-b5ec-c084ea9ed245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ee6cd95-268d-4ef5-b5ec-c084ea9ed245}, !- Handle
  {6f468788-67b2-46b2-adb5-1adccf5d6e15}, !- Name
  {80291937-138e-4d13-8a1b-500b7ac715b7}, !- Source Object
  11,                                     !- Outlet Port
  {2770694a-08b8-4258-8743-40179c1813b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e97c6f87-18a9-4e67-9e01-6717aa2f7f2b}, !- Handle
  Port List 45,                           !- Name
  {80291937-138e-4d13-8a1b-500b7ac715b7}; !- HVAC Component

OS:PortList,
  {6ad353c4-482f-4b8b-af86-5c94ee49833a}, !- Handle
  Port List 46,                           !- Name
  {80291937-138e-4d13-8a1b-500b7ac715b7}; !- HVAC Component

OS:Sizing:Zone,
  {9b2de102-b91c-480e-ab34-bdf6e81f01fa}, !- Handle
  {80291937-138e-4d13-8a1b-500b7ac715b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {129c9b79-c420-47d3-8338-4f4c50d91d3d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {80291937-138e-4d13-8a1b-500b7ac715b7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a943fc51-9d48-43de-8606-6b8ece56c5fa}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 16, !- Name
  {f62f804a-f8b3-4b82-ab43-bdc2fe6aefbf}, !- Heating Setpoint Temperature Schedule Name
  {bbe9359d-028d-4b53-895e-c59097ce0e01}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {599c7ef5-f67f-4f7f-a7c1-cbdbed801c3b}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {d9ee59ee-e5e8-4200-b18b-9bfac69daa65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9ee59ee-e5e8-4200-b18b-9bfac69daa65}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {36c1419c-2410-4f17-b65d-8f2e79dbe028}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {ec49eb68-a218-404a-a712-39cc84b3e1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec49eb68-a218-404a-a712-39cc84b3e1d9}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab000cda-168a-48a5-93ad-fddf6d496a26}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {a31d74a8-ba6e-4a6f-810c-8273cbe7cc07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a31d74a8-ba6e-4a6f-810c-8273cbe7cc07}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:Curve:Biquadratic,
  {054bf700-0547-4a24-bd05-40d70b5d718f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {06bdd282-7fcb-4ed5-aba4-1bc17c006f0a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {381bb928-7c0f-45a4-be24-f0d96563b299}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {dc48b309-5c72-4a0c-9f72-d87b45b6ea79}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {7c408ed8-9eda-40e4-b9f1-a90c989ed298}, !- Default Day Schedule Name
  {a01d83f8-8e9a-4f50-91cd-754f15710941}, !- Summer Design Day Schedule Name
  {81000834-e764-4a73-abff-6001d3058bfb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c408ed8-9eda-40e4-b9f1-a90c989ed298}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9cacdef-8816-4e95-8624-46b05457ebe6}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a01d83f8-8e9a-4f50-91cd-754f15710941}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {492c7272-88a3-41d2-bcbb-89f56c1d0700}, !- Handle
  Schedule Rule 13,                       !- Name
  {dc48b309-5c72-4a0c-9f72-d87b45b6ea79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40936697-efe1-463e-95f5-adae2439f614}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40936697-efe1-463e-95f5-adae2439f614}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d10b9d16-c31e-4a0e-aeea-11027c13a8c3}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81000834-e764-4a73-abff-6001d3058bfb}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb77c053-9ed5-47ac-8318-78016936d593}, !- Handle
  Schedule Rule 14,                       !- Name
  {dc48b309-5c72-4a0c-9f72-d87b45b6ea79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29bdc47c-2052-48b3-91e0-09114ccbc369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29bdc47c-2052-48b3-91e0-09114ccbc369}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7989dad9-68e0-4a16-a1da-b9223d5bef58}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {3e950049-f958-4467-ad09-0f54ff478188}, !- Default Day Schedule Name
  {428e4c8b-a7ea-49e7-ac2a-71da026baa45}, !- Summer Design Day Schedule Name
  {e1f098d6-6060-4223-a450-778ef66dd24f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e950049-f958-4467-ad09-0f54ff478188}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e00159a7-ccc8-4671-86fb-058153317780}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {428e4c8b-a7ea-49e7-ac2a-71da026baa45}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f74aca3-aca4-42e0-a4c2-456ffa19d64a}, !- Handle
  Schedule Rule 15,                       !- Name
  {7989dad9-68e0-4a16-a1da-b9223d5bef58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01ef9cd7-fe88-491e-b82b-bdb2b81fd9c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01ef9cd7-fe88-491e-b82b-bdb2b81fd9c0}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {763534a6-e521-4db5-9b71-fbc99ab90a0f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1f098d6-6060-4223-a450-778ef66dd24f}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ffdb9a1-05b6-4af9-bbe2-eb345dffe3b6}, !- Handle
  Schedule Rule 16,                       !- Name
  {7989dad9-68e0-4a16-a1da-b9223d5bef58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7df88cd-7d9b-48f7-b33e-03b8a22055f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7df88cd-7d9b-48f7-b33e-03b8a22055f8}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {353d8e7f-9d88-48f8-91f9-275f7cee2ac1}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {b9ad1fe6-b200-4b8f-85c6-4267ae24e21e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9ad1fe6-b200-4b8f-85c6-4267ae24e21e}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Connection,
  {b0a43ca4-ea7d-4ba8-930d-356dda48229c}, !- Handle
  {c768ef11-7626-4d8f-9bfd-a16d3d32dfbd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7babceae-ffc2-427d-af23-85dbaedda92f}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {4aa3b4e8-96fc-4da0-83a3-251df7a446a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aa3b4e8-96fc-4da0-83a3-251df7a446a6}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Connection,
  {4586d92c-abf2-4669-96c3-1ba8ca5f93ce}, !- Handle
  {b1d5eccd-8bf1-4a20-bdb3-5815aa337510}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4fcdf85c-3f8e-4fee-a91e-b3a40020b742}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {c4e8fee1-103d-4f18-9cd4-b3223d456a8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4e8fee1-103d-4f18-9cd4-b3223d456a8b}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Connection,
  {8d1dc1c4-6f8b-405f-b0cf-5102986bf694}, !- Handle
  {a8549f74-4da2-447c-b5e9-8cf4d709730e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {73af2348-b5be-4089-966f-1324a6856b85}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {195e81bd-7b91-45b6-ac72-aa4d0fff679a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {195e81bd-7b91-45b6-ac72-aa4d0fff679a}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {37a42fd6-d5ec-4d49-b5dd-bc385e81311f}, !- Handle
  Heat Pump Loop High Temp - 65F,         !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {b7a3f5b6-70cd-43cf-888f-93535ddf6f3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7a3f5b6-70cd-43cf-888f-93535ddf6f3f}, !- Handle
  Heat Pump Loop High Temp - 65F Default, !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d144fbf-d618-49fa-89dd-53b6bedb82bf}, !- Handle
  Heat Pump Loop Low Temp - 41F,          !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {5e626f10-91b6-4c8e-97c5-e99c30504a27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e626f10-91b6-4c8e-97c5-e99c30504a27}, !- Handle
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:Curve:Exponent,
  {2dc323a9-9fa4-4a20-922c-c4e19766ee6d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a702561f-555f-4fe7-aa3c-a1577d6052f4}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {196c45ba-a7ca-4612-8a80-c374d66fe22a}, !- Handle
  Node 233,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:ZoneControl:Humidistat,
  {3a6088d6-4f3f-48fc-8fc7-31a0b943b96e}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {f2765915-bf46-497d-9caa-40994959a1c6}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {f2765915-bf46-497d-9caa-40994959a1c6}, !- Handle
  OfficeLarge DC_MinRelHumSetSch,         !- Name
  {2576c418-ee02-4f34-b60d-f2f15035819d}, !- Schedule Type Limits Name
  {0b24799a-5035-4fad-8f7f-3e5a5b4c7d25}, !- Default Day Schedule Name
  {17bb3880-f0ec-4bc4-9f42-bdd9993f0281}, !- Summer Design Day Schedule Name
  {eec2053a-e8be-4953-8416-6077ea0e0c02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b24799a-5035-4fad-8f7f-3e5a5b4c7d25}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Default, !- Name
  {2576c418-ee02-4f34-b60d-f2f15035819d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3cf722af-942f-43d6-967a-b40726a80fba}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eec2053a-e8be-4953-8416-6077ea0e0c02}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Winter Design Day, !- Name
  {2576c418-ee02-4f34-b60d-f2f15035819d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b4358d12-2f31-4641-b3e1-07ce60fb4b3f}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17bb3880-f0ec-4bc4-9f42-bdd9993f0281}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Summer Design Day, !- Name
  {2576c418-ee02-4f34-b60d-f2f15035819d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2576c418-ee02-4f34-b60d-f2f15035819d}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Curve:Exponent,
  {4917e1a3-87c1-48b2-a8b7-19e464034d49}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {527712d2-1d5b-4237-84f9-edafcfb20641}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {81e8c902-3e69-4101-91fd-5687f67f9535}, !- Handle
  Node 249,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Curve:Exponent,
  {ad4d9a77-dbb6-418e-8652-21feff79f389}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3dd2e32-ae70-4660-87dd-b2b8da2d41b4}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {671642fd-5818-44eb-8e9c-47d0618440c4}, !- Handle
  Node 262,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Curve:Exponent,
  {cbd9d964-d4b6-4d64-844e-9856a91213d3}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bbf2972-fe2a-47e4-a5c5-f30ecb210f12}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {7bda9c20-a940-403e-95ac-48a1a88a49d9}, !- Handle
  Node 275,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:PlantLoop,
  {33d0c38e-048e-4482-ae00-f2d7b623e273}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {633c0dee-46c1-4a1e-b437-00c2466e6503}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3d694a35-ff6c-4e21-bced-a94816f1b0c2}, !- Plant Side Inlet Node Name
  {dd892841-c71c-41a4-9525-9f3596f2bf49}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {39258d31-eb27-4b7b-8f15-37bd349de0fe}, !- Demand Side Inlet Node Name
  {d80ae5af-ac6e-415e-a619-e96207bc8093}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {b7d23ef1-ab4b-4b07-b41d-94d9245a527d}, !- Handle
  {33d0c38e-048e-4482-ae00-f2d7b623e273}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {952e1550-061f-420e-bf52-c94e0cdbed89}, !- Handle
  Node 277,                               !- Name
  {3d694a35-ff6c-4e21-bced-a94816f1b0c2}, !- Inlet Port
  {7fe670e9-c40c-425c-ad8f-010c4627226f}; !- Outlet Port

OS:Node,
  {633c0dee-46c1-4a1e-b437-00c2466e6503}, !- Handle
  Node 278,                               !- Name
  {a0272f1a-6a46-42c8-a17e-484ddb561266}, !- Inlet Port
  {dd892841-c71c-41a4-9525-9f3596f2bf49}; !- Outlet Port

OS:Node,
  {1633bc52-f7ba-40c5-940f-fd06c13367dd}, !- Handle
  Node 279,                               !- Name
  {fe6638a9-c802-4dbb-83e4-a3753cbb4225}, !- Inlet Port
  {7205b0a3-bfcf-48ac-84af-e979612ed36a}; !- Outlet Port

OS:Connector:Mixer,
  {5cbd1bf1-1391-4cc0-86be-562152e85949}, !- Handle
  Connector Mixer 9,                      !- Name
  {b1c5dae5-20ae-452a-8015-1356295d88c2}, !- Outlet Branch Name
  {1cd9a6c7-8644-4f1d-97b4-0ccf091454b6}, !- Inlet Branch Name 1
  {0c32f8a6-f032-416f-bbe4-5d3b29586f77}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {021ec987-9d9c-4ae0-9b12-d741d935299e}, !- Handle
  Connector Splitter 9,                   !- Name
  {b3f5e144-fba4-40b0-9860-cd733d3bd815}, !- Inlet Branch Name
  {fe6638a9-c802-4dbb-83e4-a3753cbb4225}, !- Outlet Branch Name 1
  {231a852a-7418-4ca1-bd87-e6dff7b2d9d1}; !- Outlet Branch Name 2

OS:Connection,
  {3d694a35-ff6c-4e21-bced-a94816f1b0c2}, !- Handle
  {ea993c87-03f7-4fe7-a8e6-9a1a509254f2}, !- Name
  {33d0c38e-048e-4482-ae00-f2d7b623e273}, !- Source Object
  13,                                     !- Outlet Port
  {952e1550-061f-420e-bf52-c94e0cdbed89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6638a9-c802-4dbb-83e4-a3753cbb4225}, !- Handle
  {cc05f24f-42ba-45b2-8d22-9b67fdff35d5}, !- Name
  {021ec987-9d9c-4ae0-9b12-d741d935299e}, !- Source Object
  3,                                      !- Outlet Port
  {1633bc52-f7ba-40c5-940f-fd06c13367dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd892841-c71c-41a4-9525-9f3596f2bf49}, !- Handle
  {ca4ef802-5909-4309-be2a-01017f24ae77}, !- Name
  {633c0dee-46c1-4a1e-b437-00c2466e6503}, !- Source Object
  3,                                      !- Outlet Port
  {33d0c38e-048e-4482-ae00-f2d7b623e273}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e53d7d8c-9f7f-4b51-be85-52245da0c9b4}, !- Handle
  Node 280,                               !- Name
  {39258d31-eb27-4b7b-8f15-37bd349de0fe}, !- Inlet Port
  {1994a451-3ecc-41ee-8725-64851db91318}; !- Outlet Port

OS:Node,
  {a7e7f464-a66e-4c41-afad-8f0201d5c5ee}, !- Handle
  Node 281,                               !- Name
  {fb122ce2-a67c-4d20-a3d9-f3c22a72b021}, !- Inlet Port
  {d80ae5af-ac6e-415e-a619-e96207bc8093}; !- Outlet Port

OS:Node,
  {d5445036-af53-4206-b11d-6f6b9113dffe}, !- Handle
  Node 282,                               !- Name
  {18ffa978-cb19-4484-a91b-2e8125c038c1}, !- Inlet Port
  {a6c11c6e-5fe5-4e13-9f02-bcaf6d13afc8}; !- Outlet Port

OS:Connector:Mixer,
  {46157869-d32b-4fff-a930-199bfd7ae246}, !- Handle
  Connector Mixer 10,                     !- Name
  {696321c4-5fdc-479e-997b-70733e1fadc3}, !- Outlet Branch Name
  {e38ac997-13c8-4458-a5b4-0bbeaba16321}, !- Inlet Branch Name 1
  {b2353e42-1e1f-4216-b864-efa2d61737fa}, !- Inlet Branch Name 2
  {21c081a3-0183-400f-82d7-2c501cbc3f60}, !- Inlet Branch Name 3
  {5f88ebf6-5831-4187-9542-3427f16bd90a}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {090e52ce-9ecd-48de-bc00-defd76cde9e6}, !- Handle
  Connector Splitter 10,                  !- Name
  {54fc5ca5-b588-4206-9866-51f72af7b95c}, !- Inlet Branch Name
  {18ffa978-cb19-4484-a91b-2e8125c038c1}, !- Outlet Branch Name 1
  {898a48bd-d5ed-4cb6-83cf-4981c616e7fc}, !- Outlet Branch Name 2
  {55a2a3bc-6036-41af-8b67-05f11981f938}, !- Outlet Branch Name 3
  {d646fb58-98af-43c8-b56e-8ac30f8b5d40}; !- Outlet Branch Name 4

OS:Connection,
  {39258d31-eb27-4b7b-8f15-37bd349de0fe}, !- Handle
  {ae2035ad-0144-45c5-b470-27f112b6861b}, !- Name
  {33d0c38e-048e-4482-ae00-f2d7b623e273}, !- Source Object
  16,                                     !- Outlet Port
  {e53d7d8c-9f7f-4b51-be85-52245da0c9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ffa978-cb19-4484-a91b-2e8125c038c1}, !- Handle
  {dde72b94-95c7-4558-b0c4-17654c21f75e}, !- Name
  {090e52ce-9ecd-48de-bc00-defd76cde9e6}, !- Source Object
  3,                                      !- Outlet Port
  {d5445036-af53-4206-b11d-6f6b9113dffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80ae5af-ac6e-415e-a619-e96207bc8093}, !- Handle
  {372a7fba-4bf7-41b4-9ede-1f1e06a93e2e}, !- Name
  {a7e7f464-a66e-4c41-afad-8f0201d5c5ee}, !- Source Object
  3,                                      !- Outlet Port
  {33d0c38e-048e-4482-ae00-f2d7b623e273}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {1f386dc7-5a55-43e2-b1be-6c837b16c958}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bc103940-92e4-4360-abaf-372ba72e7940}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1f386dc7-5a55-43e2-b1be-6c837b16c958}, !- Schedule Type Limits Name
  {076253d2-d016-4927-ae18-d0dd4e56f9e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {076253d2-d016-4927-ae18-d0dd4e56f9e8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1f386dc7-5a55-43e2-b1be-6c837b16c958}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1874de69-837b-48b9-9fb3-c91341ff80f4}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bc103940-92e4-4360-abaf-372ba72e7940}, !- Schedule Name
  {633c0dee-46c1-4a1e-b437-00c2466e6503}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {172983b7-3e82-4334-9552-c12f7e36bf29}, !- Handle
  Service Water Loop Pump,                !- Name
  {7fe670e9-c40c-425c-ad8f-010c4627226f}, !- Inlet Node Name
  {2a17698b-a7b1-4ba1-87f5-57ab4440e5cf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {1d2d11b9-e9ad-417b-870e-0acfb00c4bf3}, !- Handle
  Node 283,                               !- Name
  {2a17698b-a7b1-4ba1-87f5-57ab4440e5cf}, !- Inlet Port
  {b3f5e144-fba4-40b0-9860-cd733d3bd815}; !- Outlet Port

OS:Connection,
  {7fe670e9-c40c-425c-ad8f-010c4627226f}, !- Handle
  {f2a98fa0-d9ea-4a47-be14-2ecbd7a553f8}, !- Name
  {952e1550-061f-420e-bf52-c94e0cdbed89}, !- Source Object
  3,                                      !- Outlet Port
  {172983b7-3e82-4334-9552-c12f7e36bf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a17698b-a7b1-4ba1-87f5-57ab4440e5cf}, !- Handle
  {42675fb5-f8ca-4414-8588-0e6e0ec0de73}, !- Name
  {172983b7-3e82-4334-9552-c12f7e36bf29}, !- Source Object
  3,                                      !- Outlet Port
  {1d2d11b9-e9ad-417b-870e-0acfb00c4bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f5e144-fba4-40b0-9860-cd733d3bd815}, !- Handle
  {bbca13ce-681d-4b41-9ad8-8edfaf4904b5}, !- Name
  {1d2d11b9-e9ad-417b-870e-0acfb00c4bf3}, !- Source Object
  3,                                      !- Outlet Port
  {021ec987-9d9c-4ae0-9b12-d741d935299e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {732631c4-a4f4-4ced-974b-6471efd907e6}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f1406f7b-f362-4901-8591-bb7e9dcc86fc}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {bc103940-92e4-4360-abaf-372ba72e7940}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.806080682368869,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2770.98696847836,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2770.98696847836,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {376baec6-e02c-4ce2-a77d-2299254c5098}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.7474132597104,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  13.7474132597104,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7205b0a3-bfcf-48ac-84af-e979612ed36a}, !- Use Side Inlet Node Name
  {4bd1cd7a-3f63-4191-bacd-f9ade9ec6531}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {a629e206-bbe4-4e90-a4bd-c0b1ea5f190c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {68d9bfb1-994d-4b9e-bcf2-4212f2f80501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68d9bfb1-994d-4b9e-bcf2-4212f2f80501}, !- Handle
  Schedule Day 27,                        !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {04ac4cc5-e4fe-423a-8823-3c7529af2444}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  {e606646f-e233-4447-bb3e-d1f492056055}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e606646f-e233-4447-bb3e-d1f492056055}, !- Handle
  Schedule Day 28,                        !- Name
  {98ca809e-2027-4473-a323-5312fe04e842}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {376baec6-e02c-4ce2-a77d-2299254c5098}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {732631c4-a4f4-4ced-974b-6471efd907e6}, !- Schedule Type Limits Name
  {8e48eb13-deb1-422c-8283-7404c0cf2a7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e48eb13-deb1-422c-8283-7404c0cf2a7b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {732631c4-a4f4-4ced-974b-6471efd907e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d5281c46-102f-45ed-98ca-e6bcde1f2593}, !- Handle
  Node 284,                               !- Name
  {4bd1cd7a-3f63-4191-bacd-f9ade9ec6531}, !- Inlet Port
  {1cd9a6c7-8644-4f1d-97b4-0ccf091454b6}; !- Outlet Port

OS:Connection,
  {7205b0a3-bfcf-48ac-84af-e979612ed36a}, !- Handle
  {4a53232e-d7b3-4a88-9a36-b44ee6e6b821}, !- Name
  {1633bc52-f7ba-40c5-940f-fd06c13367dd}, !- Source Object
  3,                                      !- Outlet Port
  {f1406f7b-f362-4901-8591-bb7e9dcc86fc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4bd1cd7a-3f63-4191-bacd-f9ade9ec6531}, !- Handle
  {652da70e-3b06-4aa8-9b8c-76f1eedc9e99}, !- Name
  {f1406f7b-f362-4901-8591-bb7e9dcc86fc}, !- Source Object
  32,                                     !- Outlet Port
  {d5281c46-102f-45ed-98ca-e6bcde1f2593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd9a6c7-8644-4f1d-97b4-0ccf091454b6}, !- Handle
  {2a98d391-d486-46d1-8512-a7638f1a5a42}, !- Name
  {d5281c46-102f-45ed-98ca-e6bcde1f2593}, !- Source Object
  3,                                      !- Outlet Port
  {5cbd1bf1-1391-4cc0-86be-562152e85949}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {127e22fa-8606-4e1b-88c8-47e1378774e2}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {b2967faf-7556-40f6-99af-e7b77f170746}, !- Inlet Node Name
  {65f0480c-74c0-4896-b023-989a97cf8d8d}; !- Outlet Node Name

OS:Node,
  {c1089195-0924-4e98-a431-026db772f51d}, !- Handle
  Node 285,                               !- Name
  {231a852a-7418-4ca1-bd87-e6dff7b2d9d1}, !- Inlet Port
  {b2967faf-7556-40f6-99af-e7b77f170746}; !- Outlet Port

OS:Connection,
  {231a852a-7418-4ca1-bd87-e6dff7b2d9d1}, !- Handle
  {bf5fda81-ff2c-421b-b67e-80c634e680eb}, !- Name
  {021ec987-9d9c-4ae0-9b12-d741d935299e}, !- Source Object
  4,                                      !- Outlet Port
  {c1089195-0924-4e98-a431-026db772f51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a6dc71-32dc-4c29-91b1-276752914b64}, !- Handle
  Node 286,                               !- Name
  {65f0480c-74c0-4896-b023-989a97cf8d8d}, !- Inlet Port
  {0c32f8a6-f032-416f-bbe4-5d3b29586f77}; !- Outlet Port

OS:Connection,
  {b2967faf-7556-40f6-99af-e7b77f170746}, !- Handle
  {9a61c358-94c1-4064-b2ba-59e9a899d799}, !- Name
  {c1089195-0924-4e98-a431-026db772f51d}, !- Source Object
  3,                                      !- Outlet Port
  {127e22fa-8606-4e1b-88c8-47e1378774e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f0480c-74c0-4896-b023-989a97cf8d8d}, !- Handle
  {c0d4ef34-fa27-4639-953b-27ec73733503}, !- Name
  {127e22fa-8606-4e1b-88c8-47e1378774e2}, !- Source Object
  3,                                      !- Outlet Port
  {73a6dc71-32dc-4c29-91b1-276752914b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c32f8a6-f032-416f-bbe4-5d3b29586f77}, !- Handle
  {ce4d52de-99ef-4789-973a-5689177c931e}, !- Name
  {73a6dc71-32dc-4c29-91b1-276752914b64}, !- Source Object
  3,                                      !- Outlet Port
  {5cbd1bf1-1391-4cc0-86be-562152e85949}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59e44d3f-774c-438f-8fcd-db83eba18753}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {a6c11c6e-5fe5-4e13-9f02-bcaf6d13afc8}, !- Inlet Node Name
  {036d07c2-927a-4401-a3d7-b91c76de5a2f}; !- Outlet Node Name

OS:Node,
  {b994f21f-a36d-412e-9e20-cf1fafb31b2a}, !- Handle
  Node 287,                               !- Name
  {036d07c2-927a-4401-a3d7-b91c76de5a2f}, !- Inlet Port
  {e38ac997-13c8-4458-a5b4-0bbeaba16321}; !- Outlet Port

OS:Connection,
  {a6c11c6e-5fe5-4e13-9f02-bcaf6d13afc8}, !- Handle
  {d71c7a8c-5aef-46fa-8319-1705a89dfaf1}, !- Name
  {d5445036-af53-4206-b11d-6f6b9113dffe}, !- Source Object
  3,                                      !- Outlet Port
  {59e44d3f-774c-438f-8fcd-db83eba18753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036d07c2-927a-4401-a3d7-b91c76de5a2f}, !- Handle
  {e6ab5fde-3ef9-4004-b463-b64f3eb2addd}, !- Name
  {59e44d3f-774c-438f-8fcd-db83eba18753}, !- Source Object
  3,                                      !- Outlet Port
  {b994f21f-a36d-412e-9e20-cf1fafb31b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38ac997-13c8-4458-a5b4-0bbeaba16321}, !- Handle
  {84023da9-91f8-45e9-89f3-39abaa3d8929}, !- Name
  {b994f21f-a36d-412e-9e20-cf1fafb31b2a}, !- Source Object
  3,                                      !- Outlet Port
  {46157869-d32b-4fff-a930-199bfd7ae246}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cce64fd0-0172-4398-acb0-b6b2e20b34e5}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {1ece7869-6eaa-478d-a84e-ee5e3187b49b}, !- Inlet Node Name
  {a0272f1a-6a46-42c8-a17e-484ddb561266}; !- Outlet Node Name

OS:Node,
  {76ab15a8-4c4d-4bd5-9440-c585c1111660}, !- Handle
  Node 288,                               !- Name
  {b1c5dae5-20ae-452a-8015-1356295d88c2}, !- Inlet Port
  {1ece7869-6eaa-478d-a84e-ee5e3187b49b}; !- Outlet Port

OS:Connection,
  {b1c5dae5-20ae-452a-8015-1356295d88c2}, !- Handle
  {542a3a0e-d503-4a5a-bc0a-1891cd9652a3}, !- Name
  {5cbd1bf1-1391-4cc0-86be-562152e85949}, !- Source Object
  2,                                      !- Outlet Port
  {76ab15a8-4c4d-4bd5-9440-c585c1111660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ece7869-6eaa-478d-a84e-ee5e3187b49b}, !- Handle
  {9d692c35-7846-446d-9d28-89582ef5f821}, !- Name
  {76ab15a8-4c4d-4bd5-9440-c585c1111660}, !- Source Object
  3,                                      !- Outlet Port
  {cce64fd0-0172-4398-acb0-b6b2e20b34e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0272f1a-6a46-42c8-a17e-484ddb561266}, !- Handle
  {da8569ca-e739-4a7e-978c-d35cf106e422}, !- Name
  {cce64fd0-0172-4398-acb0-b6b2e20b34e5}, !- Source Object
  3,                                      !- Outlet Port
  {633c0dee-46c1-4a1e-b437-00c2466e6503}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b841d8c2-e9db-4e5b-a377-c3274aad19ea}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {1994a451-3ecc-41ee-8725-64851db91318}, !- Inlet Node Name
  {c4c57350-fa58-4d4d-b571-6a47429ee0fd}; !- Outlet Node Name

OS:Node,
  {f319ea3c-5f5a-4f38-9ca7-6f34d3dbcb54}, !- Handle
  Node 289,                               !- Name
  {c4c57350-fa58-4d4d-b571-6a47429ee0fd}, !- Inlet Port
  {54fc5ca5-b588-4206-9866-51f72af7b95c}; !- Outlet Port

OS:Connection,
  {1994a451-3ecc-41ee-8725-64851db91318}, !- Handle
  {3f000318-1532-419f-8675-626a8dfa3844}, !- Name
  {e53d7d8c-9f7f-4b51-be85-52245da0c9b4}, !- Source Object
  3,                                      !- Outlet Port
  {b841d8c2-e9db-4e5b-a377-c3274aad19ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c57350-fa58-4d4d-b571-6a47429ee0fd}, !- Handle
  {38e46bfd-f200-4d2b-986c-ac235e2302c2}, !- Name
  {b841d8c2-e9db-4e5b-a377-c3274aad19ea}, !- Source Object
  3,                                      !- Outlet Port
  {f319ea3c-5f5a-4f38-9ca7-6f34d3dbcb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54fc5ca5-b588-4206-9866-51f72af7b95c}, !- Handle
  {5090cb05-4557-4655-bdf4-d5e5c67b3374}, !- Name
  {f319ea3c-5f5a-4f38-9ca7-6f34d3dbcb54}, !- Source Object
  3,                                      !- Outlet Port
  {090e52ce-9ecd-48de-bc00-defd76cde9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39182a02-d339-4599-9cde-565857dae8b0}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {24c15da6-2f9f-49b7-be40-f712734484a0}, !- Inlet Node Name
  {fb122ce2-a67c-4d20-a3d9-f3c22a72b021}; !- Outlet Node Name

OS:Node,
  {8a937f5d-c82c-4a4f-8b82-b353199c6de7}, !- Handle
  Node 290,                               !- Name
  {696321c4-5fdc-479e-997b-70733e1fadc3}, !- Inlet Port
  {24c15da6-2f9f-49b7-be40-f712734484a0}; !- Outlet Port

OS:Connection,
  {696321c4-5fdc-479e-997b-70733e1fadc3}, !- Handle
  {beaa1bbe-129f-4de1-8952-278445f0612d}, !- Name
  {46157869-d32b-4fff-a930-199bfd7ae246}, !- Source Object
  2,                                      !- Outlet Port
  {8a937f5d-c82c-4a4f-8b82-b353199c6de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c15da6-2f9f-49b7-be40-f712734484a0}, !- Handle
  {dc707915-59e7-432e-8d1b-3dbfbe05f8f0}, !- Name
  {8a937f5d-c82c-4a4f-8b82-b353199c6de7}, !- Source Object
  3,                                      !- Outlet Port
  {39182a02-d339-4599-9cde-565857dae8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb122ce2-a67c-4d20-a3d9-f3c22a72b021}, !- Handle
  {b88a2a5a-3a1f-4f4c-bfe3-3efc1745633b}, !- Name
  {39182a02-d339-4599-9cde-565857dae8b0}, !- Source Object
  3,                                      !- Outlet Port
  {a7e7f464-a66e-4c41-afad-8f0201d5c5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8c8e09a4-ef5a-4749-a7f7-8c06fbb94f71}, !- Handle
  Water Use Connections 1,                !- Name
  {7700bd57-eb01-45eb-a957-3dc2a7b612f5}, !- Inlet Node Name
  {22400a49-3be4-4574-9a35-0666aa192124}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82ffabc5-3a6d-4d03-9fe7-995b1345002b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acd7aae6-b9a9-4fdd-9f4f-da367a7bf7e8}, !- Handle
  Main Service Water Use Def 0.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {73cd8529-8118-4f0b-bd69-66933f88cae9}, !- Target Temperature Schedule Name
  {5c0ccb3e-dab2-4d84-a428-c0a3eb22a8e8}, !- Sensible Fraction Schedule Name
  {f8643588-e1a8-4a0a-b95d-0339e7ce49f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c0ccb3e-dab2-4d84-a428-c0a3eb22a8e8}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {205d06b3-67c5-4acf-a79a-7d4d01e68504}; !- Default Day Schedule Name

OS:Schedule:Day,
  {205d06b3-67c5-4acf-a79a-7d4d01e68504}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8643588-e1a8-4a0a-b95d-0339e7ce49f4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {9da2c6f0-5e94-48d8-87c2-74217370952a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9da2c6f0-5e94-48d8-87c2-74217370952a}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {73cd8529-8118-4f0b-bd69-66933f88cae9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {bca0621d-4c24-41aa-b589-b12abfb4f6bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bca0621d-4c24-41aa-b589-b12abfb4f6bc}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {82ffabc5-3a6d-4d03-9fe7-995b1345002b}, !- Handle
  Core_bottom Service Water Use 0.58gal/min, !- Name
  {acd7aae6-b9a9-4fdd-9f4f-da367a7bf7e8}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {ab64fb92-6f94-4404-8186-1c6cc9b3a939}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab64fb92-6f94-4404-8186-1c6cc9b3a939}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {ce542f35-e681-4a8c-94e3-794f1ea57d91}, !- Default Day Schedule Name
  {5f8b98ee-d876-46c0-8089-4c74b986975d}, !- Summer Design Day Schedule Name
  {3ab2e330-00f5-46ff-b04b-1809a9f88803}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce542f35-e681-4a8c-94e3-794f1ea57d91}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ca326dd3-cb1b-477f-aa71-d6aa0c44a941}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f8b98ee-d876-46c0-8089-4c74b986975d}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {ec952943-cd0b-4258-b3cd-0e07364e315a}, !- Handle
  Schedule Rule 17,                       !- Name
  {ab64fb92-6f94-4404-8186-1c6cc9b3a939}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ed4c7e9-8d4a-4ab0-8993-ecdf04f7d328}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ed4c7e9-8d4a-4ab0-8993-ecdf04f7d328}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {2ea63327-b910-4e5e-ad40-ccff4f49df90}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ab2e330-00f5-46ff-b04b-1809a9f88803}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {c204dfd6-772d-4463-aa1d-25f59d5cffda}, !- Handle
  Schedule Rule 18,                       !- Name
  {ab64fb92-6f94-4404-8186-1c6cc9b3a939}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e80a6c0f-f3fe-4da2-8676-91d8933127fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e80a6c0f-f3fe-4da2-8676-91d8933127fc}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {55780fb8-b1d7-437c-8cf8-77fd2cee16a2}, !- Handle
  Node 291,                               !- Name
  {898a48bd-d5ed-4cb6-83cf-4981c616e7fc}, !- Inlet Port
  {7700bd57-eb01-45eb-a957-3dc2a7b612f5}; !- Outlet Port

OS:Connection,
  {898a48bd-d5ed-4cb6-83cf-4981c616e7fc}, !- Handle
  {10c2ef59-ecc5-4d30-a011-5962f95fcef0}, !- Name
  {090e52ce-9ecd-48de-bc00-defd76cde9e6}, !- Source Object
  4,                                      !- Outlet Port
  {55780fb8-b1d7-437c-8cf8-77fd2cee16a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65b67205-9dba-4847-9aca-14a2fb2c04f4}, !- Handle
  Node 292,                               !- Name
  {22400a49-3be4-4574-9a35-0666aa192124}, !- Inlet Port
  {b2353e42-1e1f-4216-b864-efa2d61737fa}; !- Outlet Port

OS:Connection,
  {7700bd57-eb01-45eb-a957-3dc2a7b612f5}, !- Handle
  {6acd1818-4b35-4214-b80b-6f70862e28f5}, !- Name
  {55780fb8-b1d7-437c-8cf8-77fd2cee16a2}, !- Source Object
  3,                                      !- Outlet Port
  {8c8e09a4-ef5a-4749-a7f7-8c06fbb94f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22400a49-3be4-4574-9a35-0666aa192124}, !- Handle
  {169c3d93-5f2c-493b-9aa7-a45e0ea46a75}, !- Name
  {8c8e09a4-ef5a-4749-a7f7-8c06fbb94f71}, !- Source Object
  3,                                      !- Outlet Port
  {65b67205-9dba-4847-9aca-14a2fb2c04f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2353e42-1e1f-4216-b864-efa2d61737fa}, !- Handle
  {57139f0f-2883-4d04-af18-66ddc345c464}, !- Name
  {65b67205-9dba-4847-9aca-14a2fb2c04f4}, !- Source Object
  3,                                      !- Outlet Port
  {46157869-d32b-4fff-a930-199bfd7ae246}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7e00fbc4-822f-45ca-b477-82ac3ce59d3c}, !- Handle
  Water Use Connections 2,                !- Name
  {3d902083-eab6-4fd9-b10a-1ba6969c2aa0}, !- Inlet Node Name
  {6c957588-7b65-4239-b644-0c46e3cc5d21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbc7f6b0-9c12-4f92-9949-6639495c237e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bedd6245-5b2d-43bd-8937-3724de2332ff}, !- Handle
  Main Service Water Use Def 0.58gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {956fcde2-ef4b-44ca-98ad-826dce3bceed}, !- Target Temperature Schedule Name
  {76f8a508-8eea-4ff6-a877-5c9326ea8d7d}, !- Sensible Fraction Schedule Name
  {3581f8ad-8d24-495c-aea5-26fdcbe1287c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {76f8a508-8eea-4ff6-a877-5c9326ea8d7d}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {2904fc34-e3ea-484b-b25c-81d3ffbee9e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2904fc34-e3ea-484b-b25c-81d3ffbee9e8}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3581f8ad-8d24-495c-aea5-26fdcbe1287c}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {2a1d4d68-cb59-41c7-9092-9a5d5d40fda3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a1d4d68-cb59-41c7-9092-9a5d5d40fda3}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {956fcde2-ef4b-44ca-98ad-826dce3bceed}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  {f98b211e-6dad-4e29-84a2-282763b21472}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f98b211e-6dad-4e29-84a2-282763b21472}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbc7f6b0-9c12-4f92-9949-6639495c237e}, !- Handle
  Core_mid Service Water Use 0.58gal/min, !- Name
  {bedd6245-5b2d-43bd-8937-3724de2332ff}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {ab64fb92-6f94-4404-8186-1c6cc9b3a939}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {89799676-ac7e-45b0-aef7-2d813b556e92}, !- Handle
  Node 293,                               !- Name
  {55a2a3bc-6036-41af-8b67-05f11981f938}, !- Inlet Port
  {3d902083-eab6-4fd9-b10a-1ba6969c2aa0}; !- Outlet Port

OS:Connection,
  {55a2a3bc-6036-41af-8b67-05f11981f938}, !- Handle
  {e48d4f54-4d3b-472a-94ee-2d6e918f1351}, !- Name
  {090e52ce-9ecd-48de-bc00-defd76cde9e6}, !- Source Object
  5,                                      !- Outlet Port
  {89799676-ac7e-45b0-aef7-2d813b556e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3be7a6a9-7a9e-46a0-8cb9-fd9f81b4cee9}, !- Handle
  Node 294,                               !- Name
  {6c957588-7b65-4239-b644-0c46e3cc5d21}, !- Inlet Port
  {21c081a3-0183-400f-82d7-2c501cbc3f60}; !- Outlet Port

OS:Connection,
  {3d902083-eab6-4fd9-b10a-1ba6969c2aa0}, !- Handle
  {88474cb7-0b01-425a-b62c-702d367a00be}, !- Name
  {89799676-ac7e-45b0-aef7-2d813b556e92}, !- Source Object
  3,                                      !- Outlet Port
  {7e00fbc4-822f-45ca-b477-82ac3ce59d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c957588-7b65-4239-b644-0c46e3cc5d21}, !- Handle
  {47a41bdd-5637-4190-96d5-d647146fabbe}, !- Name
  {7e00fbc4-822f-45ca-b477-82ac3ce59d3c}, !- Source Object
  3,                                      !- Outlet Port
  {3be7a6a9-7a9e-46a0-8cb9-fd9f81b4cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c081a3-0183-400f-82d7-2c501cbc3f60}, !- Handle
  {75783972-f932-4811-861e-500d743205fc}, !- Name
  {3be7a6a9-7a9e-46a0-8cb9-fd9f81b4cee9}, !- Source Object
  3,                                      !- Outlet Port
  {46157869-d32b-4fff-a930-199bfd7ae246}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3b18711e-c40d-4b39-a3c5-fd94227a8f11}, !- Handle
  Water Use Connections 3,                !- Name
  {e4844abd-5106-41d1-9040-94eccbe395b7}, !- Inlet Node Name
  {49e84a53-ea12-4594-8cc0-4223d3cda6cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3f01d21-8111-4288-a444-f690b1b0b9b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63366dd8-5f82-4200-81ed-5df74f3e5f78}, !- Handle
  Main Service Water Use Def 0.58gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {a370318d-a70f-4237-b37b-668636e2a0da}, !- Target Temperature Schedule Name
  {4b9ade11-ac2d-45a5-8a25-4010f3746326}, !- Sensible Fraction Schedule Name
  {40ee9643-fa07-4d3a-975e-bd0ee890bcbf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b9ade11-ac2d-45a5-8a25-4010f3746326}, !- Handle
  Fraction Sensible - 0.2 2,              !- Name
  ,                                       !- Schedule Type Limits Name
  {a99991d5-1613-497f-bd8a-f76198105dae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a99991d5-1613-497f-bd8a-f76198105dae}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40ee9643-fa07-4d3a-975e-bd0ee890bcbf}, !- Handle
  Fraction Latent - 0.05 2,               !- Name
  ,                                       !- Schedule Type Limits Name
  {b89a220e-fbef-4257-ac6c-94c68ac2dadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b89a220e-fbef-4257-ac6c-94c68ac2dadc}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a370318d-a70f-4237-b37b-668636e2a0da}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  {bee2b6dc-dfa8-4e36-94f8-cd21b996d9b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bee2b6dc-dfa8-4e36-94f8-cd21b996d9b7}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3f01d21-8111-4288-a444-f690b1b0b9b1}, !- Handle
  Core_top Service Water Use 0.58gal/min, !- Name
  {63366dd8-5f82-4200-81ed-5df74f3e5f78}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {ab64fb92-6f94-4404-8186-1c6cc9b3a939}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bc5cbe0-35ff-4457-b354-d5405272716b}, !- Handle
  Node 295,                               !- Name
  {d646fb58-98af-43c8-b56e-8ac30f8b5d40}, !- Inlet Port
  {e4844abd-5106-41d1-9040-94eccbe395b7}; !- Outlet Port

OS:Connection,
  {d646fb58-98af-43c8-b56e-8ac30f8b5d40}, !- Handle
  {8d69c9e3-e5de-4f89-be36-369597bba095}, !- Name
  {090e52ce-9ecd-48de-bc00-defd76cde9e6}, !- Source Object
  6,                                      !- Outlet Port
  {4bc5cbe0-35ff-4457-b354-d5405272716b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19fc29a7-c544-4857-8c2a-a9fbcfc55b5c}, !- Handle
  Node 296,                               !- Name
  {49e84a53-ea12-4594-8cc0-4223d3cda6cd}, !- Inlet Port
  {5f88ebf6-5831-4187-9542-3427f16bd90a}; !- Outlet Port

OS:Connection,
  {e4844abd-5106-41d1-9040-94eccbe395b7}, !- Handle
  {9bc7d8c3-8db6-4b89-884c-76f9c98d9ef8}, !- Name
  {4bc5cbe0-35ff-4457-b354-d5405272716b}, !- Source Object
  3,                                      !- Outlet Port
  {3b18711e-c40d-4b39-a3c5-fd94227a8f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e84a53-ea12-4594-8cc0-4223d3cda6cd}, !- Handle
  {b14e6579-a411-4719-8f00-244e217423a0}, !- Name
  {3b18711e-c40d-4b39-a3c5-fd94227a8f11}, !- Source Object
  3,                                      !- Outlet Port
  {19fc29a7-c544-4857-8c2a-a9fbcfc55b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f88ebf6-5831-4187-9542-3427f16bd90a}, !- Handle
  {14533b71-4f36-4d04-a760-71fa6a0bea2e}, !- Name
  {19fc29a7-c544-4857-8c2a-a9fbcfc55b5c}, !- Source Object
  3,                                      !- Outlet Port
  {46157869-d32b-4fff-a930-199bfd7ae246}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a5e841f7-f3b9-430d-b181-0afa6ccdd88e}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  43305.08874;                            !- Design Level {W}

OS:Schedule:Ruleset,
  {7c08dac7-336a-42ef-8527-c0a9fa93fcdc}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {d69cdf96-af0f-4f6c-bf1b-b30ab6a174bf}, !- Default Day Schedule Name
  {97c48ce1-f9c3-4ea3-b18f-0fcb0fa3e8ff}, !- Summer Design Day Schedule Name
  {a4af83a7-8a9a-4cf8-996e-64882afafc82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d69cdf96-af0f-4f6c-bf1b-b30ab6a174bf}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Default, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f9747b2c-50b3-49c6-a7ae-c85ca7602de7}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4af83a7-8a9a-4cf8-996e-64882afafc82}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {74b2d27a-ea46-415f-bdf6-983c1ba2cd99}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97c48ce1-f9c3-4ea3-b18f-0fcb0fa3e8ff}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {4cbbadc1-72f0-427e-b485-8076404a6a59}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {a5e841f7-f3b9-430d-b181-0afa6ccdd88e}, !- Exterior Lights Definition Name
  {7c08dac7-336a-42ef-8527-c0a9fa93fcdc}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {a32d8d45-11e0-433e-8493-c12635138f6b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  12979.2;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {5010e98d-cb18-4844-b41e-a45cd8d34218}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {de2bb1bd-e7c5-4716-9c8c-34b615fc9552}, !- Default Day Schedule Name
  {44a1fbd3-b5c2-44aa-bc61-682dbbca062e}, !- Summer Design Day Schedule Name
  {347b9fb6-fc9e-4036-b96d-5ad7220787de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de2bb1bd-e7c5-4716-9c8c-34b615fc9552}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f498cd4e-48f0-4f85-820f-d29602b30fc9}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {347b9fb6-fc9e-4036-b96d-5ad7220787de}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1a80da67-67db-43a1-aca4-0cbdefa94680}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44a1fbd3-b5c2-44aa-bc61-682dbbca062e}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {cfb77989-1ad7-4d6e-b6e6-4bdd4dac4a7c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a32d8d45-11e0-433e-8493-c12635138f6b}, !- Exterior Lights Definition Name
  {5010e98d-cb18-4844-b41e-a45cd8d34218}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {faa940e9-fde4-4281-8c9d-a1bea28e7b6d}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {9b62905b-c076-49a1-8d02-7cde5d94e252}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {02e1a8a9-ed62-476d-8b9b-883952993e6b}, !- Default Day Schedule Name
  {41f70a9f-5762-4dda-bb52-ed2f011ceae5}, !- Summer Design Day Schedule Name
  {e32fe319-d4b7-4db3-bac4-f24dae8dbc54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02e1a8a9-ed62-476d-8b9b-883952993e6b}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {405157a3-3e80-449c-866d-0ebf307f7dd8}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e32fe319-d4b7-4db3-bac4-f24dae8dbc54}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {fa67e4d4-ab57-4bc2-b226-81c589bdf7f5}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41f70a9f-5762-4dda-bb52-ed2f011ceae5}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:Lights,
  {1bf1a4bb-6479-4266-826f-166a4bf38a63}, !- Handle
  Fuel equipment 1,                       !- Name
  {faa940e9-fde4-4281-8c9d-a1bea28e7b6d}, !- Exterior Lights Definition Name
  {9b62905b-c076-49a1-8d02-7cde5d94e252}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Exterior:Lights:Definition,
  {59271922-0dd6-4755-a981-96bee815cedc}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  1270.8;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {f7362e3d-c97c-427b-a3e1-88d47c4ebf2a}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {302d122e-0a0b-4722-b5e9-d88a20849c8d}, !- Default Day Schedule Name
  {41813d6a-0202-4a6f-87c4-21aa7610cd3e}, !- Summer Design Day Schedule Name
  {9f03ac6e-68c8-44a4-9807-051b80a5fdd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {302d122e-0a0b-4722-b5e9-d88a20849c8d}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {d37f565f-502a-4aad-b12f-2ecfc5d07fb2}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41813d6a-0202-4a6f-87c4-21aa7610cd3e}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {67680f84-a26e-4b48-8a84-6cc4cd14257e}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f03ac6e-68c8-44a4-9807-051b80a5fdd6}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:Lights,
  {9395d683-c104-4b37-a0f7-46c5b2692bdf}, !- Handle
  Fuel equipment 2,                       !- Name
  {59271922-0dd6-4755-a981-96bee815cedc}, !- Exterior Lights Definition Name
  {f7362e3d-c97c-427b-a3e1-88d47c4ebf2a}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:WeatherFile,
  {76e5c139-f9d9-4a04-b394-16ba1c75c46e}, !- Handle
  San Francisco Intl Ap,                  !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:files/USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw, !- Url
  EF1A69B0;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {c43ae49d-0e8e-40d1-af4e-7715340c8838}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {18381f79-f0a4-435f-a52e-281a0d9b8e15}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.7833333333333,                       !- Annual Average Outdoor Air Temperature {C}
  7.1;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8bb02569-c72a-4ff7-add4-cc4266783b60}, !- Handle
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ddad24ee-b191-4965-a04d-8eff188f4c84}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {0d1d53dc-3440-4123-9c39-2f04bcd89932}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {af79f624-9117-4484-ad54-f18a474460b6}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3C,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {999a397f-b15f-4aca-a236-bb330936e74e}, !- Handle
  Building Story 1,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {12de376a-e9ee-40ce-9125-4ced96a5e7f1}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {803d252e-923c-4cab-9d31-f6bae1d75026}, !- Handle
  Building Story 3,                       !- Name
  16.7683,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {483d2921-eb64-47f3-a4ce-6b4d895ce062}, !- Handle
  Building Story 4,                       !- Name
  33.5366,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {29411b1b-77e0-4e2a-9a99-8529ecd477b2}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {2bb6efde-2226-4aaa-adc7-871f121ec3ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bb6efde-2226-4aaa-adc7-871f121ec3ea}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {588df7f4-ce28-4468-8871-b0060b7beff6}, !- Default Day Schedule Name
  {a99f8e4d-c316-4e34-8cda-1b367968a4d2}, !- Summer Design Day Schedule Name
  {11bef193-bc0d-4bed-9c3c-cfe655531ee4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {588df7f4-ce28-4468-8871-b0060b7beff6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1df54ca-a293-4c94-979a-5eeeeb4616d4}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11bef193-bc0d-4bed-9c3c-cfe655531ee4}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fb2b856-abb8-4e57-80ea-1756d7b1cd4d}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a99f8e4d-c316-4e34-8cda-1b367968a4d2}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acf0300a-2469-4485-985f-59966d50b274}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2df2b735-a99a-455d-9989-50e46f7b127f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2df2b735-a99a-455d-9989-50e46f7b127f}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad462fad-f388-4546-9f4b-b471b3f82c98}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {976bbe67-4c69-4398-b1cf-ee1c824ba157}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {976bbe67-4c69-4398-b1cf-ee1c824ba157}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00176929-f5f5-4bd9-99fc-cf416936dd93}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5aded0de-664c-489b-803b-13f2d278cb1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5aded0de-664c-489b-803b-13f2d278cb1a}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deaa177c-e8b2-41b3-a1e7-399bef8f98bb}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {610bc52f-122b-44cf-b43a-578eb80319f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {610bc52f-122b-44cf-b43a-578eb80319f4}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5218f0fc-255e-4bfb-922d-76f349ef60e2}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b5e9b42-1054-429d-92e3-03e666d68039}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4b5e9b42-1054-429d-92e3-03e666d68039}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {155d24ad-fa8b-41f4-89aa-771089cb2509}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0af6fb33-a8d7-4a3a-bc1f-4c4ffe7a1eeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0af6fb33-a8d7-4a3a-bc1f-4c4ffe7a1eeb}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {307cfdfa-6571-4495-88f7-7cfcccdc4bf5}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {cd739f1f-0602-472a-91fc-66e57dd696c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f3dff67-9ded-47aa-9a38-814eef8df286}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f3dff67-9ded-47aa-9a38-814eef8df286}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  {d722912b-0998-4df2-8c2a-09946493d5d9}, !- Default Day Schedule Name
  {6bf42554-a24c-45e6-818e-2dc249ed8c67}, !- Summer Design Day Schedule Name
  {d6243dc6-7d11-4d1b-b72e-677f6018c1bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d722912b-0998-4df2-8c2a-09946493d5d9}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02a08e71-11f8-4b5e-b31c-d979f019d395}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6243dc6-7d11-4d1b-b72e-677f6018c1bd}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11aa05d3-8384-445a-9a33-2f827104312c}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bf42554-a24c-45e6-818e-2dc249ed8c67}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bd4c3ef-c6e0-4e6b-9e86-de93866cdb27}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9ed29388-0b32-45e3-b812-802493c4eecf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9ed29388-0b32-45e3-b812-802493c4eecf}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ff4fda4-4042-4041-9a46-e152cb87ad65}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {081e3ab1-56b8-4f6b-ae28-94068362f11e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {081e3ab1-56b8-4f6b-ae28-94068362f11e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69f2833f-2b48-42b7-bd05-92946c0f8ac3}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b672305f-97d2-4004-94d4-cebc847202b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b672305f-97d2-4004-94d4-cebc847202b5}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4078e703-5f25-4552-8b3f-3b6bb0d5a3f2}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bb19e5f1-4159-4d3a-86f6-33bad6477074}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bb19e5f1-4159-4d3a-86f6-33bad6477074}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b356d3fc-5d08-460e-9bab-3f38820de638}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c65c427-5ee6-465f-a6b3-4bd38271e554}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3c65c427-5ee6-465f-a6b3-4bd38271e554}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f88dcc24-d51c-4b7d-8694-7910de8ceaff}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4494acd6-cac9-4394-a359-64baa87370d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4494acd6-cac9-4394-a359-64baa87370d6}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {488fcd89-e07c-4438-aaf6-b1c7b079a535}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {4274e8b7-cf88-4098-8286-7f43aa46a64e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {117d31bf-63d0-4a1b-8bdc-a5fb0203b672}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {117d31bf-63d0-4a1b-8bdc-a5fb0203b672}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  {e83c9cec-de27-4c16-889f-c946a6bc81a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {0ebecbb3-f6c2-4967-ae48-50b6fbef16dd}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-005,                             !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {7d4a8c8d-e895-48c3-9c0f-d6a8a4e9155c}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {82f00656-7555-49ef-a75c-f6e6c7f1d0a3}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {2df123d0-e36e-4c2c-bd47-d119640de9c3}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {db1021ff-5293-4c38-a694-aa6e9b7c1a5e}, !- Handle
  Boiler with No Minimum Turndown 1,      !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {5621d10e-fb32-47dd-8182-3f6d10ed488e}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {b7834d31-71dc-49d6-92dd-eeca4c03fa1a}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  70.6072,                                !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {0fbda9cd-b1e8-4888-aa46-9e363edd5824}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  46.2381,                                !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {4e85696a-34d5-4e74-9d17-2d3a66631bf0}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d2894933-4754-40ca-91a6-d68c7271f25f}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {04d0f31a-80f2-4141-8555-8b6af697055c}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  70.6072,                                !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {5097f774-3a14-4f1d-8ab2-f22415ed8954}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  46.2381,                                !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {3d61de2a-ddb3-4d1d-b295-4a2b956713ae}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {6cd04aff-aeff-4f33-bade-80463ee818c7}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {cc0b230a-3a29-48db-8c55-4b18c622352a}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  70.6072,                                !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {bf3dc3c6-441a-4d2e-a1b8-76a20eb71bf9}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  46.2381,                                !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {7c8b8054-a93c-4d03-8fee-085c27991fdf}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Timestep,
  {77bbe60f-7e2c-48a0-9ea4-9d1ee9bb455d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {8d35634f-ae32-4f6a-a807-b6a6fcf18907}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {8d587a41-5b65-463e-8727-6e218d98af38}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c5d24078-9768-4a5c-bb20-cedc29dc1672}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {162003ee-ce10-4faf-961e-28a479d5ff4d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

