
OS:Version,
  {525d97c5-ff74-41f8-8757-15246f455c8e}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {232b95d5-16e4-4a9c-abab-deeb6dbbf65e}; !- Handle

OS:Site,
  {7f6871ea-214b-470d-a1a6-db7c72a460a2}, !- Handle
  Houston-Hooks AP,                       !- Name
  30.067,                                 !- Latitude {deg}
  -95.55,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  46,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f8112970-e79c-4e9e-b98a-67a289aa7166}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {28b5bb0b-dda4-46de-b673-c5ce1f2660e4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {22429a47-b2b2-4d53-a5fd-e0c524491041}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {536cbd59-0300-4d92-aabb-719196102919}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {6dd4ff26-09d6-4bbd-8160-838f69ec25c3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f3c0dc26-5f08-42d7-974e-2adba7fec49f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {c093d5ef-57ac-41db-8555-bf80d52ffbaf}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {a05f62a2-8ece-4806-99a7-e6e24d041575}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.83,                                  !- Annual Average Outdoor Air Temperature {C}
  19.84;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {93c77c63-3a6c-4865-ba31-e8e858709f5f}, !- Handle
  Houston Dw Hooks Ann Clg .4% Condns DB=>MWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a4d26771-55ae-44e9-9490-3e50a8905383}, !- Handle
  Houston Dw Hooks Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8102fe7-f083-4fac-9e24-c7671b5b7374}, !- Handle
  Houston Dw Hooks Ann Clg 1% Condns DB=>MWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a0583c0f-5922-402a-9cd7-8a0559bcc113}, !- Handle
  Houston Dw Hooks Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {792cf679-b6f2-4b9e-91a6-55e7fdbe4a8c}, !- Handle
  Houston Dw Hooks Ann Htg 99% Condns DB 1, !- Name
  1,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d3f67a08-4eb9-426b-9785-3de7fafac10a}, !- Handle
  Houston Dw Hooks Ann Htg 99.6% Condns DB 1, !- Name
  -1.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0bc7f2c2-a3de-4b91-ae44-b2ebaebd2322}, !- Handle
  Houston Dw Hooks Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  8.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {707ef97f-c673-478e-8632-9386ab3f9b3a}, !- Handle
  Houston Dw Hooks April .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.337;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {75a78b11-bf72-4967-b2a9-9057d2fa7edc}, !- Handle
  Houston Dw Hooks April .4% Condns WB=>MCDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.337;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3d8c38f1-b99d-4282-b40f-c808412608bf}, !- Handle
  Houston Dw Hooks August .4% Condns DB=>MCWB 1, !- Name
  37.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c13206c-b450-4ea5-8c52-52ae4e1298fd}, !- Handle
  Houston Dw Hooks August .4% Condns WB=>MCDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {df0adeec-b888-44e0-8283-a15bdb173030}, !- Handle
  Houston Dw Hooks December .4% Condns DB=>MCWB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.562;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6d8bcf4a-fb4f-4208-9e80-56f14763d118}, !- Handle
  Houston Dw Hooks December .4% Condns WB=>MCDB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.562;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {103b87d1-100a-411c-a957-41dce6a6187d}, !- Handle
  Houston Dw Hooks February .4% Condns DB=>MCWB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1438e2c1-658b-4d02-98bb-9a67f6e3ec53}, !- Handle
  Houston Dw Hooks February .4% Condns WB=>MCDB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {19ac0d95-6ab0-4ed6-9d61-d5aa3b7e55f9}, !- Handle
  Houston Dw Hooks January .4% Condns DB=>MCWB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.555;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e1c3cc25-1d9f-4961-a5d2-a2a282f93753}, !- Handle
  Houston Dw Hooks January .4% Condns WB=>MCDB 1, !- Name
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.555;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {88bfc523-9915-4d26-87ad-9029223b75a9}, !- Handle
  Houston Dw Hooks July .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.36;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {54755d66-4b65-47c2-a0c7-6c11aae75272}, !- Handle
  Houston Dw Hooks July .4% Condns WB=>MCDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.36;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7a2bb62-851a-4943-8d82-3937fd36ab10}, !- Handle
  Houston Dw Hooks June .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.404;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e56e3652-a749-4652-bfe2-fdd34f466330}, !- Handle
  Houston Dw Hooks June .4% Condns WB=>MCDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.404;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9da66703-5a1b-419a-90cf-903f424e4b2f}, !- Handle
  Houston Dw Hooks March .4% Condns DB=>MCWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f1f6b23-16d3-4f6b-97a8-0475dae30821}, !- Handle
  Houston Dw Hooks March .4% Condns WB=>MCDB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {333fad45-62d9-4f18-aba4-687ee6cd9021}, !- Handle
  Houston Dw Hooks May .4% Condns DB=>MCWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3ff09709-e786-4d3b-851e-f61ca7c59373}, !- Handle
  Houston Dw Hooks May .4% Condns WB=>MCDB 1, !- Name
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c2353a6-ac97-49b9-9999-3e0abce4fbd4}, !- Handle
  Houston Dw Hooks November .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.481;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0098f0bc-312d-46ce-b2d6-61c2eeb707e9}, !- Handle
  Houston Dw Hooks November .4% Condns WB=>MCDB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.481;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f633b4a-cf96-4010-8cc3-c259eec3c51a}, !- Handle
  Houston Dw Hooks October .4% Condns DB=>MCWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.529;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ab537d74-6c59-4784-9dd9-015a2fe02468}, !- Handle
  Houston Dw Hooks October .4% Condns WB=>MCDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.529;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eab9ec4f-646a-4279-a8a2-a82fbfda73dd}, !- Handle
  Houston Dw Hooks September .4% Condns DB=>MCWB 1, !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.396,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a164680-142d-452c-a048-2394a7643e97}, !- Handle
  Houston Dw Hooks September .4% Condns WB=>MCDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100774,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.396,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {a32752b1-59ec-4998-bbcb-7aa834d800b0}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {8bf07f94-5c53-4fe5-8172-0d51c243fd7c}, !- Handle
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0ac62434-ea4c-4d9c-b925-0a64f4800cae}, !- Default Construction Set Name
  {74239c9f-11ee-4899-a342-69ed8fe88789}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {f45a0b07-25e3-4f3c-b258-cdaecdae529d}, !- Handle
  {8bf07f94-5c53-4fe5-8172-0d51c243fd7c}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ERCTc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  VAV chiller with gas boiler reheat,     !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2013,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0b0c2891-a12e-4baa-85a0-8bff2020a57d}, !- Default Schedule Set Name
  {6e0cc6f4-b821-48ee-ac4d-39396e4f1770}, !- Group Rendering Name
  {42e5175f-aa80-4466-9263-6471736bb9cc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:Rendering:Color,
  {6e0cc6f4-b821-48ee-ac4d-39396e4f1770}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {28d129d6-72c3-42d0-9041-552bd068fa3e}, !- Default Schedule Set Name
  {05af11b0-9b82-46b7-8adb-fd50221597eb}, !- Group Rendering Name
  {1516967e-80ba-4cb2-8849-b5794d69db66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:Rendering:Color,
  {05af11b0-9b82-46b7-8adb-fd50221597eb}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b7c74d06-e779-4221-8862-fb8a2c4677c2}, !- Default Schedule Set Name
  {1d169ef6-68ff-4b5f-90b9-1bb668650b60}, !- Group Rendering Name
  {ca09cb35-cc23-4200-ad5f-dbe3dc2bbc78}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {1d169ef6-68ff-4b5f-90b9-1bb668650b60}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ac32fa9f-9860-4630-a8d1-db6736107b8b}; !- Group Rendering Name

OS:Space,
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {42fdf778-3718-4270-9110-74b31fa68c73}; !- Thermal Zone Name

OS:Surface,
  {359d1423-db1b-4a3c-8d7c-aa991d88747d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {bbd1c3b8-556d-4e61-a054-f19c0fdd40f8}, !- Construction Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9957923-77b3-4c64-be9e-3c34c4a98033}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ee5bd6-77b7-4a6f-846d-db8f57a271d9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd501a5-42bf-433f-ab45-66330a99f628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f89751-ac1f-4e24-8d9b-380d9a3973b1}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e5be1c-b5f7-43be-8305-e960ad7f3fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa2c3d0-cab6-4e1d-a7df-d04e95e34165}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac529b5f-4cad-46f8-8f4d-46cf2a6bf96b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42fdf778-3718-4270-9110-74b31fa68c73}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ddf01eb-3247-44da-b9a0-a533c4337b10}, !- Zone Air Inlet Port List
  {c878691d-f7ac-48c5-bb05-eb0a94ac8e58}, !- Zone Air Exhaust Port List
  {70c2855c-b502-4283-a502-bb71f78adb59}, !- Zone Air Node Name
  {b95deca1-49b2-4b17-9a0e-ef214848a03c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8797391e-3227-4c18-8812-26a18069cc2a}, !- Group Rendering Name
  {95a14228-6858-456e-b813-b951cb4cc79c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82509856-cdfb-4ba0-9e28-72d369d94388}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Name
  {70c2855c-b502-4283-a502-bb71f78adb59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70c2855c-b502-4283-a502-bb71f78adb59}, !- Handle
  {42fdf778-3718-4270-9110-74b31fa68c73}, !- Source Object
  11,                                     !- Outlet Port
  {82509856-cdfb-4ba0-9e28-72d369d94388}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ddf01eb-3247-44da-b9a0-a533c4337b10}, !- Handle
  {42fdf778-3718-4270-9110-74b31fa68c73}, !- HVAC Component
  {afd38580-e30c-4fe0-8154-335d6813799c}; !- Port 1

OS:PortList,
  {c878691d-f7ac-48c5-bb05-eb0a94ac8e58}, !- Handle
  {42fdf778-3718-4270-9110-74b31fa68c73}; !- HVAC Component

OS:PortList,
  {b95deca1-49b2-4b17-9a0e-ef214848a03c}, !- Handle
  {42fdf778-3718-4270-9110-74b31fa68c73}, !- HVAC Component
  {a44c0d77-14a6-4313-9909-17c1d95b08e2}; !- Port 1

OS:Sizing:Zone,
  {f1217285-f53b-47a0-afc6-1390b55bb639}, !- Handle
  {42fdf778-3718-4270-9110-74b31fa68c73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {db89d893-1155-44d1-8081-41f6b98320ea}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {42fdf778-3718-4270-9110-74b31fa68c73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6035eca-0456-4c4b-842f-8e99a9f67b15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}; !- Thermal Zone Name

OS:Surface,
  {ef79f338-ed43-4e83-b1d0-e628241ce9b9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {c428918d-b213-433f-bc06-ccd34ff3742e}, !- Construction Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df94aaf-78c7-4031-9f4d-c59098780425}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e2a907-67ca-44b9-88d8-8163cd06f9a8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371a05f0-3617-428b-bc44-6bf9a696b130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4164b4-47e3-4e09-b6b4-8221dc2ad591}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1a9fb7-4217-4a53-876a-df98781ab7fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd501a5-42bf-433f-ab45-66330a99f628}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36ee5bd6-77b7-4a6f-846d-db8f57a271d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07585c4c-ba06-4473-a5c2-1cef5743e647}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee0e540d-74ac-484b-9fb5-95867defff12}, !- Zone Air Inlet Port List
  {39615249-be16-466e-adeb-03a020a75966}, !- Zone Air Exhaust Port List
  {20e492b2-3b16-4db9-9b0d-3ba89bef5ca1}, !- Zone Air Node Name
  {9e5ec103-32ce-4092-a383-7c43a36c9e7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0e8a0be-da1c-40cd-aa2f-25c9df3fd87f}, !- Group Rendering Name
  {c6643c6b-b4a0-498f-a8c6-0af62539f213}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d891adf-5743-491f-9b9f-7ea13857e8d7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Name
  {20e492b2-3b16-4db9-9b0d-3ba89bef5ca1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20e492b2-3b16-4db9-9b0d-3ba89bef5ca1}, !- Handle
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}, !- Source Object
  11,                                     !- Outlet Port
  {6d891adf-5743-491f-9b9f-7ea13857e8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee0e540d-74ac-484b-9fb5-95867defff12}, !- Handle
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}, !- HVAC Component
  {6d431c55-e5ee-4acb-81f9-bdf2d1a81ec3}; !- Port 1

OS:PortList,
  {39615249-be16-466e-adeb-03a020a75966}, !- Handle
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}; !- HVAC Component

OS:PortList,
  {9e5ec103-32ce-4092-a383-7c43a36c9e7d}, !- Handle
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}, !- HVAC Component
  {17d0e181-d251-4c89-b01f-91d7f243757a}; !- Port 1

OS:Sizing:Zone,
  {b2e31887-b703-4847-b971-e4e4f2493d59}, !- Handle
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {22575064-3a1a-4c8f-a07d-10bef74e0f21}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a5a56b21-fb26-4387-9d73-0e6e89eb4f6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {566dad8a-3c7e-4b21-a567-fa6ca18299d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}; !- Thermal Zone Name

OS:Surface,
  {68493e85-a3a3-45ee-982c-6d95719b4507}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {bbd1c3b8-556d-4e61-a054-f19c0fdd40f8}, !- Construction Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f9e8da-7543-4a34-9f8a-8490ad84fdca}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb702e2-5ae9-4d45-98bd-ad76654a38c2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041e88f6-5a0a-44b2-9ac2-708ed3abe4e6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91840900-d4ea-47a6-9030-4a9e6e28bdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371a05f0-3617-428b-bc44-6bf9a696b130}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e2a907-67ca-44b9-88d8-8163cd06f9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83100709-5513-4d47-8ce5-3fb5c6174e32}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e5c730f-4d82-4663-8d87-a825fd4dc6d6}, !- Zone Air Inlet Port List
  {7b0feb5c-c44a-423e-b1b1-7fbddf300763}, !- Zone Air Exhaust Port List
  {6e2713c0-6599-4424-bd84-3697d54f1c2f}, !- Zone Air Node Name
  {e12376ff-9302-4be5-853d-3b9a840e94cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75eb3a7a-9854-495e-b8cc-d9f26250555d}, !- Group Rendering Name
  {deee4c44-4e48-4a6e-99ee-f055c3e2f829}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe260d1-dab1-4ddc-a913-92ba52a4264b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Name
  {6e2713c0-6599-4424-bd84-3697d54f1c2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e2713c0-6599-4424-bd84-3697d54f1c2f}, !- Handle
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}, !- Source Object
  11,                                     !- Outlet Port
  {efe260d1-dab1-4ddc-a913-92ba52a4264b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e5c730f-4d82-4663-8d87-a825fd4dc6d6}, !- Handle
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}, !- HVAC Component
  {fd7c340b-e222-451f-a666-387a50e71835}; !- Port 1

OS:PortList,
  {7b0feb5c-c44a-423e-b1b1-7fbddf300763}, !- Handle
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}; !- HVAC Component

OS:PortList,
  {e12376ff-9302-4be5-853d-3b9a840e94cd}, !- Handle
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}, !- HVAC Component
  {0b485250-0a56-4b47-b872-aba450cb72e2}; !- Port 1

OS:Sizing:Zone,
  {822285a2-a4b0-4e3f-b636-f47891422a03}, !- Handle
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0ea7bd44-b8a2-42b1-8566-c6bc28ba3ab1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b120ce8c-8b31-4f5c-bd01-223c87c1b924}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {712b664d-78c8-4a8c-9652-90f5ec85981d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {5a66fca7-d60c-4f35-b188-39febba4686b}; !- Thermal Zone Name

OS:Surface,
  {5e9a7bda-6619-4958-aa6d-c5acf203cddf}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {d2e824ff-b638-4d29-91d7-68ff0665184f}, !- Construction Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  74.0695194125485, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e5be1c-b5f7-43be-8305-e960ad7f3fdc}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f89751-ac1f-4e24-8d9b-380d9a3973b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f96bd4a-af8c-410f-b443-bb1e38326ed6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09f976b-1f01-4d10-9075-eb6093d739af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2575bf1-fe78-43e3-be12-8d8b4d69c79c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f72c221f-69a9-44ff-8c59-52f6dd6cd573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  74.0695194125485, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2550a5-f5a7-4380-863b-4eaf81a58881}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  74.0695194125485, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.0695194125485, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabd5f54-c841-4c49-b2f3-c1605459b97d}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a66fca7-d60c-4f35-b188-39febba4686b}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {379038fc-bc71-4258-9206-562244fe277f}, !- Zone Air Inlet Port List
  {47cb3d33-9231-4a6c-a5dd-d4839a96a4d9}, !- Zone Air Exhaust Port List
  {84fc918d-cf42-4c5c-aee5-b9bfebace811}, !- Zone Air Node Name
  {04ab4198-7ddd-4cf4-9c58-3b2ba2d3719e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87966def-b3e1-4cdb-9142-1b7c133bf7c6}, !- Group Rendering Name
  {9354f613-ad2b-4b41-9331-745cec90d26c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a075892-3e96-48fc-9d83-5a5befd476f7}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Name
  {84fc918d-cf42-4c5c-aee5-b9bfebace811}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84fc918d-cf42-4c5c-aee5-b9bfebace811}, !- Handle
  {5a66fca7-d60c-4f35-b188-39febba4686b}, !- Source Object
  11,                                     !- Outlet Port
  {9a075892-3e96-48fc-9d83-5a5befd476f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {379038fc-bc71-4258-9206-562244fe277f}, !- Handle
  {5a66fca7-d60c-4f35-b188-39febba4686b}, !- HVAC Component
  {ecface4f-ded5-4715-b11a-bb2aa16d23ba}; !- Port 1

OS:PortList,
  {47cb3d33-9231-4a6c-a5dd-d4839a96a4d9}, !- Handle
  {5a66fca7-d60c-4f35-b188-39febba4686b}; !- HVAC Component

OS:PortList,
  {04ab4198-7ddd-4cf4-9c58-3b2ba2d3719e}, !- Handle
  {5a66fca7-d60c-4f35-b188-39febba4686b}, !- HVAC Component
  {7d3b5174-86fb-4591-8166-00050840d77a}; !- Port 1

OS:Sizing:Zone,
  {ec78bdea-878d-46e4-84c8-2dab9b6ba3e6}, !- Handle
  {5a66fca7-d60c-4f35-b188-39febba4686b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7ccc5b9a-d1df-4476-9ae1-4bee74263c67}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {5a66fca7-d60c-4f35-b188-39febba4686b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64d00ce9-e22c-4375-9df9-c02214af1cf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {1bad2b68-1fce-4af8-b923-bc23122b2367}; !- Thermal Zone Name

OS:Surface,
  {92dca9ae-a6a9-4bc7-9de1-abc1eeecebb1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {658561e7-0e87-4b19-b861-2f29bedf42ae}, !- Construction Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  74.0695194125485, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1a9fb7-4217-4a53-876a-df98781ab7fc}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4164b4-47e3-4e09-b6b4-8221dc2ad591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029a288b-3b91-4d23-afaa-aa42540e5c7c}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc42161-89dc-4009-9659-ae94b3ced94c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd21ca0-0a0e-409b-9426-23ece53a95eb}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659138ae-af34-45cb-b50f-e024180b8238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  74.0695194125485, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09f976b-1f01-4d10-9075-eb6093d739af}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f96bd4a-af8c-410f-b443-bb1e38326ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  74.0695194125485, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.0695194125485, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3527c7c4-ee30-4535-8ffb-b8f4d3e09b11}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bad2b68-1fce-4af8-b923-bc23122b2367}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9029460a-6b5c-4fe3-8393-8d12a84fa017}, !- Zone Air Inlet Port List
  {7e394349-e43b-453a-a6fe-08905b1096ad}, !- Zone Air Exhaust Port List
  {032d2f8d-9e62-4fc4-b644-c3cfc87c020d}, !- Zone Air Node Name
  {ad17f851-388b-45f8-a224-92858df3eaaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1600dac9-5aba-475b-b083-c746a4517cdb}, !- Group Rendering Name
  {631d55a3-1e15-43c8-b44e-561f1774eb97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3720be2-19b7-4e85-afcc-b6b24c5d4fa3}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Name
  {032d2f8d-9e62-4fc4-b644-c3cfc87c020d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {032d2f8d-9e62-4fc4-b644-c3cfc87c020d}, !- Handle
  {1bad2b68-1fce-4af8-b923-bc23122b2367}, !- Source Object
  11,                                     !- Outlet Port
  {e3720be2-19b7-4e85-afcc-b6b24c5d4fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9029460a-6b5c-4fe3-8393-8d12a84fa017}, !- Handle
  {1bad2b68-1fce-4af8-b923-bc23122b2367}, !- HVAC Component
  {798df0f8-bdd6-486d-9342-7223e730b77c}; !- Port 1

OS:PortList,
  {7e394349-e43b-453a-a6fe-08905b1096ad}, !- Handle
  {1bad2b68-1fce-4af8-b923-bc23122b2367}; !- HVAC Component

OS:PortList,
  {ad17f851-388b-45f8-a224-92858df3eaaf}, !- Handle
  {1bad2b68-1fce-4af8-b923-bc23122b2367}, !- HVAC Component
  {f34042ac-e3c5-4980-9214-b543696ebabd}; !- Port 1

OS:Sizing:Zone,
  {7de9242d-91c8-4c55-a58f-29a3b87590a7}, !- Handle
  {1bad2b68-1fce-4af8-b923-bc23122b2367}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {537d2e35-081b-4cd4-b249-8417618e2681}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {1bad2b68-1fce-4af8-b923-bc23122b2367}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51caf374-1fd9-4eba-bef3-4b0a388b380a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {c9735104-b43a-4290-9f78-fe61564e5632}; !- Thermal Zone Name

OS:Surface,
  {9c113644-79aa-4aa2-a5af-10a7b5223dbb}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {d2e824ff-b638-4d29-91d7-68ff0665184f}, !- Construction Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  74.0695194125485, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91840900-d4ea-47a6-9030-4a9e6e28bdfb}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041e88f6-5a0a-44b2-9ac2-708ed3abe4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad358e9-3774-4437-a0f0-203f605fdba8}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d04b7c-add1-4b12-bfc3-2df96df0854b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28c6ddb-3953-4f23-9e98-feca7e3d8225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  74.0695194125485, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc42161-89dc-4009-9659-ae94b3ced94c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029a288b-3b91-4d23-afaa-aa42540e5c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  74.0695194125485, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.0695194125485, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d35e65-df2b-4d8a-9f9c-174428bbc10a}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.0695194125485, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.0695194125485, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9735104-b43a-4290-9f78-fe61564e5632}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc62412f-a8df-4ad1-8616-cffe2c3464de}, !- Zone Air Inlet Port List
  {e1d16eea-a49a-40b8-bba6-95aa7dc67c3e}, !- Zone Air Exhaust Port List
  {cc47d5d7-1fc0-4c64-aec2-dcc9839ce376}, !- Zone Air Node Name
  {9c6b87c7-1561-432f-a897-87e0df384eb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84781318-0f53-496e-8167-3639761b3eb1}, !- Group Rendering Name
  {889c384c-39bb-4689-ad05-dc4765387fee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bde1001-c704-4c62-86da-5c5bc0973367}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Name
  {cc47d5d7-1fc0-4c64-aec2-dcc9839ce376}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc47d5d7-1fc0-4c64-aec2-dcc9839ce376}, !- Handle
  {c9735104-b43a-4290-9f78-fe61564e5632}, !- Source Object
  11,                                     !- Outlet Port
  {5bde1001-c704-4c62-86da-5c5bc0973367}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc62412f-a8df-4ad1-8616-cffe2c3464de}, !- Handle
  {c9735104-b43a-4290-9f78-fe61564e5632}, !- HVAC Component
  {88439416-bbe6-4bb9-8f0d-630d964178da}; !- Port 1

OS:PortList,
  {e1d16eea-a49a-40b8-bba6-95aa7dc67c3e}, !- Handle
  {c9735104-b43a-4290-9f78-fe61564e5632}; !- HVAC Component

OS:PortList,
  {9c6b87c7-1561-432f-a897-87e0df384eb2}, !- Handle
  {c9735104-b43a-4290-9f78-fe61564e5632}, !- HVAC Component
  {d4cf68a4-e069-4d14-9fec-5a7fce6efb67}; !- Port 1

OS:Sizing:Zone,
  {00955c9a-7296-4fd0-9eb2-83f0a80e723b}, !- Handle
  {c9735104-b43a-4290-9f78-fe61564e5632}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d5139a90-5865-4053-8970-10241ce9c3c7}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {c9735104-b43a-4290-9f78-fe61564e5632}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a793f3d-bb94-4348-abc9-2b44fa2568f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground, !- Name
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4484078715824,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}; !- Thermal Zone Name

OS:Surface,
  {770dafb4-40b2-4422-adaf-6456cfaee6e0}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {d75a20c5-03e2-4596-9064-abe722651907}, !- Construction Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  6.34221347879112, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72c221f-69a9-44ff-8c59-52f6dd6cd573}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2575bf1-fe78-43e3-be12-8d8b4d69c79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64085191-e1b4-4dda-b580-9c2d0db841d8}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a863ca2-ee47-44c1-9db8-5a128e101bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310cc0b3-847b-4101-a841-0a9ffec8f006}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0069378-438a-4182-a850-9be0dded3d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  6.34221347879112, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992e98a6-8c4e-486e-be5c-ab0670d5c377}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.34221347879112, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba3ac56-092c-4c45-8262-f15d8aaab29c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dbc7914-5a16-40ae-bd7b-834c57434cf3}, !- Zone Air Inlet Port List
  {f1d4dbcf-f995-4bd6-886a-492147b99531}, !- Zone Air Exhaust Port List
  {7a8740de-2f04-495d-bef0-251f04a72282}, !- Zone Air Node Name
  {e62f15cb-6d1c-48e3-af91-2695ca5606c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {075683e1-3e44-4c9f-a3ff-06f97b19d1bf}, !- Group Rendering Name
  {ea897166-7a66-47f3-a008-e01415650023}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5df6de8f-aefd-4824-9594-59a937146043}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Zone Air Node, !- Name
  {7a8740de-2f04-495d-bef0-251f04a72282}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a8740de-2f04-495d-bef0-251f04a72282}, !- Handle
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}, !- Source Object
  11,                                     !- Outlet Port
  {5df6de8f-aefd-4824-9594-59a937146043}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dbc7914-5a16-40ae-bd7b-834c57434cf3}, !- Handle
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}, !- HVAC Component
  {d2dc7004-0f9d-4c4e-83ca-075c8cb1c242}; !- Port 1

OS:PortList,
  {f1d4dbcf-f995-4bd6-886a-492147b99531}, !- Handle
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}; !- HVAC Component

OS:PortList,
  {e62f15cb-6d1c-48e3-af91-2695ca5606c3}, !- Handle
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}, !- HVAC Component
  {aeeba113-ee81-404a-a416-50ff3252c938}; !- Port 1

OS:Sizing:Zone,
  {c9870f22-40b7-4c22-bcff-80de2962a4c7}, !- Handle
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {30aaed83-e739-4e66-b7b7-dba3884606c1}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Zone HVAC Equipment List, !- Name
  {de1ecb4a-7889-4459-a360-5c55f6d2a15d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc769035-1ece-48a0-9053-83265f612140}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground, !- Name
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4484078715824,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}; !- Thermal Zone Name

OS:Surface,
  {e981adc3-2028-4034-82cc-1d3e82e2429a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {335ea649-7ccc-4541-9172-05457a2f1426}, !- Construction Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  6.34221347879112, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659138ae-af34-45cb-b50f-e024180b8238}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd21ca0-0a0e-409b-9426-23ece53a95eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dd9ee5-72b8-4c57-a738-5a5762ecc2ac}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76045f6b-76c3-4080-a94e-a671939ab378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7607f2f0-c9b4-461b-b455-0a7dfdf5b519}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce42786-adb1-4d6f-b71a-d99ce5877eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  6.34221347879112, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a863ca2-ee47-44c1-9db8-5a128e101bf0}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64085191-e1b4-4dda-b580-9c2d0db841d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.34221347879112, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b2a2a6-75b6-4794-ac94-8d4df9ed60a6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {311f09b6-9807-40d6-90a4-17675cb3f5c8}, !- Zone Air Inlet Port List
  {f68311e5-9a25-4fb0-b305-0981c24ccc53}, !- Zone Air Exhaust Port List
  {bc78a3fe-1abd-483e-bf51-b88a8900ae28}, !- Zone Air Node Name
  {d882dfde-962f-4921-bf5b-2161f07e9fb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb08af2f-838d-4f74-bf52-c42ccc458802}, !- Group Rendering Name
  {d9af08ce-509c-4efa-9db8-ef9f6396deb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2cc29a2-625d-43fd-bb28-f045fcf0e68c}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Zone Air Node, !- Name
  {bc78a3fe-1abd-483e-bf51-b88a8900ae28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc78a3fe-1abd-483e-bf51-b88a8900ae28}, !- Handle
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}, !- Source Object
  11,                                     !- Outlet Port
  {e2cc29a2-625d-43fd-bb28-f045fcf0e68c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {311f09b6-9807-40d6-90a4-17675cb3f5c8}, !- Handle
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}, !- HVAC Component
  {8e37561e-02e8-473d-90e2-855fa2305fb1}; !- Port 1

OS:PortList,
  {f68311e5-9a25-4fb0-b305-0981c24ccc53}, !- Handle
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}; !- HVAC Component

OS:PortList,
  {d882dfde-962f-4921-bf5b-2161f07e9fb2}, !- Handle
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}, !- HVAC Component
  {7112c5f3-d50c-475f-b656-31ace155b74c}; !- Port 1

OS:Sizing:Zone,
  {94f033b6-9b07-43d0-b813-12a782582ae9}, !- Handle
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {25047456-811e-43ff-891b-5ed158c9ebf5}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Zone HVAC Equipment List, !- Name
  {d5e57f3c-f81c-47b1-b5a0-c9d6ddc09b30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7782e4a-6120-4717-b443-88b79f609fa1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground, !- Name
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4484078715824,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}; !- Thermal Zone Name

OS:Surface,
  {3d7dd290-6fe2-4a31-b182-f779ac2d79e0}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {d75a20c5-03e2-4596-9064-abe722651907}, !- Construction Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.34221347879112, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28c6ddb-3953-4f23-9e98-feca7e3d8225}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d04b7c-add1-4b12-bfc3-2df96df0854b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ae1b65-bbee-4b4d-80e9-bad272bd2123}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7c687c-58ea-44c8-9d39-a05c302fd0d3}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c951ff62-4396-42b7-9911-a78750cdc92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.34221347879112, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76045f6b-76c3-4080-a94e-a671939ab378}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06dd9ee5-72b8-4c57-a738-5a5762ecc2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.34221347879112, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.34221347879112, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195aa2ff-bcad-41c9-a1a8-29140e78f898}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34221347879112, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.34221347879112, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34fc95b7-c637-458d-a66f-f43496492fae}, !- Zone Air Inlet Port List
  {06623084-544d-4936-bdf2-a3abe646676f}, !- Zone Air Exhaust Port List
  {99f126a2-784d-4f58-b09b-f9032ce1c0da}, !- Zone Air Node Name
  {ae2eab42-5029-4393-a49f-1eb70f9892a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75556f39-bae1-40a2-ac4b-4da3c9be1b82}, !- Group Rendering Name
  {12467d0d-da21-46c2-a2c5-cd0d41265053}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f208af6-a6d5-4137-a7a9-50529861437f}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Zone Air Node, !- Name
  {99f126a2-784d-4f58-b09b-f9032ce1c0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99f126a2-784d-4f58-b09b-f9032ce1c0da}, !- Handle
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}, !- Source Object
  11,                                     !- Outlet Port
  {9f208af6-a6d5-4137-a7a9-50529861437f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34fc95b7-c637-458d-a66f-f43496492fae}, !- Handle
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}, !- HVAC Component
  {e289859a-cc88-4245-ad9d-09e32df12076}; !- Port 1

OS:PortList,
  {06623084-544d-4936-bdf2-a3abe646676f}, !- Handle
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}; !- HVAC Component

OS:PortList,
  {ae2eab42-5029-4393-a49f-1eb70f9892a1}, !- Handle
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}, !- HVAC Component
  {f6d788a2-1463-4c27-b58b-a2910a3bc067}; !- Port 1

OS:Sizing:Zone,
  {fea53c7f-f057-4792-a410-c4a4eb2dca4c}, !- Handle
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8ed18926-2bb8-41d6-9a97-37d19e297a8a}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Zone HVAC Equipment List, !- Name
  {e4e53770-1011-4b23-98b2-f0e745a1bb2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cc588ec-c799-4b09-8edc-7cda4566f55d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Handle
  Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.7906213503735,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {68df2945-46f8-48cc-8186-840dc20cac57}; !- Thermal Zone Name

OS:Surface,
  {38a1f5e1-9dcf-4c06-8c21-9525582db512}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {9a1bc651-2c85-4259-be8d-7472b0000811}, !- Construction Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  6.83049019059258, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0069378-438a-4182-a850-9be0dded3d48}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {310cc0b3-847b-4101-a841-0a9ffec8f006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b22b6a-5687-4723-9842-a94514b2cac5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a05f378-9e6c-4802-9680-d2eb9124410e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35883965-2f5f-481f-a06b-d07780968a25}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68d041ba-9440-4c2f-bb19-297bc91f597f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  6.83049019059258, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4ff1ac-4a8d-4379-bdf1-f95f22bdbfa8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.83049019059258, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04ae51c-75bd-4d4e-a0dc-09c842088417}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68df2945-46f8-48cc-8186-840dc20cac57}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61f9b3b7-5663-4e30-873f-19e157b53ca4}, !- Zone Air Inlet Port List
  {31719bb4-825c-4dcd-8080-b8e9c77fe794}, !- Zone Air Exhaust Port List
  {e29f7720-756e-42d6-a12a-f46a9b189ab4}, !- Zone Air Node Name
  {785fc303-5f36-4190-a493-fbd36809b6b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3efe8541-8f81-4c8e-ba97-efcd914bdb52}, !- Group Rendering Name
  {2b8cb347-a730-4bc3-ae92-fa5e34969583}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2d82dce-e150-403e-8d3f-fac826b1fe75}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Zone Air Node, !- Name
  {e29f7720-756e-42d6-a12a-f46a9b189ab4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e29f7720-756e-42d6-a12a-f46a9b189ab4}, !- Handle
  {68df2945-46f8-48cc-8186-840dc20cac57}, !- Source Object
  11,                                     !- Outlet Port
  {a2d82dce-e150-403e-8d3f-fac826b1fe75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61f9b3b7-5663-4e30-873f-19e157b53ca4}, !- Handle
  {68df2945-46f8-48cc-8186-840dc20cac57}, !- HVAC Component
  {40c36ed5-fe50-4634-8b0c-15b245cd5818}; !- Port 1

OS:PortList,
  {31719bb4-825c-4dcd-8080-b8e9c77fe794}, !- Handle
  {68df2945-46f8-48cc-8186-840dc20cac57}; !- HVAC Component

OS:PortList,
  {785fc303-5f36-4190-a493-fbd36809b6b0}, !- Handle
  {68df2945-46f8-48cc-8186-840dc20cac57}, !- HVAC Component
  {4f250ad4-0899-456b-aee3-cb630156af64}; !- Port 1

OS:Sizing:Zone,
  {790b960c-ed6a-4585-85d8-8af14e4d17ad}, !- Handle
  {68df2945-46f8-48cc-8186-840dc20cac57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fe2721e2-ad89-4b4f-824f-6f061a102a57}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Zone HVAC Equipment List, !- Name
  {68df2945-46f8-48cc-8186-840dc20cac57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6476677-a5c4-4c39-adc9-e01ea659b9fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Handle
  Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.7906213503735,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {14708915-4c94-4fdf-ba2e-77a646592b33}; !- Thermal Zone Name

OS:Surface,
  {60402a4c-7ae2-467b-9b87-8ef48ff20a68}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {1d1b2604-f5e1-46ae-9134-c36086333f6a}, !- Construction Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  6.83049019059258, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce42786-adb1-4d6f-b71a-d99ce5877eae}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7607f2f0-c9b4-461b-b455-0a7dfdf5b519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee81eba0-27c9-44f5-afc0-b3f392f505a0}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25055257-7985-4841-895b-aad1180878d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5d7ac6-c508-4a59-9953-6e159640acbc}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f0f31b-d4cf-46f6-93aa-1cd930712529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  6.83049019059258, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a05f378-9e6c-4802-9680-d2eb9124410e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b22b6a-5687-4723-9842-a94514b2cac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.83049019059258, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac8f555-dfd6-4532-9bcd-6ed96791a981}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {14708915-4c94-4fdf-ba2e-77a646592b33}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24a8ae9a-4b61-4504-b61e-33eb0a25b019}, !- Zone Air Inlet Port List
  {28c2c6e3-1962-4cd9-a39c-b2e2bbe83c7d}, !- Zone Air Exhaust Port List
  {f436c69a-493a-44de-b457-e6c5a4f31e65}, !- Zone Air Node Name
  {94025095-581b-4af3-9dfc-aa05376f019d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b2337b8-fa62-4676-8fef-4df684821a86}, !- Group Rendering Name
  {d9202892-b095-47cb-a007-04c6ebf7211d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89be95b0-e58d-407f-9a03-7ee7245ff337}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Zone Air Node, !- Name
  {f436c69a-493a-44de-b457-e6c5a4f31e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f436c69a-493a-44de-b457-e6c5a4f31e65}, !- Handle
  {14708915-4c94-4fdf-ba2e-77a646592b33}, !- Source Object
  11,                                     !- Outlet Port
  {89be95b0-e58d-407f-9a03-7ee7245ff337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24a8ae9a-4b61-4504-b61e-33eb0a25b019}, !- Handle
  {14708915-4c94-4fdf-ba2e-77a646592b33}, !- HVAC Component
  {f1d40470-ea58-406d-a3c4-86b94462cf1d}; !- Port 1

OS:PortList,
  {28c2c6e3-1962-4cd9-a39c-b2e2bbe83c7d}, !- Handle
  {14708915-4c94-4fdf-ba2e-77a646592b33}; !- HVAC Component

OS:PortList,
  {94025095-581b-4af3-9dfc-aa05376f019d}, !- Handle
  {14708915-4c94-4fdf-ba2e-77a646592b33}, !- HVAC Component
  {b6b667b8-924d-4632-820a-64311bc18e8a}; !- Port 1

OS:Sizing:Zone,
  {548b4b19-dc0d-4c26-94fd-70581e1bebb1}, !- Handle
  {14708915-4c94-4fdf-ba2e-77a646592b33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {86a10568-1ac2-44fb-9228-49d43778e1ef}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Zone HVAC Equipment List, !- Name
  {14708915-4c94-4fdf-ba2e-77a646592b33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {111c133e-8d0e-4f14-830c-e01ed21a76d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Handle
  Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.7906213503735,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}; !- Thermal Zone Name

OS:Surface,
  {43e29962-8e67-453c-97e8-22f6e7a82309}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {9a1bc651-2c85-4259-be8d-7472b0000811}, !- Construction Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.83049019059258, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c951ff62-4396-42b7-9911-a78750cdc92f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7c687c-58ea-44c8-9d39-a05c302fd0d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c165d4f7-c6ad-4fed-bb35-e0e0d290d288}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c3d740-408d-4c65-997e-28044a6d9f99}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1084049d-84c3-4f79-8b68-f5193b30fbe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.83049019059258, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25055257-7985-4841-895b-aad1180878d7}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee81eba0-27c9-44f5-afc0-b3f392f505a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.83049019059258, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.83049019059258, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583e2af0-3b43-4e42-8795-13f9a25beaa3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83049019059258, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.83049019059258, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {121d54a4-cea8-4fdf-8b71-33a26d05d0a2}, !- Zone Air Inlet Port List
  {cdf91f59-c172-4967-9c9d-6643ba48a05d}, !- Zone Air Exhaust Port List
  {aac10c9d-6790-457e-9276-033a566504d2}, !- Zone Air Node Name
  {5586f8ef-6322-44f8-92cd-e6f8a551ebae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58e6aa5c-40e3-4afb-b8c7-23aae9204b16}, !- Group Rendering Name
  {7c997b60-ac03-4c33-a508-427706d3974a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d2618c8-6501-4b5b-8029-fd4dc47aa509}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Zone Air Node, !- Name
  {aac10c9d-6790-457e-9276-033a566504d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aac10c9d-6790-457e-9276-033a566504d2}, !- Handle
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}, !- Source Object
  11,                                     !- Outlet Port
  {1d2618c8-6501-4b5b-8029-fd4dc47aa509}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {121d54a4-cea8-4fdf-8b71-33a26d05d0a2}, !- Handle
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}, !- HVAC Component
  {2858c92b-c2dd-4e4f-a0a8-e3d05d01a1a5}; !- Port 1

OS:PortList,
  {cdf91f59-c172-4967-9c9d-6643ba48a05d}, !- Handle
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}; !- HVAC Component

OS:PortList,
  {5586f8ef-6322-44f8-92cd-e6f8a551ebae}, !- Handle
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}, !- HVAC Component
  {8cf003aa-a5b8-4432-b9e9-d010cbf94d4b}; !- Port 1

OS:Sizing:Zone,
  {14f5fff8-c22e-4367-b1ca-ce58168e9378}, !- Handle
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d3bb86d1-8392-4b37-8726-0e46e1c5cd23}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Zone HVAC Equipment List, !- Name
  {0db0faf6-6062-487b-8422-f9fdc3b5acea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {673e64f0-d006-409a-9472-cc0a18f9579e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}; !- Thermal Zone Name

OS:Surface,
  {28a5f5c2-8141-4389-9f31-60d3a1f13ff7}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {bbd1c3b8-556d-4e61-a054-f19c0fdd40f8}, !- Construction Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68d041ba-9440-4c2f-bb19-297bc91f597f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35883965-2f5f-481f-a06b-d07780968a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1eb518-ea8f-42dc-b66e-6e88e5720515}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d003ca-0b17-4021-b4c1-a1b4782240be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da24788-0a84-40d1-b213-208e42f8ebe8}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9847560-a602-4aa4-b2bc-bc5bc944aa59}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a40000-1e90-4291-9dd1-5c100afcfd75}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36bd37ae-a171-40b0-b55d-22cbc632d37e}, !- Zone Air Inlet Port List
  {4df04f72-0fd3-4cb3-be49-7db938d975a5}, !- Zone Air Exhaust Port List
  {e6115b8f-9b25-4ad1-b7ae-19e32009c3e6}, !- Zone Air Node Name
  {dd45e596-3cfe-45fe-b3ec-374dd5dd51ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ae891c8-f3d7-45a0-b37b-1601386e5a43}, !- Group Rendering Name
  {6bc1e654-3f35-4214-ab93-5b7e194305ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f11cd9e2-44e7-4b1b-9d7e-14e19bfad34b}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Zone Air Node, !- Name
  {e6115b8f-9b25-4ad1-b7ae-19e32009c3e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6115b8f-9b25-4ad1-b7ae-19e32009c3e6}, !- Handle
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}, !- Source Object
  11,                                     !- Outlet Port
  {f11cd9e2-44e7-4b1b-9d7e-14e19bfad34b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36bd37ae-a171-40b0-b55d-22cbc632d37e}, !- Handle
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}, !- HVAC Component
  {cbb67c3d-af4b-46cc-ab6e-b787bbdc1eb5}; !- Port 1

OS:PortList,
  {4df04f72-0fd3-4cb3-be49-7db938d975a5}, !- Handle
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}; !- HVAC Component

OS:PortList,
  {dd45e596-3cfe-45fe-b3ec-374dd5dd51ee}, !- Handle
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}, !- HVAC Component
  {80ba7bc5-dbbb-430c-af56-673704831986}; !- Port 1

OS:Sizing:Zone,
  {c46d6a6c-56fb-4557-bb62-01be961ccf7c}, !- Handle
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c3cbab1d-f669-44f5-959e-5084d9f8eaeb}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d09a4e7f-7966-4a3f-ad06-5daab9fc9779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2be22875-91a7-4322-82c2-6315508eed48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}; !- Thermal Zone Name

OS:Surface,
  {21598f46-83e4-4aab-bc44-b4213503dad6}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {c428918d-b213-433f-bc06-ccd34ff3742e}, !- Construction Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f0f31b-d4cf-46f6-93aa-1cd930712529}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5d7ac6-c508-4a59-9953-6e159640acbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee00ca44-19f2-4bf9-b3f9-9a0eb3f189e9}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2d2995-1bb8-42dc-b0de-f279b1b683c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8e2e15-a8a5-4bfe-89ce-ec1d7a6b5c68}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d003ca-0b17-4021-b4c1-a1b4782240be}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1eb518-ea8f-42dc-b66e-6e88e5720515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5067fa-6d48-4644-9cae-ca5287b75932}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a238939-648f-40ab-bb1d-028207eaeb12}, !- Zone Air Inlet Port List
  {3f8a89e1-71ea-4c1d-af9a-7d2d6aba94af}, !- Zone Air Exhaust Port List
  {d0bf621f-51bc-4fe8-a07a-d3f48d07607a}, !- Zone Air Node Name
  {56b2bff0-03cf-4f3b-9d8c-3c9773b9c38e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ede635c9-3a9a-4701-af1c-e498cc5278cb}, !- Group Rendering Name
  {d09dd36c-5baa-4932-996d-c643d7fd7cc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {375c5d2b-ec53-4b2e-82a3-10d1edb1a3c1}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Zone Air Node, !- Name
  {d0bf621f-51bc-4fe8-a07a-d3f48d07607a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0bf621f-51bc-4fe8-a07a-d3f48d07607a}, !- Handle
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}, !- Source Object
  11,                                     !- Outlet Port
  {375c5d2b-ec53-4b2e-82a3-10d1edb1a3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a238939-648f-40ab-bb1d-028207eaeb12}, !- Handle
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}, !- HVAC Component
  {af306f38-0e0a-41bf-9c3d-cd4cd7163e7f}; !- Port 1

OS:PortList,
  {3f8a89e1-71ea-4c1d-af9a-7d2d6aba94af}, !- Handle
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}; !- HVAC Component

OS:PortList,
  {56b2bff0-03cf-4f3b-9d8c-3c9773b9c38e}, !- Handle
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}, !- HVAC Component
  {39655a85-4932-4cf9-8d8f-585593fd31ef}; !- Port 1

OS:Sizing:Zone,
  {1865d658-3b8a-41e1-95d3-f89ce5675541}, !- Handle
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {30c1f2cd-9781-401a-9d92-fe57476b2425}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {30ae0ba2-6160-4f8e-9caf-3e56948b84e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dbe3292-81c2-47da-8ff5-f6dd9951dbbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5c9e760-c1fd-4475-a3b5-0139f24711c0}, !- Building Story Name
  {52141810-a674-40c3-bb9e-bd01d9a84470}; !- Thermal Zone Name

OS:Surface,
  {31b82465-19c5-4f62-9381-faeafeb53a74}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {bbd1c3b8-556d-4e61-a054-f19c0fdd40f8}, !- Construction Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1084049d-84c3-4f79-8b68-f5193b30fbe2}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c3d740-408d-4c65-997e-28044a6d9f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236cecfc-13cf-4c82-ba88-2a0e327d5be4}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fc2329-b41b-45d4-b0bf-2720cd5a45e6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2d2995-1bb8-42dc-b0de-f279b1b683c1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee00ca44-19f2-4bf9-b3f9-9a0eb3f189e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50bfb19-944b-4b7b-85b7-ea0129193d5b}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52141810-a674-40c3-bb9e-bd01d9a84470}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e13eb7b5-eeb8-48df-8ef3-580ec267a08e}, !- Zone Air Inlet Port List
  {bc858f8b-2365-4c59-939c-12108f40fe38}, !- Zone Air Exhaust Port List
  {3a8dbb67-e838-488c-b34e-47bb610e172c}, !- Zone Air Node Name
  {38e68179-c70e-4c18-adff-b617f0b289d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0785feb7-9f94-435c-98db-365de0f2efd2}, !- Group Rendering Name
  {1912a49d-8f3c-40e3-94d2-7bbc45d059e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c1b96bd-c998-4bff-95c8-43f9e8df8aad}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Zone Air Node, !- Name
  {3a8dbb67-e838-488c-b34e-47bb610e172c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a8dbb67-e838-488c-b34e-47bb610e172c}, !- Handle
  {52141810-a674-40c3-bb9e-bd01d9a84470}, !- Source Object
  11,                                     !- Outlet Port
  {4c1b96bd-c998-4bff-95c8-43f9e8df8aad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e13eb7b5-eeb8-48df-8ef3-580ec267a08e}, !- Handle
  {52141810-a674-40c3-bb9e-bd01d9a84470}, !- HVAC Component
  {7ef9c9c4-c17e-48a5-9b7a-be05f37bf288}; !- Port 1

OS:PortList,
  {bc858f8b-2365-4c59-939c-12108f40fe38}, !- Handle
  {52141810-a674-40c3-bb9e-bd01d9a84470}; !- HVAC Component

OS:PortList,
  {38e68179-c70e-4c18-adff-b617f0b289d4}, !- Handle
  {52141810-a674-40c3-bb9e-bd01d9a84470}, !- HVAC Component
  {c8efa964-20e1-47c7-a569-770d9b2b26f6}; !- Port 1

OS:Sizing:Zone,
  {5eb773d2-1da9-48b6-b22f-c6f311731db1}, !- Handle
  {52141810-a674-40c3-bb9e-bd01d9a84470}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1ff3a282-b380-4c5c-810f-10b3111242a2}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {52141810-a674-40c3-bb9e-bd01d9a84470}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2f02288-9c65-4b5e-948f-64f570703eb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Handle
  Story Mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0905f952-4762-48c4-ba8e-2af141c0d273}; !- Group Rendering Name

OS:Space,
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}; !- Thermal Zone Name

OS:Surface,
  {4edb55de-b56c-40d4-84b8-e690ebf47f52}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4bb3f5a-7e3e-4e0c-9b0b-ec8d989771d6}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca69cd2-a200-4196-8e1e-793615b3c6bc}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02b6caf7-e09d-4667-b670-26acb5d1d076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87547abf-5573-42b1-9a08-3b41cb62fb82}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4726096-822d-4c8b-8165-912b6b489e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db19a516-b574-4b35-9c43-ba128319571f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff663e4-afff-4856-abce-f00c68e7d2b5}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c8703ab-59c6-4879-86df-cdeef74a654d}, !- Zone Air Inlet Port List
  {5d30b9a7-a6e5-437f-b939-b3c746883a52}, !- Zone Air Exhaust Port List
  {91eb7980-fd34-46e1-b6d6-a3e61a5953d7}, !- Zone Air Node Name
  {97819ec8-79b1-48d0-a02c-d1c3f748eb9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7cf4f47-7ca9-40b5-a438-db2fb0f9f2da}, !- Group Rendering Name
  {8e07c086-14f7-45ee-9d0c-51705f1d810a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cc83cbe-2bf1-4bd4-adf5-400bb7d99d37}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone Air Node, !- Name
  {91eb7980-fd34-46e1-b6d6-a3e61a5953d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91eb7980-fd34-46e1-b6d6-a3e61a5953d7}, !- Handle
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}, !- Source Object
  11,                                     !- Outlet Port
  {2cc83cbe-2bf1-4bd4-adf5-400bb7d99d37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c8703ab-59c6-4879-86df-cdeef74a654d}, !- Handle
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}, !- HVAC Component
  {4ca54488-eee4-4c2b-872a-04dda1655296}; !- Port 1

OS:PortList,
  {5d30b9a7-a6e5-437f-b939-b3c746883a52}, !- Handle
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}; !- HVAC Component

OS:PortList,
  {97819ec8-79b1-48d0-a02c-d1c3f748eb9d}, !- Handle
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}, !- HVAC Component
  {8e980ab8-a9a8-4930-b28b-568dd8d9cf3d}; !- Port 1

OS:Sizing:Zone,
  {931cece0-b475-44e5-a622-b35255fd704a}, !- Handle
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8f3bb056-c74d-4bcf-a42f-3a20103cd02e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {91ec7b79-c7b2-4933-9506-2a8ed23991b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d4ec682-0a6d-4737-9ab0-ed9b920a5c76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}; !- Thermal Zone Name

OS:Surface,
  {f2f353e3-d7f4-49d7-9e3b-428e100e942e}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9debe4e2-eeed-4387-878a-45e51f0f009b}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edc97a2-4dd5-467f-888d-eab4078ee0d7}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e282481f-79c6-4773-bf68-e3db1cd7bbde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b36b61-3d05-44cc-9119-4756fa6a7b70}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680ec9f7-c024-41cf-9339-ce029ba96478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b6caf7-e09d-4667-b670-26acb5d1d076}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca69cd2-a200-4196-8e1e-793615b3c6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9506a18f-f77d-4e13-969a-78c6663146ef}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07904f21-e516-4a60-82ff-b08bd45ec2b9}, !- Zone Air Inlet Port List
  {84dfdbd9-3289-4de8-99ad-76d5c33333b6}, !- Zone Air Exhaust Port List
  {a7addf9e-fa9b-416a-8beb-0e1d23e21876}, !- Zone Air Node Name
  {98c7202d-c6a3-4400-beff-74397b2006e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb51c884-7b99-43f0-94e4-4eae4c81579f}, !- Group Rendering Name
  {1a10c07f-fe45-4656-96b4-0ec50acdd43c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4877693-7b6a-4e15-9a66-1131c0c04d94}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone Air Node, !- Name
  {a7addf9e-fa9b-416a-8beb-0e1d23e21876}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7addf9e-fa9b-416a-8beb-0e1d23e21876}, !- Handle
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}, !- Source Object
  11,                                     !- Outlet Port
  {c4877693-7b6a-4e15-9a66-1131c0c04d94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07904f21-e516-4a60-82ff-b08bd45ec2b9}, !- Handle
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}, !- HVAC Component
  {e4775fbf-e3ae-401d-95c9-f4dc81f5c947}; !- Port 1

OS:PortList,
  {84dfdbd9-3289-4de8-99ad-76d5c33333b6}, !- Handle
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}; !- HVAC Component

OS:PortList,
  {98c7202d-c6a3-4400-beff-74397b2006e4}, !- Handle
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}, !- HVAC Component
  {6a451446-3274-4abf-85f8-a98bb504c05f}; !- Port 1

OS:Sizing:Zone,
  {5467d418-42cd-4813-843b-428049d2e830}, !- Handle
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3ad1164d-e0f3-4e73-bcf1-83df9387d9d5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {05890264-c03d-4d1a-b5fa-7debd0fa8300}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6cc8c16-5b50-477a-9d8c-ce9b00399eb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}; !- Thermal Zone Name

OS:Surface,
  {7a0631a8-daaa-481f-826f-e8144f3ed426}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74563c29-6f5a-4ee7-acbe-7908a570617e}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66191d91-03aa-423b-8253-aa61d328598a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44e9069f-c192-43be-bb85-593ba50a1a03}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3e7887a-d6b9-4d2e-8905-aad2e5031502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e282481f-79c6-4773-bf68-e3db1cd7bbde}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0edc97a2-4dd5-467f-888d-eab4078ee0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342b9729-2914-4e85-9e63-b9977f083786}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4a1353c-1a13-46d8-a768-a01ed8aca608}, !- Zone Air Inlet Port List
  {e0707565-0cbe-4008-b66e-3c50cbf1dc3d}, !- Zone Air Exhaust Port List
  {5e4bd101-a38e-488a-bce3-61c178e8ea23}, !- Zone Air Node Name
  {0051d27b-dc8c-4c4e-81d8-b7b1af1e8ec2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87ed4b99-dd1d-4185-b28d-df8943adc63d}, !- Group Rendering Name
  {4c1e8c1b-61fa-454b-a2ee-b3a5a1f6812c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e4e812b-4e37-44e8-8822-8011e12a3efa}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone Air Node, !- Name
  {5e4bd101-a38e-488a-bce3-61c178e8ea23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e4bd101-a38e-488a-bce3-61c178e8ea23}, !- Handle
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}, !- Source Object
  11,                                     !- Outlet Port
  {4e4e812b-4e37-44e8-8822-8011e12a3efa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4a1353c-1a13-46d8-a768-a01ed8aca608}, !- Handle
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}, !- HVAC Component
  {f3946b33-623c-4933-a5d8-3decd23864ee}; !- Port 1

OS:PortList,
  {e0707565-0cbe-4008-b66e-3c50cbf1dc3d}, !- Handle
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}; !- HVAC Component

OS:PortList,
  {0051d27b-dc8c-4c4e-81d8-b7b1af1e8ec2}, !- Handle
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}, !- HVAC Component
  {8fea9672-cc4d-4004-b708-3b540fb9c3fd}; !- Port 1

OS:Sizing:Zone,
  {0e15af28-7feb-4ea6-b050-51ca47d2d08f}, !- Handle
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f3af2bae-f4f2-480e-b078-bbe0c4b0f347}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {fea72a81-d2c5-4a84-bcef-4c02324a960f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0a40240-deb7-4fef-881c-a13d5c2d7377}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {ce834a67-28b1-4df0-afdc-190afd91efd8}; !- Thermal Zone Name

OS:Surface,
  {9fcbe46a-eae7-4bc6-b606-90d4bc98d245}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4726096-822d-4c8b-8165-912b6b489e50}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87547abf-5573-42b1-9a08-3b41cb62fb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e773d5-8de5-4fcb-aaab-5a653f5dc173}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a17a5bbc-63fb-4fa3-8495-1dba5ca0fe27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8d8f19-a7fe-41ca-a9a9-820e4ae36aed}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87843b17-d7fe-4adf-af92-18757c25e11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8cb1f3-bd31-46db-87ed-b0ee2a67bb33}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2623336e-dfeb-4f51-90ea-c0cd02f3e328}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce834a67-28b1-4df0-afdc-190afd91efd8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af6f966f-22cf-4e32-b097-8660e685ac7f}, !- Zone Air Inlet Port List
  {5eae5f1e-7512-4959-bfc6-6337d6cf2106}, !- Zone Air Exhaust Port List
  {76681eeb-56d0-47b1-bfa5-ba6c34bbb177}, !- Zone Air Node Name
  {c424e631-dff4-45f9-8ecd-3384b07d55fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1920979a-e50b-4636-b526-a310e4da83c0}, !- Group Rendering Name
  {26dc2e4f-8f15-4ca2-a3db-2d9e610aa1b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cc76e2b-8986-47cc-ab36-3a1527c6a9a3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Zone Air Node, !- Name
  {76681eeb-56d0-47b1-bfa5-ba6c34bbb177}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76681eeb-56d0-47b1-bfa5-ba6c34bbb177}, !- Handle
  {ce834a67-28b1-4df0-afdc-190afd91efd8}, !- Source Object
  11,                                     !- Outlet Port
  {5cc76e2b-8986-47cc-ab36-3a1527c6a9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af6f966f-22cf-4e32-b097-8660e685ac7f}, !- Handle
  {ce834a67-28b1-4df0-afdc-190afd91efd8}, !- HVAC Component
  {8adcbfa5-4ee2-4c55-8d96-e0231abd78f0}; !- Port 1

OS:PortList,
  {5eae5f1e-7512-4959-bfc6-6337d6cf2106}, !- Handle
  {ce834a67-28b1-4df0-afdc-190afd91efd8}; !- HVAC Component

OS:PortList,
  {c424e631-dff4-45f9-8ecd-3384b07d55fe}, !- Handle
  {ce834a67-28b1-4df0-afdc-190afd91efd8}, !- HVAC Component
  {a5c70438-97fa-48b9-b168-88a105ace9e1}; !- Port 1

OS:Sizing:Zone,
  {482b7aa5-b893-44a3-b2c1-676694a411c3}, !- Handle
  {ce834a67-28b1-4df0-afdc-190afd91efd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b72fa293-de63-4b74-86fb-3a944ab27580}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Zone HVAC Equipment List, !- Name
  {ce834a67-28b1-4df0-afdc-190afd91efd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0e2f629-c12f-4fe4-b347-2d6e18d7b17a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {4b143a11-a51c-4544-9368-042c38838e77}; !- Thermal Zone Name

OS:Surface,
  {2ef0f1c3-8506-4e0d-9a0a-1f87c385ca3f}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680ec9f7-c024-41cf-9339-ce029ba96478}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b36b61-3d05-44cc-9119-4756fa6a7b70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56b2264-17ed-46bf-8b9d-7042957666d6}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530c3ab7-4f50-4fe7-a994-86bfa5fb567e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db41d44c-8189-4a25-bb55-b96c0b34f82b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a5d8f5-f126-4103-94c4-739aa5376fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17a5bbc-63fb-4fa3-8495-1dba5ca0fe27}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e773d5-8de5-4fcb-aaab-5a653f5dc173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553f4b9e-f542-480a-8a23-10b27d2dc1c0}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b143a11-a51c-4544-9368-042c38838e77}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52b9a4d0-c260-4317-8f2e-7ca585af7f8e}, !- Zone Air Inlet Port List
  {bb73107e-022d-4902-a921-f871fbc4d54f}, !- Zone Air Exhaust Port List
  {dbd3053c-d752-455f-a06f-9433253d50af}, !- Zone Air Node Name
  {e3874f39-53ff-4d32-98ef-b16c1576610e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42f02fce-76b8-49d2-9fd4-42f79ee52d22}, !- Group Rendering Name
  {58a15de9-a9aa-4ba7-90d7-3d40a888245d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac869d72-9082-4ea9-8975-544173a0962d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone Air Node, !- Name
  {dbd3053c-d752-455f-a06f-9433253d50af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbd3053c-d752-455f-a06f-9433253d50af}, !- Handle
  {4b143a11-a51c-4544-9368-042c38838e77}, !- Source Object
  11,                                     !- Outlet Port
  {ac869d72-9082-4ea9-8975-544173a0962d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52b9a4d0-c260-4317-8f2e-7ca585af7f8e}, !- Handle
  {4b143a11-a51c-4544-9368-042c38838e77}, !- HVAC Component
  {a2f2f556-2977-447b-9413-15e79ab55e1f}; !- Port 1

OS:PortList,
  {bb73107e-022d-4902-a921-f871fbc4d54f}, !- Handle
  {4b143a11-a51c-4544-9368-042c38838e77}; !- HVAC Component

OS:PortList,
  {e3874f39-53ff-4d32-98ef-b16c1576610e}, !- Handle
  {4b143a11-a51c-4544-9368-042c38838e77}, !- HVAC Component
  {27ebe1e8-67f8-4ee9-9706-816c9b10c788}; !- Port 1

OS:Sizing:Zone,
  {9baae91a-18e8-476f-a6e5-a161c2b2d449}, !- Handle
  {4b143a11-a51c-4544-9368-042c38838e77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2d74ecdf-5726-4617-86db-fad936572642}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone HVAC Equipment List, !- Name
  {4b143a11-a51c-4544-9368-042c38838e77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5702bc35-50a8-4060-be9c-6329b0b5f5a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}; !- Thermal Zone Name

OS:Surface,
  {7de61cf6-8d0b-4367-bfb7-f157ab7492d8}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e7887a-d6b9-4d2e-8905-aad2e5031502}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44e9069f-c192-43be-bb85-593ba50a1a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71c1ad8-3f6e-4620-8747-e684eaef7803}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61046067-15ce-4394-b39d-4a339cfce7c3}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37f26d78-7ca9-4514-831e-7977a451352d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530c3ab7-4f50-4fe7-a994-86bfa5fb567e}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a56b2264-17ed-46bf-8b9d-7042957666d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06226ddc-4bf4-4272-be49-bdf677ee8cd0}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b30b88d5-6082-4fab-9524-4098089e5eaf}, !- Zone Air Inlet Port List
  {05f83eba-2e3d-4fa4-85f8-bf0f612e13ee}, !- Zone Air Exhaust Port List
  {f5b56d19-becc-4ad2-8497-3b69001b3604}, !- Zone Air Node Name
  {a13d7231-f491-4360-be84-5e98ef9f4dec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ee30f58-8068-4267-b8f2-e3708a2349ed}, !- Group Rendering Name
  {bd283f79-92c1-4893-8ea4-429a9d95bd3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37f1a0f7-224e-4031-ae98-bac0490a8d7a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone Air Node, !- Name
  {f5b56d19-becc-4ad2-8497-3b69001b3604}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5b56d19-becc-4ad2-8497-3b69001b3604}, !- Handle
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}, !- Source Object
  11,                                     !- Outlet Port
  {37f1a0f7-224e-4031-ae98-bac0490a8d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b30b88d5-6082-4fab-9524-4098089e5eaf}, !- Handle
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}, !- HVAC Component
  {d7129dce-6c42-458a-8a18-7d340bee213e}; !- Port 1

OS:PortList,
  {05f83eba-2e3d-4fa4-85f8-bf0f612e13ee}, !- Handle
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}; !- HVAC Component

OS:PortList,
  {a13d7231-f491-4360-be84-5e98ef9f4dec}, !- Handle
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}, !- HVAC Component
  {06a2dd6c-85f5-4032-9e3b-0830d4db2e7f}; !- Port 1

OS:Sizing:Zone,
  {72b9f96d-2e65-4ba8-9f39-98aefd78414f}, !- Handle
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {80e04b3e-fe0e-422d-b9d1-d1da1b5c9de5}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone HVAC Equipment List, !- Name
  {b690c283-3e1c-4be1-99ef-d714dc91b20c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3be74526-4218-4401-9b62-6f32ccf0f2f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}; !- Thermal Zone Name

OS:Surface,
  {83884344-6bfb-4b7f-8e3e-cfbc4e2fbccb}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87843b17-d7fe-4adf-af92-18757c25e11c}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a8d8f19-a7fe-41ca-a9a9-820e4ae36aed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5756a34-578a-48f5-99f6-8236de5020df}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c220e0a-3616-496a-a965-771ab1ffc53e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04c7382-57af-4d4d-860f-009d5209f4a7}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7b882c2-eb84-4a81-b0c0-01c5bd89995a}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678d53ec-5955-4b04-8b4b-7878687bfe8f}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c00f8af-a001-4aa9-9050-9339524b03f0}, !- Zone Air Inlet Port List
  {1ea41bc3-26df-4c9e-a61f-b86437279a9f}, !- Zone Air Exhaust Port List
  {4cab34cd-46b0-4d7f-bdd1-f4d3f9a2494e}, !- Zone Air Node Name
  {0165f48d-6110-4672-99c9-98d3825300b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {113bbce7-43b5-4fde-b1cc-8bdab188afa6}, !- Group Rendering Name
  {541c9be9-8940-409a-8738-4702cc682157}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a33736e-eed4-4e1f-986d-6c742974a995}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone Air Node, !- Name
  {4cab34cd-46b0-4d7f-bdd1-f4d3f9a2494e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cab34cd-46b0-4d7f-bdd1-f4d3f9a2494e}, !- Handle
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}, !- Source Object
  11,                                     !- Outlet Port
  {9a33736e-eed4-4e1f-986d-6c742974a995}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c00f8af-a001-4aa9-9050-9339524b03f0}, !- Handle
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}, !- HVAC Component
  {aa92896c-b41d-46df-8612-3feb4e9d4cde}; !- Port 1

OS:PortList,
  {1ea41bc3-26df-4c9e-a61f-b86437279a9f}, !- Handle
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}; !- HVAC Component

OS:PortList,
  {0165f48d-6110-4672-99c9-98d3825300b8}, !- Handle
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}, !- HVAC Component
  {3d7c49c6-b272-4007-bd21-1039a8ba3a23}; !- Port 1

OS:Sizing:Zone,
  {09bd17d3-b48f-436b-871b-ec2bdf73cea6}, !- Handle
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ce14c6b2-faf6-4b84-abae-4cbdef93928a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {001c2980-7c0c-4e0d-af85-5eab71d3cb24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23d0fc9d-81c6-4d2a-8f97-6ed4eb36b292}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}; !- Thermal Zone Name

OS:Surface,
  {646a24d7-ca72-4f6a-8a75-d01f2d7920ab}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a5d8f5-f126-4103-94c4-739aa5376fd8}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db41d44c-8189-4a25-bb55-b96c0b34f82b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f274cc3b-68f2-4535-aabc-1887fda45771}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {570df316-fbd4-4051-90b0-01b230f7c795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a55d36-9d29-4d9d-8bc9-52294ff814bb}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c220e0a-3616-496a-a965-771ab1ffc53e}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5756a34-578a-48f5-99f6-8236de5020df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a362a213-4b5b-497b-85d3-78cfa813a234}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25e4c94c-f678-4cb8-a2f6-657f43344345}, !- Zone Air Inlet Port List
  {7d538b0e-15a2-40cb-b13a-8aef89ae541b}, !- Zone Air Exhaust Port List
  {84800224-7350-4ce4-901a-04d3cd790e8f}, !- Zone Air Node Name
  {9afcb600-1f4c-409d-8de7-bc03acf888d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df59ef26-06c2-433f-ac9c-d9d5de40382a}, !- Group Rendering Name
  {01261165-6fea-4e6c-8955-aac39b12fc34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faf689dd-a14d-4042-97b2-543e9900f3e4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone Air Node, !- Name
  {84800224-7350-4ce4-901a-04d3cd790e8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84800224-7350-4ce4-901a-04d3cd790e8f}, !- Handle
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}, !- Source Object
  11,                                     !- Outlet Port
  {faf689dd-a14d-4042-97b2-543e9900f3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25e4c94c-f678-4cb8-a2f6-657f43344345}, !- Handle
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}, !- HVAC Component
  {a66be8e4-c85b-43aa-bd31-ab680e93794e}; !- Port 1

OS:PortList,
  {7d538b0e-15a2-40cb-b13a-8aef89ae541b}, !- Handle
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}; !- HVAC Component

OS:PortList,
  {9afcb600-1f4c-409d-8de7-bc03acf888d4}, !- Handle
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}, !- HVAC Component
  {2a34dd91-d49c-4892-83bb-eda522e6bc83}; !- Port 1

OS:Sizing:Zone,
  {42ba8340-321f-4401-9394-678b85467289}, !- Handle
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9b0155d3-4cd9-474b-8cef-89132b7c457b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {02e09198-34c1-4b97-b4bd-218b769bf3e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6fc06c5-9815-4de3-8cf5-39bf5add700d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {e8e9d366-07d4-485f-9166-89e635b20b5b}, !- Building Story Name
  {95e15776-3f75-4b4b-801a-d4739305e403}; !- Thermal Zone Name

OS:Surface,
  {abc8ba28-48c0-4eae-96b8-569f3a788271}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f26d78-7ca9-4514-831e-7977a451352d}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61046067-15ce-4394-b39d-4a339cfce7c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274f05b7-b382-4445-9985-03a3cfffaef2}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de5d09a-e4cc-4fb8-b079-26fa34145ebc}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570df316-fbd4-4051-90b0-01b230f7c795}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f274cc3b-68f2-4535-aabc-1887fda45771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb2eaf16-fb53-436b-aa1c-af9a64292899}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95e15776-3f75-4b4b-801a-d4739305e403}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8d12bf8-b576-4f27-850d-0aa898d18912}, !- Zone Air Inlet Port List
  {8e85fd2a-7411-4822-b381-1e57ced03703}, !- Zone Air Exhaust Port List
  {0795106a-392a-4e0d-8af0-6a30115423fa}, !- Zone Air Node Name
  {db6b16df-125d-4e87-90fc-200d22e9b946}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {992df64e-e606-4e71-b38a-2cac07812e40}, !- Group Rendering Name
  {b19bd216-561a-47e7-8510-f636410dddf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {890abf43-fcd6-4ef3-89a4-d04a2b3960aa}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Zone Air Node, !- Name
  {0795106a-392a-4e0d-8af0-6a30115423fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0795106a-392a-4e0d-8af0-6a30115423fa}, !- Handle
  {95e15776-3f75-4b4b-801a-d4739305e403}, !- Source Object
  11,                                     !- Outlet Port
  {890abf43-fcd6-4ef3-89a4-d04a2b3960aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8d12bf8-b576-4f27-850d-0aa898d18912}, !- Handle
  {95e15776-3f75-4b4b-801a-d4739305e403}, !- HVAC Component
  {5f3b82f4-f005-4a1d-8a23-c6fa13c905f9}; !- Port 1

OS:PortList,
  {8e85fd2a-7411-4822-b381-1e57ced03703}, !- Handle
  {95e15776-3f75-4b4b-801a-d4739305e403}; !- HVAC Component

OS:PortList,
  {db6b16df-125d-4e87-90fc-200d22e9b946}, !- Handle
  {95e15776-3f75-4b4b-801a-d4739305e403}, !- HVAC Component
  {8b2c1687-a1fd-4f21-9025-ece4461cd824}; !- Port 1

OS:Sizing:Zone,
  {764e47b4-9ff5-4211-938c-5b6b86e6b3ad}, !- Handle
  {95e15776-3f75-4b4b-801a-d4739305e403}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4266058f-39a0-4965-b7f3-44dd5f51101a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {95e15776-3f75-4b4b-801a-d4739305e403}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b64ea8be-2bb6-4e42-9f1e-2c2a30e28e44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Handle
  Story Mid2,                             !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2d4651f8-013f-4e92-be2f-877a49b813fc}; !- Group Rendering Name

OS:Space,
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {83477075-0f0c-4697-995c-0df3f1307c22}; !- Thermal Zone Name

OS:Surface,
  {87b3deb3-63e9-45af-b1fa-2a90221654c9}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5295a7cf-a9f4-4b39-81c1-ff32ad360754}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304d0996-69f7-44e0-bfb0-cb7ef9c4c436}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7dc9747-6bd8-41e3-b6fc-64ae8b0a2985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
