  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789830ba-d83b-4713-a4d0-0e207b581304}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c15429f-b40f-452a-b0a0-5deb3e25fd4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8932fb99-6112-40c2-9531-84c87396a477}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fa3230-f43f-43ab-b86f-c7b087765291}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83477075-0f0c-4697-995c-0df3f1307c22}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ce382c-45e4-44a2-8e6c-dfba6ffb4e39}, !- Zone Air Inlet Port List
  {4a562fb3-5966-4686-89c3-102536398e04}, !- Zone Air Exhaust Port List
  {6444ca3d-ae82-4534-94e0-6f5b7898cab0}, !- Zone Air Node Name
  {9bc63423-70bd-437f-bb4c-e228715bce2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f53b49d-020f-4bcb-886a-9c02dbf7132f}, !- Group Rendering Name
  {21975725-bcf7-4821-a3ce-16d09793ca08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd679b7-b1c8-4a67-83e9-7faad9c26eb0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone Air Node, !- Name
  {6444ca3d-ae82-4534-94e0-6f5b7898cab0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6444ca3d-ae82-4534-94e0-6f5b7898cab0}, !- Handle
  {83477075-0f0c-4697-995c-0df3f1307c22}, !- Source Object
  11,                                     !- Outlet Port
  {bbd679b7-b1c8-4a67-83e9-7faad9c26eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ce382c-45e4-44a2-8e6c-dfba6ffb4e39}, !- Handle
  {83477075-0f0c-4697-995c-0df3f1307c22}, !- HVAC Component
  {6323c3ba-85e4-4914-9b52-1c9646ad8d08}; !- Port 1

OS:PortList,
  {4a562fb3-5966-4686-89c3-102536398e04}, !- Handle
  {83477075-0f0c-4697-995c-0df3f1307c22}; !- HVAC Component

OS:PortList,
  {9bc63423-70bd-437f-bb4c-e228715bce2b}, !- Handle
  {83477075-0f0c-4697-995c-0df3f1307c22}, !- HVAC Component
  {e363294e-9bf1-4afe-b2c1-890e1fc8f019}; !- Port 1

OS:Sizing:Zone,
  {5f2909b6-c523-47e7-be86-56673e85b8cc}, !- Handle
  {83477075-0f0c-4697-995c-0df3f1307c22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c73f34e-ebe3-4857-8ab7-f763e67438aa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {83477075-0f0c-4697-995c-0df3f1307c22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {413237a1-9f76-4e33-8cdb-0d2a910e56a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}; !- Thermal Zone Name

OS:Surface,
  {afe8e8be-bd98-493c-8237-256a5483a496}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d2a65f-d906-4288-af49-a5499ced3f5d}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b593d6e-b465-4b09-ad6e-248f6bd6a079}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f332d72-703d-4067-bea6-8b49100f9ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2305e881-11db-435c-85b8-a720ceae9158}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3024dfc-f89c-48cd-a3ab-20e3e8680ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7dc9747-6bd8-41e3-b6fc-64ae8b0a2985}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {304d0996-69f7-44e0-bfb0-cb7ef9c4c436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61f8b87-b13a-4576-9bb9-872bdd048efb}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bedccdb1-a637-4660-8e9d-838d1f38a659}, !- Zone Air Inlet Port List
  {4427a7e0-0441-4d40-9122-44acd4b923b6}, !- Zone Air Exhaust Port List
  {d7d6b1a3-d92f-45dd-9d68-80350da16cb9}, !- Zone Air Node Name
  {d9584c8b-4004-4507-a105-519a1ff361a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {425291b8-1d1a-4be0-835f-184d0709b969}, !- Group Rendering Name
  {90b31c6a-11f6-41eb-9b9c-228edfc3ed12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a3182ea-087e-492d-ae7f-33019307a3db}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone Air Node, !- Name
  {d7d6b1a3-d92f-45dd-9d68-80350da16cb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7d6b1a3-d92f-45dd-9d68-80350da16cb9}, !- Handle
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}, !- Source Object
  11,                                     !- Outlet Port
  {1a3182ea-087e-492d-ae7f-33019307a3db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bedccdb1-a637-4660-8e9d-838d1f38a659}, !- Handle
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}, !- HVAC Component
  {4ca933e2-0d94-4d6c-b94a-2dfa785f6fb2}; !- Port 1

OS:PortList,
  {4427a7e0-0441-4d40-9122-44acd4b923b6}, !- Handle
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}; !- HVAC Component

OS:PortList,
  {d9584c8b-4004-4507-a105-519a1ff361a4}, !- Handle
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}, !- HVAC Component
  {20c9877c-9464-4c60-a8b3-324bab72c2d9}; !- Port 1

OS:Sizing:Zone,
  {65a1ecf3-7bb7-4fff-bd6e-273739688a2c}, !- Handle
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1f8c507c-e420-418d-bfee-e493c618febf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {d88bbb00-b6cf-4d74-9ba7-93e8f76a1aa8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c5c4971-5ac4-48be-9200-dee9533a9fc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {c123665b-de87-4ff2-9cf0-8443930d0f03}; !- Thermal Zone Name

OS:Surface,
  {23353109-a432-4600-9cf8-2595b3464902}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9ddcb5-7005-4ab1-9c3e-9ec4c5c6f27a}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9516a0a7-4c73-43f1-b6ac-2f4ea53940d3}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81733d85-9888-43cf-9a4d-2c44900cab4a}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d6c351-98c8-4c0a-87ce-3055750fa398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f332d72-703d-4067-bea6-8b49100f9ddc}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b593d6e-b465-4b09-ad6e-248f6bd6a079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2530ad49-09eb-4ce8-abee-b93c351ada9f}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c123665b-de87-4ff2-9cf0-8443930d0f03}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {716f0fcf-dedd-4598-ada7-d4464c2aa649}, !- Zone Air Inlet Port List
  {118dedbb-6cd3-46c8-971d-5a9bda026936}, !- Zone Air Exhaust Port List
  {80e136da-272e-4f6e-ba07-0b2b70761c69}, !- Zone Air Node Name
  {b1f5b774-f859-484c-9557-15030f2713bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23505407-1668-4ade-b8d2-3bc5956f720a}, !- Group Rendering Name
  {ddd00a6e-18ef-40b9-ac54-76ee5e6de4e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d2f2986-aa65-4c0d-81f1-3cde2a9db5c6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone Air Node, !- Name
  {80e136da-272e-4f6e-ba07-0b2b70761c69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e136da-272e-4f6e-ba07-0b2b70761c69}, !- Handle
  {c123665b-de87-4ff2-9cf0-8443930d0f03}, !- Source Object
  11,                                     !- Outlet Port
  {4d2f2986-aa65-4c0d-81f1-3cde2a9db5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {716f0fcf-dedd-4598-ada7-d4464c2aa649}, !- Handle
  {c123665b-de87-4ff2-9cf0-8443930d0f03}, !- HVAC Component
  {761ea989-5755-4707-af7d-0dcdd394e85f}; !- Port 1

OS:PortList,
  {118dedbb-6cd3-46c8-971d-5a9bda026936}, !- Handle
  {c123665b-de87-4ff2-9cf0-8443930d0f03}; !- HVAC Component

OS:PortList,
  {b1f5b774-f859-484c-9557-15030f2713bb}, !- Handle
  {c123665b-de87-4ff2-9cf0-8443930d0f03}, !- HVAC Component
  {ea68799c-4a46-4a6c-8ebf-6ce5e32c3596}; !- Port 1

OS:Sizing:Zone,
  {2cfb67f7-cb1b-4eb6-97e1-a4d7da8a53d7}, !- Handle
  {c123665b-de87-4ff2-9cf0-8443930d0f03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cc720228-f95e-42d0-85aa-4f486a7ea971}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {c123665b-de87-4ff2-9cf0-8443930d0f03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd964362-b759-492e-82d8-5f0a2757a935}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}; !- Thermal Zone Name

OS:Surface,
  {38b8141d-17ff-4860-aeeb-5653fb9fb56f}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c15429f-b40f-452a-b0a0-5deb3e25fd4a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789830ba-d83b-4713-a4d0-0e207b581304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8775c212-c5d1-4e39-ba43-262f500407f5}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002b223d-2e25-4f2e-863c-27e0880a5607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ff6e1d-263e-4b87-9936-e459c51a7db1}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e680e3b2-7872-4ed0-b5b5-5b350912c79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6536323-5674-4e9b-a6e9-4159d44ee7e9}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c7e2aa-c8a6-448d-8777-af7cbcc3cf75}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbf8d90c-9bde-41c1-9f93-b5fccc4276ac}, !- Zone Air Inlet Port List
  {5690b6a4-de38-4830-8451-27bb83d27b8f}, !- Zone Air Exhaust Port List
  {ddd46659-e66f-4d55-9f58-63ddde5cbbe2}, !- Zone Air Node Name
  {83e87e37-fb2b-451c-9341-cd8232c9bc94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cf408fa-162b-43f2-b310-417ae30a2f53}, !- Group Rendering Name
  {b607e301-3e8f-4da9-a976-6480fcb16cd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8df0e242-e246-4c9a-9368-7dc0eae9a618}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Zone Air Node, !- Name
  {ddd46659-e66f-4d55-9f58-63ddde5cbbe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddd46659-e66f-4d55-9f58-63ddde5cbbe2}, !- Handle
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}, !- Source Object
  11,                                     !- Outlet Port
  {8df0e242-e246-4c9a-9368-7dc0eae9a618}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbf8d90c-9bde-41c1-9f93-b5fccc4276ac}, !- Handle
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}, !- HVAC Component
  {afdfc17a-b591-44fe-8112-abc90f4a7c96}; !- Port 1

OS:PortList,
  {5690b6a4-de38-4830-8451-27bb83d27b8f}, !- Handle
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}; !- HVAC Component

OS:PortList,
  {83e87e37-fb2b-451c-9341-cd8232c9bc94}, !- Handle
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}, !- HVAC Component
  {ed1e5891-7a79-4d71-84ec-bba579a88ef4}; !- Port 1

OS:Sizing:Zone,
  {38167387-4fcc-4337-bc21-d0b8dd37e60a}, !- Handle
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ff69a073-9c3e-41b1-81c8-fcf10ad60421}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {9bf4f0b9-dde9-4c62-a363-1da7df6e56ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24620837-7c57-4640-93e0-5ea0e4ba6cf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {c394bbe7-9bce-484f-b554-402c18e7df8a}; !- Thermal Zone Name

OS:Surface,
  {0e38129f-f3db-42e9-9b13-cf89d7648a9c}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3024dfc-f89c-48cd-a3ab-20e3e8680ca9}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2305e881-11db-435c-85b8-a720ceae9158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74cfee3e-7051-48df-80f1-7cec6bd2fe2c}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11598ca4-e7cc-4906-9557-2fa5b56a3ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f18876f-af47-4788-a7a2-1ceb59c8618a}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85beb0b0-eb8a-40b6-8c60-a23ccd184966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002b223d-2e25-4f2e-863c-27e0880a5607}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8775c212-c5d1-4e39-ba43-262f500407f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11b6e72-289b-410e-9e51-86983927e71e}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c394bbe7-9bce-484f-b554-402c18e7df8a}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1072a3b7-ba67-47d2-a4c3-1e60714a81c7}, !- Zone Air Inlet Port List
  {cadd2663-2b94-4acd-b91a-82884b0298be}, !- Zone Air Exhaust Port List
  {9a81ce57-9dd0-443c-9a33-4b6579a12154}, !- Zone Air Node Name
  {1be0ff2d-67e7-4d29-8e5e-7d06e7d597c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {145e812d-b375-4cc3-b571-8e49c7375e20}, !- Group Rendering Name
  {ef51ed8d-b0f3-417c-b539-b4c1efc56597}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7d7b88c-adbb-478d-83cd-ad9cd11fa72b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Zone Air Node, !- Name
  {9a81ce57-9dd0-443c-9a33-4b6579a12154}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a81ce57-9dd0-443c-9a33-4b6579a12154}, !- Handle
  {c394bbe7-9bce-484f-b554-402c18e7df8a}, !- Source Object
  11,                                     !- Outlet Port
  {a7d7b88c-adbb-478d-83cd-ad9cd11fa72b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1072a3b7-ba67-47d2-a4c3-1e60714a81c7}, !- Handle
  {c394bbe7-9bce-484f-b554-402c18e7df8a}, !- HVAC Component
  {df30dabe-38c9-47c1-a248-61be663629e7}; !- Port 1

OS:PortList,
  {cadd2663-2b94-4acd-b91a-82884b0298be}, !- Handle
  {c394bbe7-9bce-484f-b554-402c18e7df8a}; !- HVAC Component

OS:PortList,
  {1be0ff2d-67e7-4d29-8e5e-7d06e7d597c6}, !- Handle
  {c394bbe7-9bce-484f-b554-402c18e7df8a}, !- HVAC Component
  {224c4905-d8c0-4579-81f9-11d3e57ecc71}; !- Port 1

OS:Sizing:Zone,
  {78c1a75d-3181-4b4b-bf83-7f61ec916bff}, !- Handle
  {c394bbe7-9bce-484f-b554-402c18e7df8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0e3c5d6c-4c6c-4f4c-bcd3-75258ca1a1cb}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {c394bbe7-9bce-484f-b554-402c18e7df8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3e91084-f9e8-4b22-a9f0-bd58a049efd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}; !- Thermal Zone Name

OS:Surface,
  {0aa2bdb7-028b-494e-84d7-5cfebea303a7}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d6c351-98c8-4c0a-87ce-3055750fa398}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81733d85-9888-43cf-9a4d-2c44900cab4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ea5126-023d-4f24-bf5e-189ace7e02f5}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6e976c-60f7-4c61-843d-a62a6ba4ad0b}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {752bc583-d1ee-45f4-a984-4ea6ce0dd7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11598ca4-e7cc-4906-9557-2fa5b56a3ba6}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74cfee3e-7051-48df-80f1-7cec6bd2fe2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84920779-493c-44fa-bf4c-da65b053c83b}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b646920d-45da-4376-a436-4e6eadf591a1}, !- Zone Air Inlet Port List
  {3a38d8e1-7613-4590-9096-c14777a8e8fa}, !- Zone Air Exhaust Port List
  {ef894e85-b7e1-400f-9a12-3326fb93e0b1}, !- Zone Air Node Name
  {be036e46-9a96-4181-9dd7-2910a441fa69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db070adc-f84a-4d8b-8073-86f94e47d718}, !- Group Rendering Name
  {fecd5a9a-73f3-4adb-8ef7-1408fe0c78c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1418f918-9441-460c-a55d-cdc1eacf5910}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Zone Air Node, !- Name
  {ef894e85-b7e1-400f-9a12-3326fb93e0b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef894e85-b7e1-400f-9a12-3326fb93e0b1}, !- Handle
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}, !- Source Object
  11,                                     !- Outlet Port
  {1418f918-9441-460c-a55d-cdc1eacf5910}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b646920d-45da-4376-a436-4e6eadf591a1}, !- Handle
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}, !- HVAC Component
  {cc19f16b-37eb-4942-b3af-237ce521f87e}; !- Port 1

OS:PortList,
  {3a38d8e1-7613-4590-9096-c14777a8e8fa}, !- Handle
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}; !- HVAC Component

OS:PortList,
  {be036e46-9a96-4181-9dd7-2910a441fa69}, !- Handle
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}, !- HVAC Component
  {9c779ae4-36bb-434c-a13d-267558551746}; !- Port 1

OS:Sizing:Zone,
  {92240628-e4f9-4b7c-8851-0c51cb2257fe}, !- Handle
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {07a17ea3-f9bc-4b64-b3bd-9644dff88d3a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {9e717854-95b5-4f60-a135-bfeb62ddbcde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81c17aa2-ce13-459d-a89f-0ca6049ff82e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}; !- Thermal Zone Name

OS:Surface,
  {7fe7ea73-e0c3-4993-a886-02ec22db2bff}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e680e3b2-7872-4ed0-b5b5-5b350912c79c}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ff6e1d-263e-4b87-9936-e459c51a7db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7113e5df-0493-4f01-a686-d2fe2483695e}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b8cef9-56c1-461d-b3af-78ef771b02fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab807e73-fa30-4892-b30d-1844027bafcc}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6780f699-6f71-4898-a743-992f0c37cc41}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6bc0ff-7ba6-4d43-bb07-7658e969ba09}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d576a66e-fd59-4bc3-ae81-d8f418d6d9e7}, !- Zone Air Inlet Port List
  {37e52b0c-5b82-4366-9b51-ec8cb233f200}, !- Zone Air Exhaust Port List
  {94572a81-5997-47ed-b8cf-4db727211944}, !- Zone Air Node Name
  {2a625821-ce21-4460-af9e-ba33597d2130}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2742f347-9acc-4a06-abde-592e6656d50c}, !- Group Rendering Name
  {086df87d-ee5b-44fe-8b26-60093700c89a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7be5b7cb-5eb0-40ca-8dad-08d66743b432}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Zone Air Node, !- Name
  {94572a81-5997-47ed-b8cf-4db727211944}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94572a81-5997-47ed-b8cf-4db727211944}, !- Handle
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}, !- Source Object
  11,                                     !- Outlet Port
  {7be5b7cb-5eb0-40ca-8dad-08d66743b432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d576a66e-fd59-4bc3-ae81-d8f418d6d9e7}, !- Handle
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}, !- HVAC Component
  {7a804377-d402-4246-8d25-e9239670207f}; !- Port 1

OS:PortList,
  {37e52b0c-5b82-4366-9b51-ec8cb233f200}, !- Handle
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}; !- HVAC Component

OS:PortList,
  {2a625821-ce21-4460-af9e-ba33597d2130}, !- Handle
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}, !- HVAC Component
  {781535ea-fe02-45be-9a69-a3ac079601c5}; !- Port 1

OS:Sizing:Zone,
  {c940176d-0fbb-44f5-b55e-f6d692e417a7}, !- Handle
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {04e4a8b0-fcbe-487b-bf58-6993d306ab0e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {d26ad294-d54f-43d2-9f68-6fa32f9555a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {244e2ec9-3305-4183-8528-865a877c4348}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}; !- Thermal Zone Name

OS:Surface,
  {2a30d979-8cb1-40be-bf17-b79b4b8d963f}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85beb0b0-eb8a-40b6-8c60-a23ccd184966}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f18876f-af47-4788-a7a2-1ceb59c8618a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab64c47f-f7ec-4c17-b96b-427801829da1}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8af832-6579-4b66-8eec-824f7325d5f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f15936-df29-4965-a947-2292939c8746}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b8cef9-56c1-461d-b3af-78ef771b02fc}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7113e5df-0493-4f01-a686-d2fe2483695e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24770453-c059-42de-bf33-2d5b76154725}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c48bd15d-6579-4314-b066-d741f7b29f6a}, !- Zone Air Inlet Port List
  {31c11b37-21e3-42c1-9812-6352aa94a3c5}, !- Zone Air Exhaust Port List
  {354c2cf1-c992-4bdc-a926-2f38ee2e5587}, !- Zone Air Node Name
  {74e14b82-3ec5-48c6-9a1e-818149ab03bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71cae986-ac2a-44b0-88be-efa189b2ec6d}, !- Group Rendering Name
  {f55a8fdf-7f0f-405a-bde8-051bb061a908}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b40ade4-9fef-42f9-b405-847a0fa5e09b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Zone Air Node, !- Name
  {354c2cf1-c992-4bdc-a926-2f38ee2e5587}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354c2cf1-c992-4bdc-a926-2f38ee2e5587}, !- Handle
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}, !- Source Object
  11,                                     !- Outlet Port
  {6b40ade4-9fef-42f9-b405-847a0fa5e09b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c48bd15d-6579-4314-b066-d741f7b29f6a}, !- Handle
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}, !- HVAC Component
  {700c02ff-bf6c-4174-be68-a962ab0fce94}; !- Port 1

OS:PortList,
  {31c11b37-21e3-42c1-9812-6352aa94a3c5}, !- Handle
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}; !- HVAC Component

OS:PortList,
  {74e14b82-3ec5-48c6-9a1e-818149ab03bf}, !- Handle
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}, !- HVAC Component
  {2417e3a0-db45-4d67-8fa1-b90a5ddbe4ff}; !- Port 1

OS:Sizing:Zone,
  {2d67bb86-2400-4b62-bc5e-ca0caf2f19c9}, !- Handle
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4c9b6c16-2bee-4b61-a5d6-ec692fd09f0b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {e39d3891-f175-4a41-b88c-7545cdd86f3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e735121d-0213-4a56-9084-e1c019da69f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {8a39b76c-cf41-44cf-819c-483da480a316}, !- Building Story Name
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}; !- Thermal Zone Name

OS:Surface,
  {70e8a02f-c00b-4c5d-b8f0-68df8df4b476}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752bc583-d1ee-45f4-a984-4ea6ce0dd7a0}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6e976c-60f7-4c61-843d-a62a6ba4ad0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537dae6c-c9ab-4e50-9b28-c0320b46a54e}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8baa22-0c5f-496d-998a-1a9802d06bf6}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8af832-6579-4b66-8eec-824f7325d5f9}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab64c47f-f7ec-4c17-b96b-427801829da1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdeed455-f605-4c0e-8bfe-62b5f78f5bc1}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edaf4950-a264-4da3-8cae-9b88664f805d}, !- Zone Air Inlet Port List
  {f6bfbb8c-349d-4e37-9ae2-38c83ec7c3fe}, !- Zone Air Exhaust Port List
  {d8891581-26e5-4ae6-b44e-cf82b2e5719f}, !- Zone Air Node Name
  {65cedeb9-0338-4f0e-9e8e-a3ba8a7a603d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed3c982d-00ec-4ad0-bd62-fe7b6a330f8a}, !- Group Rendering Name
  {107facda-6e53-4363-85a2-b66f08b5de38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9ace8a0-5942-49ff-a11f-cf335b93aeaf}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Zone Air Node, !- Name
  {d8891581-26e5-4ae6-b44e-cf82b2e5719f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8891581-26e5-4ae6-b44e-cf82b2e5719f}, !- Handle
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}, !- Source Object
  11,                                     !- Outlet Port
  {b9ace8a0-5942-49ff-a11f-cf335b93aeaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edaf4950-a264-4da3-8cae-9b88664f805d}, !- Handle
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}, !- HVAC Component
  {5b300fa9-2f5e-4db9-92f7-cdd44c61ec3e}; !- Port 1

OS:PortList,
  {f6bfbb8c-349d-4e37-9ae2-38c83ec7c3fe}, !- Handle
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}; !- HVAC Component

OS:PortList,
  {65cedeb9-0338-4f0e-9e8e-a3ba8a7a603d}, !- Handle
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}, !- HVAC Component
  {9e873f8f-e2a7-4fee-88d5-d53cf5230e28}; !- Port 1

OS:Sizing:Zone,
  {2ec921b2-eff3-4db5-bb4d-272caed4cee9}, !- Handle
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f6be49ce-fa32-41ab-acfe-41ff6afdf81c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {5aa11ea3-e569-4ea7-a966-7b0a1d3cc6e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {913e2816-2550-425a-ba02-76bcdd3d4932}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Handle
  Story Mid3,                             !- Name
  11.8872,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {87d83726-f77a-483c-8049-63f0881226a4}; !- Group Rendering Name

OS:Space,
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {a2393232-3eca-4f84-9e11-1295ca56760c}; !- Thermal Zone Name

OS:Surface,
  {9920d17e-9a8c-4ac8-9d7f-d9371bab35b5}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f732c23-54c3-4bae-ad6e-2731135c71f2}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f59f50-a509-4aa5-b6fb-7110024144d2}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1955cca-6ce5-42cc-b0c0-85c57e5ece8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c486bb23-5f55-4650-887c-8cfe7619af95}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899cb0ef-b25a-45a0-bbd4-a2829597b1bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74c3b07-55d0-449a-93af-13ef8ad0b4b0}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277f3f11-b7de-4bbd-9601-3b194964c71f}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2393232-3eca-4f84-9e11-1295ca56760c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03883f75-f834-4dfd-81e2-9b02c4d2f4bc}, !- Zone Air Inlet Port List
  {c877ee1b-4d17-4571-89fc-c0f1aacbf794}, !- Zone Air Exhaust Port List
  {03fa58ef-676a-4038-ba19-64eac5193d0c}, !- Zone Air Node Name
  {77824fe8-3a0c-4aae-93e6-65d81e3b96d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {01a9b4a0-6d87-44a2-8169-40abd6e15ff4}, !- Group Rendering Name
  {58f22da7-2ef8-4124-9436-f9503b94db30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd9f4e81-7fc7-4fb1-9fb4-1326fd07775d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Zone Air Node, !- Name
  {03fa58ef-676a-4038-ba19-64eac5193d0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03fa58ef-676a-4038-ba19-64eac5193d0c}, !- Handle
  {a2393232-3eca-4f84-9e11-1295ca56760c}, !- Source Object
  11,                                     !- Outlet Port
  {fd9f4e81-7fc7-4fb1-9fb4-1326fd07775d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03883f75-f834-4dfd-81e2-9b02c4d2f4bc}, !- Handle
  {a2393232-3eca-4f84-9e11-1295ca56760c}, !- HVAC Component
  {71cd96bb-edc2-4c05-9d76-3ace47407a9f}; !- Port 1

OS:PortList,
  {c877ee1b-4d17-4571-89fc-c0f1aacbf794}, !- Handle
  {a2393232-3eca-4f84-9e11-1295ca56760c}; !- HVAC Component

OS:PortList,
  {77824fe8-3a0c-4aae-93e6-65d81e3b96d2}, !- Handle
  {a2393232-3eca-4f84-9e11-1295ca56760c}, !- HVAC Component
  {3b698bec-93a5-4522-8cf2-8ab740437395}; !- Port 1

OS:Sizing:Zone,
  {1256bf5c-ec84-4826-8299-eadd6619164d}, !- Handle
  {a2393232-3eca-4f84-9e11-1295ca56760c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2e1a7814-83da-4070-b3d8-f224c547ee8b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {a2393232-3eca-4f84-9e11-1295ca56760c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51f923c3-7e2b-4ddc-9939-393aca9c02df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}; !- Thermal Zone Name

OS:Surface,
  {d527f75f-b279-4f7c-a25a-eca0d1ac5f41}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4dba4e-a795-4280-bfd7-27944bc231b6}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3faaedc4-cab5-4516-9ff4-9d2b72e57b9e}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20fcd66f-ccd0-4aef-8b5a-124392061d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54cf8d4f-b6bf-427a-bef9-36465f444e8f}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3c5c0ef-02fa-4ab7-9c65-8cbdad713d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1955cca-6ce5-42cc-b0c0-85c57e5ece8a}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40f59f50-a509-4aa5-b6fb-7110024144d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90774c13-cf82-484a-9eb9-c0ff3494a43b}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a837f2c8-7bbc-4fd3-9469-e34a47e19a40}, !- Zone Air Inlet Port List
  {2f092486-f3ed-41f1-936a-9fa0c3a48ed9}, !- Zone Air Exhaust Port List
  {ac6f8f35-636b-420e-a422-33a3d5465fff}, !- Zone Air Node Name
  {45450ac6-5095-4bb5-9652-d4edc483d546}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b04db6aa-0b31-4eba-a525-580018e88041}, !- Group Rendering Name
  {603e026f-ac17-4f3d-84f6-ae5ae79c9f29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6763edff-c9ac-4002-90df-37d48fa78bc9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Zone Air Node, !- Name
  {ac6f8f35-636b-420e-a422-33a3d5465fff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac6f8f35-636b-420e-a422-33a3d5465fff}, !- Handle
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}, !- Source Object
  11,                                     !- Outlet Port
  {6763edff-c9ac-4002-90df-37d48fa78bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a837f2c8-7bbc-4fd3-9469-e34a47e19a40}, !- Handle
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}, !- HVAC Component
  {2a26a0cd-cd30-403a-935f-9b0952316419}; !- Port 1

OS:PortList,
  {2f092486-f3ed-41f1-936a-9fa0c3a48ed9}, !- Handle
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}; !- HVAC Component

OS:PortList,
  {45450ac6-5095-4bb5-9652-d4edc483d546}, !- Handle
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}, !- HVAC Component
  {111d1bf7-0350-4f6f-a7b8-f6daa807937d}; !- Port 1

OS:Sizing:Zone,
  {7db35b23-ac55-4759-b7f5-ce4e36eacc46}, !- Handle
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dfd9f2a1-cfea-428f-9bda-de96656f751f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {e2c8235c-4bea-4f53-a084-3c9ca067e86f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21ffb00b-bcdd-4e72-bd1e-3a158aea338a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {e8af11be-f599-45ff-85e3-a3d7227bda40}; !- Thermal Zone Name

OS:Surface,
  {6dc6c4fe-fe63-4e89-9ae4-d3726037108a}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15284d32-e2b9-4ab8-a8ea-3c4af6501fc1}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a56643-950b-4b81-a197-df49c54f8c4b}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48dad02-1c33-4963-9258-5061e8fa1f37}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea2c4f4-9390-4eb3-97b2-dd48e72b06d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fcd66f-ccd0-4aef-8b5a-124392061d53}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3faaedc4-cab5-4516-9ff4-9d2b72e57b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce53393-4853-48f1-bc27-94f4478c6062}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8af11be-f599-45ff-85e3-a3d7227bda40}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31afef38-92d4-4362-abe9-c69361c644cd}, !- Zone Air Inlet Port List
  {9e5569fb-6c4c-4d25-a1a3-bf2501187a2a}, !- Zone Air Exhaust Port List
  {b328a1e2-05c6-446d-8fd9-ff474ec18e7e}, !- Zone Air Node Name
  {bf9a11ea-a7f3-4c27-8400-c984ec1a0cdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {711b7923-fc86-4747-9ddc-9d6f43d2f8f3}, !- Group Rendering Name
  {694889e2-9a17-4443-b698-69b3d84b9a17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39d967d4-c580-42ec-aad6-20aa9087ab68}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Zone Air Node, !- Name
  {b328a1e2-05c6-446d-8fd9-ff474ec18e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b328a1e2-05c6-446d-8fd9-ff474ec18e7e}, !- Handle
  {e8af11be-f599-45ff-85e3-a3d7227bda40}, !- Source Object
  11,                                     !- Outlet Port
  {39d967d4-c580-42ec-aad6-20aa9087ab68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31afef38-92d4-4362-abe9-c69361c644cd}, !- Handle
  {e8af11be-f599-45ff-85e3-a3d7227bda40}, !- HVAC Component
  {2665a2d0-57f9-41fb-b1db-f6fe99a0f616}; !- Port 1

OS:PortList,
  {9e5569fb-6c4c-4d25-a1a3-bf2501187a2a}, !- Handle
  {e8af11be-f599-45ff-85e3-a3d7227bda40}; !- HVAC Component

OS:PortList,
  {bf9a11ea-a7f3-4c27-8400-c984ec1a0cdb}, !- Handle
  {e8af11be-f599-45ff-85e3-a3d7227bda40}, !- HVAC Component
  {17a894f9-4cf5-4f4c-baf7-9f07f1d28f83}; !- Port 1

OS:Sizing:Zone,
  {2df35fb5-82c5-448e-8279-c61447505980}, !- Handle
  {e8af11be-f599-45ff-85e3-a3d7227bda40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9822c713-756d-44ce-af7e-07a4031bd60a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {e8af11be-f599-45ff-85e3-a3d7227bda40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {738203a8-ec1b-4aa7-9308-b4902b9b3e60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}; !- Thermal Zone Name

OS:Surface,
  {6d0a1a8d-d1f4-4d2f-a6b4-4c058c6d0da1}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899cb0ef-b25a-45a0-bbd4-a2829597b1bd}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c486bb23-5f55-4650-887c-8cfe7619af95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2d5b29-8443-48a8-8191-703b4a1cd533}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab006d1-c1f2-4bd0-b425-3f22c4f972c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f067c679-f32f-499e-b0fc-3e955cb42bb0}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a25c55b-ed0f-4e67-8a91-d8b576b7eeb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d404a6a-e145-495b-aa25-1031bdcd35ab}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc70c03c-dc8d-45ff-8705-d2f62a8cd48e}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e09823f-4345-4326-a94f-f6187b641e28}, !- Zone Air Inlet Port List
  {96d62e91-b7db-4bae-8d96-6c214ba078b6}, !- Zone Air Exhaust Port List
  {e64cdd06-5670-46e1-91d7-5563f46a6b3a}, !- Zone Air Node Name
  {aa9405d4-d72e-4d7d-83f4-ba2652ae2e6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7951a247-a92e-4a14-a983-b9a9053cd7a8}, !- Group Rendering Name
  {5d2ba3ae-f56e-4ccc-a018-44588549d7bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b445db22-52b2-47da-b574-64cad8a22cf3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Zone Air Node, !- Name
  {e64cdd06-5670-46e1-91d7-5563f46a6b3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e64cdd06-5670-46e1-91d7-5563f46a6b3a}, !- Handle
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}, !- Source Object
  11,                                     !- Outlet Port
  {b445db22-52b2-47da-b574-64cad8a22cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e09823f-4345-4326-a94f-f6187b641e28}, !- Handle
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}, !- HVAC Component
  {811bd634-bb8b-4c49-9c02-78a3c8863193}; !- Port 1

OS:PortList,
  {96d62e91-b7db-4bae-8d96-6c214ba078b6}, !- Handle
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}; !- HVAC Component

OS:PortList,
  {aa9405d4-d72e-4d7d-83f4-ba2652ae2e6c}, !- Handle
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}, !- HVAC Component
  {acaed78e-fa14-4d5e-a4df-cd219a71d1eb}; !- Port 1

OS:Sizing:Zone,
  {54724986-e908-4cb1-9ac9-c711e39052e7}, !- Handle
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {94088b08-f931-4ef4-8b24-3906391fdac1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Zone HVAC Equipment List, !- Name
  {1b5e791f-4dd3-4dae-b2ab-9d23c38d7098}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d301e63-54a5-4ee0-8174-67e4c8964c10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}; !- Thermal Zone Name

OS:Surface,
  {068ef666-206b-4830-9252-b644962efddc}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c5c0ef-02fa-4ab7-9c65-8cbdad713d09}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54cf8d4f-b6bf-427a-bef9-36465f444e8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9bfa528-a612-41a6-8137-0228b34318fa}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16fa3834-8d9c-488c-b53c-8588f8f984e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47aae68-79ed-4caa-a9b7-6eb9bb8573cf}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf2e360-1cb7-47d9-b122-c753da599db4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab006d1-c1f2-4bd0-b425-3f22c4f972c9}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e2d5b29-8443-48a8-8191-703b4a1cd533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf4baca-00dc-4abf-b5c1-04ec2732e8db}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faeec97c-9063-442c-8399-cff34d50dd6a}, !- Zone Air Inlet Port List
  {99894af4-5b83-41c9-a134-b61c89ff54da}, !- Zone Air Exhaust Port List
  {55364dd1-4b7c-4307-bbda-d39cd2da9eb3}, !- Zone Air Node Name
  {7efa7557-dab0-4796-9b24-2960b16f9f64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46603c0d-b50b-43a4-9b26-47780611d7ce}, !- Group Rendering Name
  {934cc898-d721-4dd3-8f86-906940b64dd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15fdd236-12a6-4256-8b94-6763580ceaee}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Zone Air Node, !- Name
  {55364dd1-4b7c-4307-bbda-d39cd2da9eb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55364dd1-4b7c-4307-bbda-d39cd2da9eb3}, !- Handle
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}, !- Source Object
  11,                                     !- Outlet Port
  {15fdd236-12a6-4256-8b94-6763580ceaee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faeec97c-9063-442c-8399-cff34d50dd6a}, !- Handle
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}, !- HVAC Component
  {1837df02-7bed-4b11-8b7f-3a842f9b5f3e}; !- Port 1

OS:PortList,
  {99894af4-5b83-41c9-a134-b61c89ff54da}, !- Handle
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}; !- HVAC Component

OS:PortList,
  {7efa7557-dab0-4796-9b24-2960b16f9f64}, !- Handle
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}, !- HVAC Component
  {c0ae6b66-0a80-4527-8c3f-f2b61c00d834}; !- Port 1

OS:Sizing:Zone,
  {50230bd2-a35e-4510-818f-b442f992d34d}, !- Handle
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {310de1c5-8887-4feb-a822-cd3c882546be}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Zone HVAC Equipment List, !- Name
  {dd7c57c6-341c-461b-813f-e3e007d8b82d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f30233df-f2c7-41a9-b7a0-e30d94d7b65d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}; !- Thermal Zone Name

OS:Surface,
  {9b2c6a67-6ab5-4950-9e31-ea5ed82ebd2c}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea2c4f4-9390-4eb3-97b2-dd48e72b06d5}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48dad02-1c33-4963-9258-5061e8fa1f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf4404c-063d-4297-ad2e-f958f4b68b4d}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825f0b50-ed15-4913-9772-c491170583c4}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09d6259-c142-46b8-89e7-9df46ed4d0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16fa3834-8d9c-488c-b53c-8588f8f984e7}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9bfa528-a612-41a6-8137-0228b34318fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2accb0-b3b4-419f-b3a0-234d95dc01b0}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cde3d99-d39a-4ffb-91cb-c03bf7e046fe}, !- Zone Air Inlet Port List
  {76cdb338-65e8-4475-bc0e-c8fe457e0706}, !- Zone Air Exhaust Port List
  {c5c54a44-ae6d-4f31-87b9-58dfce26fff2}, !- Zone Air Node Name
  {900eeaae-4b19-4819-8795-1ae9bb6165b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {114ad51b-fb79-40f7-9bf9-dde7bfe5ff5e}, !- Group Rendering Name
  {cfc36425-dd1f-417c-80a7-2755b5a0372c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {473495a1-8d72-46ac-9952-6ab3c9b888be}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Zone Air Node, !- Name
  {c5c54a44-ae6d-4f31-87b9-58dfce26fff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c54a44-ae6d-4f31-87b9-58dfce26fff2}, !- Handle
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}, !- Source Object
  11,                                     !- Outlet Port
  {473495a1-8d72-46ac-9952-6ab3c9b888be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cde3d99-d39a-4ffb-91cb-c03bf7e046fe}, !- Handle
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}, !- HVAC Component
  {fa65a03b-af42-4ba4-89e0-20885b6f3f9c}; !- Port 1

OS:PortList,
  {76cdb338-65e8-4475-bc0e-c8fe457e0706}, !- Handle
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}; !- HVAC Component

OS:PortList,
  {900eeaae-4b19-4819-8795-1ae9bb6165b4}, !- Handle
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}, !- HVAC Component
  {c8744de5-bd20-4ed5-9820-fa1c85cc657a}; !- Port 1

OS:Sizing:Zone,
  {6189747a-adbb-4936-9417-f41e28901e8f}, !- Handle
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {52d9d816-70c8-4f22-a092-9833a38a7f35}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Zone HVAC Equipment List, !- Name
  {71dd4af9-6e25-4766-bcbf-02f920b1fb08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73a613e0-55cc-4152-b1b9-d411660e46eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}; !- Thermal Zone Name

OS:Surface,
  {40c60847-7b5e-4c04-8a59-dbc53849a6fa}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a25c55b-ed0f-4e67-8a91-d8b576b7eeb6}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f067c679-f32f-499e-b0fc-3e955cb42bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc9d6ee-303a-4b02-8f1c-ca7c25cb377e}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83f09f0b-c79d-443c-a87f-3103e8def6f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {037d6b6b-4816-43bd-b648-170bd43e7a2e}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3c4290-121d-45c5-93f3-104d98d09901}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ca9e45-408c-4a44-8114-e3635f9f0724}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7274d83-549e-4078-902c-0532767a6b04}, !- Zone Air Inlet Port List
  {22e3774d-7dce-4f65-80e6-3cc1ab40951a}, !- Zone Air Exhaust Port List
  {ff0ba21f-bcc9-403d-b680-a76131d83773}, !- Zone Air Node Name
  {e453abdd-fa4d-4899-862a-c8718a15bf01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c4eb50d-d9f7-4582-b840-ccdcdb124b35}, !- Group Rendering Name
  {d8fd8699-6a43-4ccf-9859-a5bbd4ff7cfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90e78e09-3db2-4a4a-9bc4-a746378aaa69}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Zone Air Node, !- Name
  {ff0ba21f-bcc9-403d-b680-a76131d83773}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0ba21f-bcc9-403d-b680-a76131d83773}, !- Handle
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}, !- Source Object
  11,                                     !- Outlet Port
  {90e78e09-3db2-4a4a-9bc4-a746378aaa69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7274d83-549e-4078-902c-0532767a6b04}, !- Handle
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}, !- HVAC Component
  {2ecd8d7d-cb56-4998-b1a9-6842d7d317a5}; !- Port 1

OS:PortList,
  {22e3774d-7dce-4f65-80e6-3cc1ab40951a}, !- Handle
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}; !- HVAC Component

OS:PortList,
  {e453abdd-fa4d-4899-862a-c8718a15bf01}, !- Handle
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}, !- HVAC Component
  {0bbe8c06-0fac-4d99-8d3a-9e89ac994059}; !- Port 1

OS:Sizing:Zone,
  {9b5b4c08-ae94-4d85-a9b7-be8b364fd0ce}, !- Handle
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e99796d5-622a-4d2d-a563-ffa098b58f14}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {06ca6a74-e88d-4aa7-aa85-adb1977dec28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47a9f32b-1db4-4a12-98f8-45611a5aea56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}; !- Thermal Zone Name

OS:Surface,
  {b2a3b405-225d-4251-9118-7652c9b2fba2}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf2e360-1cb7-47d9-b122-c753da599db4}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47aae68-79ed-4caa-a9b7-6eb9bb8573cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78b8ea3-e52d-4569-8db8-a235c48999da}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065dce70-039f-479a-b262-851340219def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f40a93-3b18-4929-9439-d1cb608fffda}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f09f0b-c79d-443c-a87f-3103e8def6f1}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc9d6ee-303a-4b02-8f1c-ca7c25cb377e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2fcf01-4da0-4afb-82e9-a85572abef01}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57b2ea8f-54dc-422a-a637-eb9dcf939c64}, !- Zone Air Inlet Port List
  {a17079a1-3a48-44df-8167-0a251a4f4670}, !- Zone Air Exhaust Port List
  {0dead1b7-dd07-4c57-af63-467abeae7178}, !- Zone Air Node Name
  {1cb626d7-439d-4fd3-9967-b9bb69e0677c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19b2ffe6-8864-4c89-9a48-d8dd0460c2b7}, !- Group Rendering Name
  {70d2780f-3ba3-4313-9220-1c0e9503e25c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d42a5b32-669b-4ecb-933b-39a4c10d3367}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Zone Air Node, !- Name
  {0dead1b7-dd07-4c57-af63-467abeae7178}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dead1b7-dd07-4c57-af63-467abeae7178}, !- Handle
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}, !- Source Object
  11,                                     !- Outlet Port
  {d42a5b32-669b-4ecb-933b-39a4c10d3367}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57b2ea8f-54dc-422a-a637-eb9dcf939c64}, !- Handle
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}, !- HVAC Component
  {21baa316-a1ea-4bc4-8b45-7f488a415ef9}; !- Port 1

OS:PortList,
  {a17079a1-3a48-44df-8167-0a251a4f4670}, !- Handle
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}; !- HVAC Component

OS:PortList,
  {1cb626d7-439d-4fd3-9967-b9bb69e0677c}, !- Handle
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}, !- HVAC Component
  {30070679-c91a-4f15-b312-52e33ea1bf7c}; !- Port 1

OS:Sizing:Zone,
  {a3be38e5-cdf1-4e6d-ab32-8f2a7689189e}, !- Handle
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6912be27-4fe3-40be-b811-02da66c0443c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {72b8c05e-00d4-4bc8-b99b-3528afe31f35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fde07aa3-39bd-4eef-b105-2764b8783bcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid3, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {67743c14-a2c4-44f1-a264-05b99677b9b9}, !- Building Story Name
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}; !- Thermal Zone Name

OS:Surface,
  {c387e61a-8295-407c-9176-4ac0074b74d6}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09d6259-c142-46b8-89e7-9df46ed4d0c8}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {825f0b50-ed15-4913-9772-c491170583c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce930203-847d-4e11-82ba-b71bdac07b5d}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55f7276-2d99-45f7-81b9-56b463f7d521}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065dce70-039f-479a-b262-851340219def}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e78b8ea3-e52d-4569-8db8-a235c48999da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f994fdf-111b-46ae-8338-371b2ef2d6cd}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc3be4d7-7cff-41d1-92e6-5046cf0e6a27}, !- Zone Air Inlet Port List
  {3d9657e9-c921-4309-966f-b3464dd77735}, !- Zone Air Exhaust Port List
  {997ef44a-682c-45bb-acd4-dc87cc64dc18}, !- Zone Air Node Name
  {ec513565-7703-4280-bbf9-a9b388c38760}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b2d0e67-07ba-4490-bc4d-34337c7a9997}, !- Group Rendering Name
  {df09ec28-a187-453c-b5b3-7630e9f4a375}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67688506-5c5a-4a82-a81b-7d5addaa579f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Zone Air Node, !- Name
  {997ef44a-682c-45bb-acd4-dc87cc64dc18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {997ef44a-682c-45bb-acd4-dc87cc64dc18}, !- Handle
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}, !- Source Object
  11,                                     !- Outlet Port
  {67688506-5c5a-4a82-a81b-7d5addaa579f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc3be4d7-7cff-41d1-92e6-5046cf0e6a27}, !- Handle
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}, !- HVAC Component
  {d65e89ca-6eb5-431d-8f88-762b974dc908}; !- Port 1

OS:PortList,
  {3d9657e9-c921-4309-966f-b3464dd77735}, !- Handle
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}; !- HVAC Component

OS:PortList,
  {ec513565-7703-4280-bbf9-a9b388c38760}, !- Handle
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}, !- HVAC Component
  {42762240-5a3c-44ae-8a43-a34e0b783939}; !- Port 1

OS:Sizing:Zone,
  {1b1dfaa6-6be6-4f07-b013-e53c4a8077a0}, !- Handle
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e8a2331a-8845-4915-bf7d-e10f8391b091}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {cec9c2f9-d688-42c4-ad2b-02f3fc05ec75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de63dcfa-1a6a-4109-8979-bb6cd25dba98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Handle
  Story Mid4,                             !- Name
  15.8496,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {61405ef2-0a42-426b-b9c0-22409c4022cf}; !- Group Rendering Name

OS:Space,
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}; !- Thermal Zone Name

OS:Surface,
  {63626c7e-6c2f-4bf8-82e5-363c8b05b8bb}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c67d73-4fe1-4f90-9ee6-e64e12a651ff}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223d3311-0090-4750-9603-a918f5a6ca66}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15345b42-fdf2-403d-a1f5-4a1844a617af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecdeeb8f-139f-4b13-bae9-e7a7ed533531}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62d35e9-e478-4291-be4b-2c9852fd533d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2c427f-19ea-40d5-8dcf-26d8856d24ff}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c21f26-7360-4925-9e07-d2e61e885003}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3350cf31-1659-48fb-b9df-6b3e05257ef1}, !- Zone Air Inlet Port List
  {5af6fdc2-0b16-41c3-b0a0-ec3a8b23e45b}, !- Zone Air Exhaust Port List
  {831c4160-d8ab-4f90-bb80-6a2e4d11a24f}, !- Zone Air Node Name
  {f0f16265-6280-47a5-b700-09620cf09aa6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88c7d5de-a4a1-4a1f-96af-8c90b197e6b0}, !- Group Rendering Name
  {15d09d42-7737-42bd-9152-cc70b41f87ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74d20966-c63a-4957-a4dd-81456e87a9f2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Zone Air Node, !- Name
  {831c4160-d8ab-4f90-bb80-6a2e4d11a24f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {831c4160-d8ab-4f90-bb80-6a2e4d11a24f}, !- Handle
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}, !- Source Object
  11,                                     !- Outlet Port
  {74d20966-c63a-4957-a4dd-81456e87a9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3350cf31-1659-48fb-b9df-6b3e05257ef1}, !- Handle
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}, !- HVAC Component
  {4ab63cf2-1a2b-47ef-a9ac-41bd2aa2db6b}; !- Port 1

OS:PortList,
  {5af6fdc2-0b16-41c3-b0a0-ec3a8b23e45b}, !- Handle
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}; !- HVAC Component

OS:PortList,
  {f0f16265-6280-47a5-b700-09620cf09aa6}, !- Handle
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}, !- HVAC Component
  {d42a2402-edfb-48b7-bdc9-515176bfd05d}; !- Port 1

OS:Sizing:Zone,
  {af21df61-ec16-4c35-bd5f-73dc314ee7c1}, !- Handle
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1503f52a-4eac-4778-9f7b-e4acbfd163e0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {b52dd4d4-420f-4683-aef9-ce4bcf714684}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c4dd0db-fdab-4ef5-b01b-86badb2de3c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}; !- Thermal Zone Name

OS:Surface,
  {c0946b67-c601-47f7-9962-6d9c42151789}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349c4b3f-d444-4422-8dcb-6ec4fcbd9ce2}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4217d0-4059-408a-aa1b-222537c4c97f}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c25c7501-9190-439f-869b-a780296e9f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a399fcf-d5d9-4978-8fe0-bd5d03d007fe}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74fba58c-93f4-4fcd-b08d-3309365d7059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15345b42-fdf2-403d-a1f5-4a1844a617af}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223d3311-0090-4750-9603-a918f5a6ca66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63314e02-14e0-4de7-bd60-665d945bcc77}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61adade7-972f-450b-bcb8-4021d31142c7}, !- Zone Air Inlet Port List
  {057ff81d-1b39-4665-8118-eda667287522}, !- Zone Air Exhaust Port List
  {47e5c908-1bd4-41fc-bd87-0beea28a2444}, !- Zone Air Node Name
  {45fd9f67-93db-4280-b96d-d1fe33f8714c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50b85f8a-87fd-40b2-8c23-089713080b78}, !- Group Rendering Name
  {2ba0a60d-3784-4715-9224-0e8a6997b7c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {043a5af4-c6cd-4700-ba52-37b02b2feb27}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Zone Air Node, !- Name
  {47e5c908-1bd4-41fc-bd87-0beea28a2444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47e5c908-1bd4-41fc-bd87-0beea28a2444}, !- Handle
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}, !- Source Object
  11,                                     !- Outlet Port
  {043a5af4-c6cd-4700-ba52-37b02b2feb27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61adade7-972f-450b-bcb8-4021d31142c7}, !- Handle
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}, !- HVAC Component
  {eb48829c-97c6-43cd-bd80-00825ffa8b03}; !- Port 1

OS:PortList,
  {057ff81d-1b39-4665-8118-eda667287522}, !- Handle
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}; !- HVAC Component

OS:PortList,
  {45fd9f67-93db-4280-b96d-d1fe33f8714c}, !- Handle
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}, !- HVAC Component
  {e061b8ff-7939-44af-9d3b-3fb1294ef325}; !- Port 1

OS:Sizing:Zone,
  {8867525f-9bf3-44a9-9674-837dc0c962e3}, !- Handle
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5c13fb14-c6e5-4718-b388-4cfbc5f03daf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {cd93ca1d-a3ea-4b3d-9029-8886a6bdce6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {894b010d-9544-4aa4-a16e-2e4d9a971a3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}; !- Thermal Zone Name

OS:Surface,
  {b14635da-6745-47eb-a5d6-dbb050781b08}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f43854-322d-40aa-90ed-3e68cf8197e1}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3ec982-d2a7-4ff8-b51c-e09c17c4e885}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17faa4c2-d480-4900-aa3e-534d09922701}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b815f93e-2609-4dd3-8e37-d88fbea986bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25c7501-9190-439f-869b-a780296e9f9d}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4217d0-4059-408a-aa1b-222537c4c97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3315fa2a-596b-4a07-ae74-c96c954fb32a}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf5aa742-5130-45cf-b5c0-cda6377b17ed}, !- Zone Air Inlet Port List
  {d58019bb-a1a1-4ec9-9c94-7cc337308668}, !- Zone Air Exhaust Port List
  {1b804c48-c8f4-495e-8647-c0f7e75cf9d4}, !- Zone Air Node Name
  {0b6d0ecf-724f-475b-a95f-3a316da1487b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {972efa2e-b552-4806-b0c1-d0f6399e4b6d}, !- Group Rendering Name
  {fc7df129-b877-4eed-a2cc-51148f64d069}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4f85d9b-45e9-4cbe-b4f4-4c6c6522ae88}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Zone Air Node, !- Name
  {1b804c48-c8f4-495e-8647-c0f7e75cf9d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b804c48-c8f4-495e-8647-c0f7e75cf9d4}, !- Handle
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}, !- Source Object
  11,                                     !- Outlet Port
  {c4f85d9b-45e9-4cbe-b4f4-4c6c6522ae88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf5aa742-5130-45cf-b5c0-cda6377b17ed}, !- Handle
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}, !- HVAC Component
  {fc2fbd44-3d8f-4839-a41a-851a348d01f7}; !- Port 1

OS:PortList,
  {d58019bb-a1a1-4ec9-9c94-7cc337308668}, !- Handle
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}; !- HVAC Component

OS:PortList,
  {0b6d0ecf-724f-475b-a95f-3a316da1487b}, !- Handle
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}, !- HVAC Component
  {49cd5c6e-0ee1-4ea4-8c7f-bf084efdc935}; !- Port 1

OS:Sizing:Zone,
  {08269914-db1f-48f2-b8b8-69744c1aa631}, !- Handle
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8ec2240c-1806-44c0-aacb-447d953f1984}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {834c3c55-47a4-472a-9ae3-11b0a4bca946}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bf63f04-2941-4b32-8428-de1dc56d740a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}; !- Thermal Zone Name

OS:Surface,
  {2aa93bdb-c627-4143-91a8-da444771ff73}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62d35e9-e478-4291-be4b-2c9852fd533d}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecdeeb8f-139f-4b13-bae9-e7a7ed533531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b4b4f2-c7b1-4805-a41e-5fe982caffab}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ad95c0-8c01-46d0-a28e-3e67ea5afe44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e760186e-eb55-45a2-ae1b-2ecc86455076}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {237cf401-8c53-4f90-b413-1447043860ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a44a33-a433-4669-a457-df09b13234d7}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37132a3-af14-4f6f-8723-39ecb3eef994}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {127b32d4-97e6-44be-9159-089e42a2d5d4}, !- Zone Air Inlet Port List
  {5b52a732-d9f0-4f42-9f9a-1fd0650a08bc}, !- Zone Air Exhaust Port List
  {5851e1c7-7f4b-490e-911d-109889b0d30c}, !- Zone Air Node Name
  {a1d22d13-93bf-45c3-9032-bdd9204123eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68c715c6-4d15-4337-81c6-328cede2b761}, !- Group Rendering Name
  {d62396e7-cf3c-440f-9ad8-2a700e53b9a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2bac545-306a-4a0c-b7ec-15d4e5da0685}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Zone Air Node, !- Name
  {5851e1c7-7f4b-490e-911d-109889b0d30c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5851e1c7-7f4b-490e-911d-109889b0d30c}, !- Handle
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}, !- Source Object
  11,                                     !- Outlet Port
  {b2bac545-306a-4a0c-b7ec-15d4e5da0685}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {127b32d4-97e6-44be-9159-089e42a2d5d4}, !- Handle
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}, !- HVAC Component
  {13d00d2f-9004-42e5-a385-b482e82ce90b}; !- Port 1

OS:PortList,
  {5b52a732-d9f0-4f42-9f9a-1fd0650a08bc}, !- Handle
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}; !- HVAC Component

OS:PortList,
  {a1d22d13-93bf-45c3-9032-bdd9204123eb}, !- Handle
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}, !- HVAC Component
  {2d6c74d8-06d3-4860-8ce4-8e11d23dc898}; !- Port 1

OS:Sizing:Zone,
  {c7730d8c-87de-4175-b446-7637cf682dee}, !- Handle
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {99ceb36f-2861-4d18-8dd2-b730bd844660}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Zone HVAC Equipment List, !- Name
  {c773e0c5-2900-4b11-a597-1343b6f1c29d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61dcd492-8414-4322-8bec-231bd8984576}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {368a95ff-b063-475c-bc2e-826df734c778}; !- Thermal Zone Name

OS:Surface,
  {4df2d026-05a3-4420-aeea-2cf753436a77}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74fba58c-93f4-4fcd-b08d-3309365d7059}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a399fcf-d5d9-4978-8fe0-bd5d03d007fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42522a73-f171-4097-8fcb-c6b37c287529}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05569d25-e1b5-4d6f-a91f-8621044b6a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78826fd-d4a6-4c28-8a86-35fbbd1c41bd}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df70c8d0-f14e-4824-8836-7d6e38917c97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ad95c0-8c01-46d0-a28e-3e67ea5afe44}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b4b4f2-c7b1-4805-a41e-5fe982caffab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4a261e-8644-4270-b454-ff1f1fd78246}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {368a95ff-b063-475c-bc2e-826df734c778}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15628fb8-c117-4a1d-a6d5-5dd18cfd6cef}, !- Zone Air Inlet Port List
  {5685ac81-5f88-4893-b4de-0957423d3686}, !- Zone Air Exhaust Port List
  {29e424df-39b5-4cba-ae05-4a26625ca68b}, !- Zone Air Node Name
  {43941e78-1b78-4397-848b-00ed4d8e131c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fda56dbb-86fe-431f-aba0-8fae19a7caa4}, !- Group Rendering Name
  {d98b40c0-ebbc-4581-828a-9f8dd476cdea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89cad54e-65d1-4d7a-900e-7e711edd7933}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Zone Air Node, !- Name
  {29e424df-39b5-4cba-ae05-4a26625ca68b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29e424df-39b5-4cba-ae05-4a26625ca68b}, !- Handle
  {368a95ff-b063-475c-bc2e-826df734c778}, !- Source Object
  11,                                     !- Outlet Port
  {89cad54e-65d1-4d7a-900e-7e711edd7933}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15628fb8-c117-4a1d-a6d5-5dd18cfd6cef}, !- Handle
  {368a95ff-b063-475c-bc2e-826df734c778}, !- HVAC Component
  {7e03e20c-c4e0-4ee6-82bd-efe410800dff}; !- Port 1

OS:PortList,
  {5685ac81-5f88-4893-b4de-0957423d3686}, !- Handle
  {368a95ff-b063-475c-bc2e-826df734c778}; !- HVAC Component

OS:PortList,
  {43941e78-1b78-4397-848b-00ed4d8e131c}, !- Handle
  {368a95ff-b063-475c-bc2e-826df734c778}, !- HVAC Component
  {d57dce80-07b7-4a13-9167-313950ba3edd}; !- Port 1

OS:Sizing:Zone,
  {1a184f14-77a3-4069-bc4d-a3580ca3b57a}, !- Handle
  {368a95ff-b063-475c-bc2e-826df734c778}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {87cf300a-f3ed-4f9b-852f-e72347c2380d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Zone HVAC Equipment List, !- Name
  {368a95ff-b063-475c-bc2e-826df734c778}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28530536-5ece-4444-a0ed-dc75817d7bd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}; !- Thermal Zone Name

OS:Surface,
  {3655709e-17b1-4d32-ac10-9a501f615311}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b815f93e-2609-4dd3-8e37-d88fbea986bf}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17faa4c2-d480-4900-aa3e-534d09922701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d248e96c-f94e-48b7-aa1a-4fd0b8d6d474}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e979f320-efe0-4977-a141-6bb474a53ad3}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a03682-49a2-45e9-8fbe-11c15dc5ab3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05569d25-e1b5-4d6f-a91f-8621044b6a7d}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42522a73-f171-4097-8fcb-c6b37c287529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a6c3fe-7646-4d5e-99ac-fe4f88b2dd09}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34b216cc-a81d-4b30-977d-f92212b96584}, !- Zone Air Inlet Port List
  {fdb44b1e-12a4-4c58-9aa3-6590037bc47b}, !- Zone Air Exhaust Port List
  {422fbe48-49cc-4a57-90dd-479a3e19922a}, !- Zone Air Node Name
  {7e91b38e-41c5-4f2c-ac91-c5e1a3faed3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dedd10a9-55a3-468e-a745-cb7c8725ba08}, !- Group Rendering Name
  {c0dfc8b0-b782-46c7-a0a5-427fd6d544d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27b7024d-a25d-4ef5-8562-5a39e19f81fc}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Zone Air Node, !- Name
  {422fbe48-49cc-4a57-90dd-479a3e19922a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {422fbe48-49cc-4a57-90dd-479a3e19922a}, !- Handle
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}, !- Source Object
  11,                                     !- Outlet Port
  {27b7024d-a25d-4ef5-8562-5a39e19f81fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34b216cc-a81d-4b30-977d-f92212b96584}, !- Handle
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}, !- HVAC Component
  {8ab3eed1-b8a4-4c54-96a9-38747417a98d}; !- Port 1

OS:PortList,
  {fdb44b1e-12a4-4c58-9aa3-6590037bc47b}, !- Handle
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}; !- HVAC Component

OS:PortList,
  {7e91b38e-41c5-4f2c-ac91-c5e1a3faed3b}, !- Handle
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}, !- HVAC Component
  {65829044-799e-46e4-b70d-b61d32b499fe}; !- Port 1

OS:Sizing:Zone,
  {35341616-ffbd-4f36-923e-9a37c71ed4c1}, !- Handle
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {37cc7035-fac4-49d2-9022-879ef89c1c69}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Zone HVAC Equipment List, !- Name
  {84bcfa2d-6a06-491f-917c-eb658d58d36b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9920a95-59bc-44aa-b525-d0a466758e3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {ec4335cd-5dea-45c6-8455-79134a4d1202}; !- Thermal Zone Name

OS:Surface,
  {6aba2cf6-d762-44c5-be45-bbfd74569b95}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237cf401-8c53-4f90-b413-1447043860ca}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e760186e-eb55-45a2-ae1b-2ecc86455076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7de4e1-f518-4414-9154-021f768dbb05}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbad8222-0dbc-4025-aa91-e60dd8fa1838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4cfc812-70e3-49c9-a64e-9f75b1e40a80}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332a27e8-05fd-47cf-a45b-63b0c34a5867}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca85cda5-0f60-4eac-ad9d-984c327a17f8}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec4335cd-5dea-45c6-8455-79134a4d1202}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66a15816-1dc9-48df-b506-019d366d20f6}, !- Zone Air Inlet Port List
  {c56b0a24-dca1-4d58-b013-63e77070af4d}, !- Zone Air Exhaust Port List
  {1281f93f-504b-42d0-940d-147954349fc3}, !- Zone Air Node Name
  {a1d6d01f-12a7-465f-9046-13dc1f60eb0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af3f7eb3-5eb6-4cb1-9613-5db31ac0f365}, !- Group Rendering Name
  {f5fa1b33-1bd9-46cb-9eb4-5fe147a29677}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f11d4a5-7cbb-4147-aad9-bd902aef4bb8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Zone Air Node, !- Name
  {1281f93f-504b-42d0-940d-147954349fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1281f93f-504b-42d0-940d-147954349fc3}, !- Handle
  {ec4335cd-5dea-45c6-8455-79134a4d1202}, !- Source Object
  11,                                     !- Outlet Port
  {9f11d4a5-7cbb-4147-aad9-bd902aef4bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66a15816-1dc9-48df-b506-019d366d20f6}, !- Handle
  {ec4335cd-5dea-45c6-8455-79134a4d1202}, !- HVAC Component
  {5ee05de4-e2cd-4387-a3f3-102dd1453782}; !- Port 1

OS:PortList,
  {c56b0a24-dca1-4d58-b013-63e77070af4d}, !- Handle
  {ec4335cd-5dea-45c6-8455-79134a4d1202}; !- HVAC Component

OS:PortList,
  {a1d6d01f-12a7-465f-9046-13dc1f60eb0e}, !- Handle
  {ec4335cd-5dea-45c6-8455-79134a4d1202}, !- HVAC Component
  {a2a9b53e-6563-4950-8181-c57c4bde085f}; !- Port 1

OS:Sizing:Zone,
  {eaa54dcd-3f44-42f1-8803-a49691a5aa82}, !- Handle
  {ec4335cd-5dea-45c6-8455-79134a4d1202}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {94ea8d1c-b151-4571-ba25-f6c591d5689a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {ec4335cd-5dea-45c6-8455-79134a4d1202}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbf64178-f73d-44b3-b91d-78d7740e411f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {01678eac-942c-455d-9c31-83b91fcec360}; !- Thermal Zone Name

OS:Surface,
  {d10e1a98-527f-4a23-8b3e-b01bf0e05d10}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df70c8d0-f14e-4824-8836-7d6e38917c97}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d78826fd-d4a6-4c28-8a86-35fbbd1c41bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55f73aa-63c8-4034-9687-ddbdd1e7974e}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b32f137-6492-4020-bbce-28238e43d3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d88795-7ace-447e-afeb-3160d29031d4}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbad8222-0dbc-4025-aa91-e60dd8fa1838}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b7de4e1-f518-4414-9154-021f768dbb05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0814194-86c8-404c-a058-1081763cab6f}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01678eac-942c-455d-9c31-83b91fcec360}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c43abb0a-0278-4673-876f-ed2790005447}, !- Zone Air Inlet Port List
  {130a82ce-d464-4319-8a64-b5384dc62d4b}, !- Zone Air Exhaust Port List
  {fd0ccadf-729a-45d9-942e-4360a58ca502}, !- Zone Air Node Name
  {d06f1186-ff1a-4438-9f77-64352fd6efd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6665847a-cac0-4828-b977-3c8a3f22bac2}, !- Group Rendering Name
  {1be31b1d-7d0f-4645-bf57-0c9002602d31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78b3fbcd-7bc0-4a84-80d4-d776d5716371}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Zone Air Node, !- Name
  {fd0ccadf-729a-45d9-942e-4360a58ca502}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd0ccadf-729a-45d9-942e-4360a58ca502}, !- Handle
  {01678eac-942c-455d-9c31-83b91fcec360}, !- Source Object
  11,                                     !- Outlet Port
  {78b3fbcd-7bc0-4a84-80d4-d776d5716371}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c43abb0a-0278-4673-876f-ed2790005447}, !- Handle
  {01678eac-942c-455d-9c31-83b91fcec360}, !- HVAC Component
  {f3a8028b-987a-4b83-b055-47be95080d44}; !- Port 1

OS:PortList,
  {130a82ce-d464-4319-8a64-b5384dc62d4b}, !- Handle
  {01678eac-942c-455d-9c31-83b91fcec360}; !- HVAC Component

OS:PortList,
  {d06f1186-ff1a-4438-9f77-64352fd6efd7}, !- Handle
  {01678eac-942c-455d-9c31-83b91fcec360}, !- HVAC Component
  {d54424b4-a4a6-4f4b-b98f-fbf299441553}; !- Port 1

OS:Sizing:Zone,
  {4f25e274-974f-4d04-b5eb-5c170f60aa71}, !- Handle
  {01678eac-942c-455d-9c31-83b91fcec360}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2619112e-a3e2-492b-b220-4c2fc12a5df7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {01678eac-942c-455d-9c31-83b91fcec360}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cfa11c0-c06f-4242-9f9c-b40d042bed00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid4, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e713c954-16e9-42c6-a47b-5eac755e22f0}, !- Building Story Name
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}; !- Thermal Zone Name

OS:Surface,
  {bfb6057e-e6a6-4de0-a0bf-a441eb123e59}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a03682-49a2-45e9-8fbe-11c15dc5ab3e}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e979f320-efe0-4977-a141-6bb474a53ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87728f9-ba10-476f-b0d9-0d24a1fa85d5}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c28185-d430-4acc-87ac-a972ae2fe91c}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b32f137-6492-4020-bbce-28238e43d3ee}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55f73aa-63c8-4034-9687-ddbdd1e7974e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c6117f-d026-49c3-b312-c289f794e941}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5db11f77-9243-4dc8-abe2-91416e1e842a}, !- Zone Air Inlet Port List
  {e51444bd-7bc8-47af-b265-ce87665985b1}, !- Zone Air Exhaust Port List
  {c5727185-0fc2-454f-bb32-8ce104dbf0db}, !- Zone Air Node Name
  {9de60c47-158f-4b53-a8cd-0c2eee504b4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {746f7d2c-36e5-416c-bcaf-2c2c1d8c57df}, !- Group Rendering Name
  {8f6c8bac-1a29-4ca5-8de1-596e62faf8d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b1aa675-f556-42a3-b5e6-3053bbf04990}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Zone Air Node, !- Name
  {c5727185-0fc2-454f-bb32-8ce104dbf0db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5727185-0fc2-454f-bb32-8ce104dbf0db}, !- Handle
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}, !- Source Object
  11,                                     !- Outlet Port
  {0b1aa675-f556-42a3-b5e6-3053bbf04990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5db11f77-9243-4dc8-abe2-91416e1e842a}, !- Handle
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}, !- HVAC Component
  {080887a8-5952-423a-a620-131523f99715}; !- Port 1

OS:PortList,
  {e51444bd-7bc8-47af-b265-ce87665985b1}, !- Handle
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}; !- HVAC Component

OS:PortList,
  {9de60c47-158f-4b53-a8cd-0c2eee504b4f}, !- Handle
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}, !- HVAC Component
  {b74c9482-aa4b-4666-9702-c66eaf17eaea}; !- Port 1

OS:Sizing:Zone,
  {18719adf-4301-4238-8587-c021f5bbae32}, !- Handle
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {690519cb-3e89-4399-820e-faf5b8466a95}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {0b382587-e9b2-4ab2-91ab-6167e24952e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae40abcc-fa56-46ba-b69d-c4ece71f4ca5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {7caeebf3-9ae5-4c88-87f7-74eecd435834}, !- Handle
  Story Mid5,                             !- Name
  19.812,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7bbae358-99aa-4479-acc0-ce1d6648a358}; !- Group Rendering Name

OS:Space,
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {7caeebf3-9ae5-4c88-87f7-74eecd435834}, !- Building Story Name
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}; !- Thermal Zone Name

OS:Surface,
  {082b6c45-6592-428e-8b4a-3aea3fd644a4}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c94718e7-0dbc-4659-87d7-b8102d7d07d1}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ffc58d-5369-47a8-b18b-52252a806460}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3b5729-c6b9-4833-a12e-8cf6ecea3c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1faa3e-c7ad-468e-8760-9d49a72c2e52}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50c09367-e20a-4c6a-95c3-0fe9eb1d0a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3cc92f4-a07b-48e4-80c4-af8d2ceaff9d}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c0e46e-2705-424d-b6cc-104d1398a80f}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c893ff9-b23a-418c-8711-14289d464c17}, !- Zone Air Inlet Port List
  {f856b21f-392c-41c5-8677-f7692b05aba8}, !- Zone Air Exhaust Port List
  {f110660f-febe-4b1a-aa1f-82bb20b37ff8}, !- Zone Air Node Name
  {19b2c36f-4a85-42d8-bac7-853b3532846a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {125a8a9c-28b3-4777-b222-5e1d626c6fc0}, !- Group Rendering Name
  {647b113b-7c6c-4521-a2da-2b4481595678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7515d47f-f041-471c-bd61-e49699c21dba}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Zone Air Node, !- Name
  {f110660f-febe-4b1a-aa1f-82bb20b37ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f110660f-febe-4b1a-aa1f-82bb20b37ff8}, !- Handle
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}, !- Source Object
  11,                                     !- Outlet Port
  {7515d47f-f041-471c-bd61-e49699c21dba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c893ff9-b23a-418c-8711-14289d464c17}, !- Handle
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}, !- HVAC Component
  {35f8e699-dbb8-4565-8e78-1a4b3fca1920}; !- Port 1

OS:PortList,
  {f856b21f-392c-41c5-8677-f7692b05aba8}, !- Handle
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}; !- HVAC Component

OS:PortList,
  {19b2c36f-4a85-42d8-bac7-853b3532846a}, !- Handle
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}, !- HVAC Component
  {1970de54-3433-48d8-905e-fc484a244e2a}; !- Port 1

OS:Sizing:Zone,
  {c8e4b3d2-8ad1-4b35-aaf9-d07300f52625}, !- Handle
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {21b9c9dc-a2e1-4ff4-a364-a3852530b2c4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {4dec81fc-39af-4d7c-8365-7c1cec90cd6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d56a3fff-cd95-4f96-82aa-a038d08d8ed8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {7caeebf3-9ae5-4c88-87f7-74eecd435834}, !- Building Story Name
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}; !- Thermal Zone Name

OS:Surface,
  {405dd290-0f92-42a5-a468-9529514c2d76}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964dccd0-d9c3-4aa6-9809-fa096fa88084}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8eba36-e328-43d1-8f45-6831b92357a3}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee75ed80-a363-4eeb-9a74-dcc2380132b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6628e044-9cac-42d6-a326-2060a38de7e0}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7646073-89dc-4eb2-994c-f129f61b2ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3b5729-c6b9-4833-a12e-8cf6ecea3c00}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ffc58d-5369-47a8-b18b-52252a806460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e22192c-af19-4abf-a57b-fcf4cc0eb7b4}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b48acba7-420a-43c1-aac0-e6781d9a977b}, !- Zone Air Inlet Port List
  {7733b09a-ed22-433b-9432-60f751333698}, !- Zone Air Exhaust Port List
  {f7805afc-ace4-4084-97bb-df03628479ef}, !- Zone Air Node Name
  {65c90640-f090-41a7-8c7d-0df35975594e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccbebff2-fe09-4c69-aeab-b3c965bc2fd4}, !- Group Rendering Name
  {84d8a28a-b88e-4b11-8f38-469704b549d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29def31a-6503-47c4-93d8-9b290e24f5da}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Zone Air Node, !- Name
  {f7805afc-ace4-4084-97bb-df03628479ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7805afc-ace4-4084-97bb-df03628479ef}, !- Handle
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}, !- Source Object
  11,                                     !- Outlet Port
  {29def31a-6503-47c4-93d8-9b290e24f5da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b48acba7-420a-43c1-aac0-e6781d9a977b}, !- Handle
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}, !- HVAC Component
  {1a9b601f-4731-46e1-9e21-04b27101370d}; !- Port 1

OS:PortList,
  {7733b09a-ed22-433b-9432-60f751333698}, !- Handle
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}; !- HVAC Component

OS:PortList,
  {65c90640-f090-41a7-8c7d-0df35975594e}, !- Handle
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}, !- HVAC Component
  {62e59139-6b96-42bb-b00e-e6f6f33159aa}; !- Port 1

OS:Sizing:Zone,
  {20d5ebd9-9ac6-44fa-a428-5361e7036286}, !- Handle
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bf76fe09-ca6f-442f-ae33-777d0659fda4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {6f3057c6-ca93-4f65-8e4d-c1f854b23acf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5b2f218-66c2-4660-952e-ba4e302307c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {7caeebf3-9ae5-4c88-87f7-74eecd435834}, !- Building Story Name
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}; !- Thermal Zone Name

OS:Surface,
  {59161780-2eb8-4b90-a136-89201c84002b}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12aa4520-d769-413e-9295-4a34faa9fd0b}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87877fd-e856-4f62-9977-13d3c019e3a3}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24237bdf-c7c4-4eec-8b7c-5cb6a4a5c4e9}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8d62469-9e3c-43fc-8e1c-4131b9120f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee75ed80-a363-4eeb-9a74-dcc2380132b7}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8eba36-e328-43d1-8f45-6831b92357a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d835eee4-c02f-411f-8501-b6d96fd272eb}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a46db9b-7b3a-4076-97f8-abd9a6fa1add}, !- Zone Air Inlet Port List
  {3ec3203e-2e55-490f-9318-a03d642201d4}, !- Zone Air Exhaust Port List
  {1e234317-eaf0-43af-b36f-500be78b596c}, !- Zone Air Node Name
  {e2fbcf5e-207c-4132-93b3-0bbe580b2625}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bea5857c-17ec-4794-8c33-257ba0526707}, !- Group Rendering Name
  {6f0edd7b-e90e-4bad-94cc-e97cc52abe2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ffadb2f-323c-4627-94f5-317b8bded8d8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Zone Air Node, !- Name
  {1e234317-eaf0-43af-b36f-500be78b596c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e234317-eaf0-43af-b36f-500be78b596c}, !- Handle
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}, !- Source Object
  11,                                     !- Outlet Port
  {9ffadb2f-323c-4627-94f5-317b8bded8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a46db9b-7b3a-4076-97f8-abd9a6fa1add}, !- Handle
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}, !- HVAC Component
  {0a48b321-c205-47e7-9cb7-66d5dbb1c010}; !- Port 1

OS:PortList,
  {3ec3203e-2e55-490f-9318-a03d642201d4}, !- Handle
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}; !- HVAC Component

OS:PortList,
  {e2fbcf5e-207c-4132-93b3-0bbe580b2625}, !- Handle
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}, !- HVAC Component
  {aab790d0-a4a7-4594-8fdf-312ac6049377}; !- Port 1

OS:Sizing:Zone,
  {f2642cc8-19cd-40dc-bd59-e236747f3f99}, !- Handle
  {522c8d09-9f15-4125-aa1b-87ba1c0fc407}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

