  0.0324410780268148,                     !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0323424958869916,                     !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0322439137471684,                     !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.032145331607345,                      !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0320467494675217,                     !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0319481673276984,                     !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0318495851878751,                     !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.0388868907916655,                     !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.0317510030480519,                     !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.0427075092756015,                     !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.0316524209082285,                     !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.0465281277595376,                     !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.0315538387684053,                     !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.0503487462434736,                     !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.031455256628582,                      !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.0541693647274095,                     !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0313566744887586,                     !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.0579899832113457,                     !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.0312580923489354,                     !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.0622191118498329,                     !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.0311595102091122,                     !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.0664482404883201,                     !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.0310609280692889,                     !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.0706773691268074,                     !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.0309623459294655,                     !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.0308637637896423,                     !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.0307651816498189,                     !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.0306665995099957,                     !- Value Until Time 79
  10,                                     !- Hour 80
  9,                                      !- Minute 80
  0.0305680173701724,                     !- Value Until Time 80
  10,                                     !- Hour 81
  15,                                     !- Minute 81
  0.089708448,                            !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.0304694352303492,                     !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.0303708530905258,                     !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.0302722709507026,                     !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0301736888108792,                     !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.0300751066710559,                     !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.0299765245312327,                     !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.0298779423914093,                     !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.0297793602515861,                     !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.0296807781117629,                     !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0295821959719395,                     !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.0294836138321162,                     !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.029385031692293,                      !- Value Until Time 93
  12,                                     !- Hour 94
  15,                                     !- Minute 94
  0.089708448,                            !- Value Until Time 94
  12,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0292864495524696,                     !- Value Until Time 95
  12,                                     !- Hour 96
  24,                                     !- Minute 96
  0.0886802850233942,                     !- Value Until Time 96
  12,                                     !- Hour 97
  29,                                     !- Minute 97
  0.0291878674126464,                     !- Value Until Time 97
  12,                                     !- Hour 98
  34,                                     !- Minute 98
  0.0876521220467884,                     !- Value Until Time 98
  12,                                     !- Hour 99
  39,                                     !- Minute 99
  0.0290892852728231,                     !- Value Until Time 99
  12,                                     !- Hour 100
  44,                                     !- Minute 100
  0.0866239590701826,                     !- Value Until Time 100
  12,                                     !- Hour 101
  49,                                     !- Minute 101
  0.0289907031329997,                     !- Value Until Time 101
  12,                                     !- Hour 102
  54,                                     !- Minute 102
  0.0855957960935768,                     !- Value Until Time 102
  12,                                     !- Hour 103
  59,                                     !- Minute 103
  0.0288921209931765,                     !- Value Until Time 103
  13,                                     !- Hour 104
  4,                                      !- Minute 104
  0.0845676331169711,                     !- Value Until Time 104
  13,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0287935388533533,                     !- Value Until Time 105
  13,                                     !- Hour 106
  14,                                     !- Minute 106
  0.0835394701403652,                     !- Value Until Time 106
  13,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0286949567135299,                     !- Value Until Time 107
  13,                                     !- Hour 108
  24,                                     !- Minute 108
  0.0825113071637595,                     !- Value Until Time 108
  13,                                     !- Hour 109
  29,                                     !- Minute 109
  0.0285963745737066,                     !- Value Until Time 109
  13,                                     !- Hour 110
  30,                                     !- Minute 110
  0.0819972256754565,                     !- Value Until Time 110
  13,                                     !- Hour 111
  39,                                     !- Minute 111
  0.0284977924338832,                     !- Value Until Time 111
  13,                                     !- Hour 112
  49,                                     !- Minute 112
  0.02839921029406,                       !- Value Until Time 112
  13,                                     !- Hour 113
  59,                                     !- Minute 113
  0.0283006281542368,                     !- Value Until Time 113
  14,                                     !- Hour 114
  9,                                      !- Minute 114
  0.0282020460144134,                     !- Value Until Time 114
  14,                                     !- Hour 115
  19,                                     !- Minute 115
  0.0281034638745901,                     !- Value Until Time 115
  14,                                     !- Hour 116
  29,                                     !- Minute 116
  0.0280048817347669,                     !- Value Until Time 116
  14,                                     !- Hour 117
  30,                                     !- Minute 117
  0.0613284207206221,                     !- Value Until Time 117
  14,                                     !- Hour 118
  39,                                     !- Minute 118
  0.0279062995949437,                     !- Value Until Time 118
  14,                                     !- Hour 119
  49,                                     !- Minute 119
  0.0278077174551203,                     !- Value Until Time 119
  14,                                     !- Hour 120
  59,                                     !- Minute 120
  0.027709135315297,                      !- Value Until Time 120
  15,                                     !- Hour 121
  9,                                      !- Minute 121
  0.0276105531754737,                     !- Value Until Time 121
  15,                                     !- Hour 122
  19,                                     !- Minute 122
  0.0275119710356504,                     !- Value Until Time 122
  15,                                     !- Hour 123
  29,                                     !- Minute 123
  0.0274133888958272,                     !- Value Until Time 123
  15,                                     !- Hour 124
  30,                                     !- Minute 124
  0.0577331807798664,                     !- Value Until Time 124
  15,                                     !- Hour 125
  39,                                     !- Minute 125
  0.0273148067560038,                     !- Value Until Time 125
  15,                                     !- Hour 126
  49,                                     !- Minute 126
  0.0272162246161806,                     !- Value Until Time 126
  15,                                     !- Hour 127
  59,                                     !- Minute 127
  0.0271176424763573,                     !- Value Until Time 127
  16,                                     !- Hour 128
  9,                                      !- Minute 128
  0.0270190603365341,                     !- Value Until Time 128
  16,                                     !- Hour 129
  19,                                     !- Minute 129
  0.0269204781967107,                     !- Value Until Time 129
  16,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0268218960568875,                     !- Value Until Time 130
  16,                                     !- Hour 131
  30,                                     !- Minute 131
  0.0575405782187512,                     !- Value Until Time 131
  16,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0267233139170642,                     !- Value Until Time 132
  16,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0565255633952628,                     !- Value Until Time 133
  16,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0266247317772408,                     !- Value Until Time 134
  16,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0555105485717743,                     !- Value Until Time 135
  16,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0265261496374176,                     !- Value Until Time 136
  17,                                     !- Hour 137
  0,                                      !- Minute 137
  0.054495533748286,                      !- Value Until Time 137
  17,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0264275674975944,                     !- Value Until Time 138
  17,                                     !- Hour 139
  10,                                     !- Minute 139
  0.0534805189247975,                     !- Value Until Time 139
  17,                                     !- Hour 140
  19,                                     !- Minute 140
  0.026328985357771,                      !- Value Until Time 140
  17,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0524655041013091,                     !- Value Until Time 141
  17,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0262304032179477,                     !- Value Until Time 142
  17,                                     !- Hour 143
  30,                                     !- Minute 143
  0.0514504892778208,                     !- Value Until Time 143
  17,                                     !- Hour 144
  39,                                     !- Minute 144
  0.0261318210781245,                     !- Value Until Time 144
  17,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0516736953750718,                     !- Value Until Time 145
  17,                                     !- Hour 146
  49,                                     !- Minute 146
  0.0260332389383011,                     !- Value Until Time 146
  17,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0518969014723229,                     !- Value Until Time 147
  17,                                     !- Hour 148
  59,                                     !- Minute 148
  0.0259346567984779,                     !- Value Until Time 148
  18,                                     !- Hour 149
  0,                                      !- Minute 149
  0.052120107569574,                      !- Value Until Time 149
  18,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0258360746586546,                     !- Value Until Time 150
  18,                                     !- Hour 151
  10,                                     !- Minute 151
  0.052343313666825,                      !- Value Until Time 151
  18,                                     !- Hour 152
  19,                                     !- Minute 152
  0.0257374925188312,                     !- Value Until Time 152
  18,                                     !- Hour 153
  20,                                     !- Minute 153
  0.0525665197640761,                     !- Value Until Time 153
  18,                                     !- Hour 154
  29,                                     !- Minute 154
  0.025638910379008,                      !- Value Until Time 154
  18,                                     !- Hour 155
  30,                                     !- Minute 155
  0.0527897258613272,                     !- Value Until Time 155
  18,                                     !- Hour 156
  39,                                     !- Minute 156
  0.0255403282391848,                     !- Value Until Time 156
  18,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0525873555290108,                     !- Value Until Time 157
  18,                                     !- Hour 158
  49,                                     !- Minute 158
  0.0254417460993614,                     !- Value Until Time 158
  18,                                     !- Hour 159
  50,                                     !- Minute 159
  0.0523849851966946,                     !- Value Until Time 159
  18,                                     !- Hour 160
  59,                                     !- Minute 160
  0.0253431639595381,                     !- Value Until Time 160
  19,                                     !- Hour 161
  0,                                      !- Minute 161
  0.0521826148643783,                     !- Value Until Time 161
  19,                                     !- Hour 162
  9,                                      !- Minute 162
  0.0252445818197149,                     !- Value Until Time 162
  19,                                     !- Hour 163
  10,                                     !- Minute 163
  0.0519802445320619,                     !- Value Until Time 163
  19,                                     !- Hour 164
  19,                                     !- Minute 164
  0.0251459996798915,                     !- Value Until Time 164
  19,                                     !- Hour 165
  20,                                     !- Minute 165
  0.0517778741997457,                     !- Value Until Time 165
  19,                                     !- Hour 166
  30,                                     !- Minute 166
  0.0515755038674293,                     !- Value Until Time 166
  19,                                     !- Hour 167
  40,                                     !- Minute 167
  0.0515532370956196,                     !- Value Until Time 167
  19,                                     !- Hour 168
  50,                                     !- Minute 168
  0.0515309703238099,                     !- Value Until Time 168
  20,                                     !- Hour 169
  0,                                      !- Minute 169
  0.0515087035520002,                     !- Value Until Time 169
  20,                                     !- Hour 170
  10,                                     !- Minute 170
  0.0514864367801905,                     !- Value Until Time 170
  20,                                     !- Hour 171
  20,                                     !- Minute 171
  0.0514641700083808,                     !- Value Until Time 171
  20,                                     !- Hour 172
  30,                                     !- Minute 172
  0.0244559247011286,                     !- Value Until Time 172
  20,                                     !- Hour 173
  40,                                     !- Minute 173
  0.0243573425613053,                     !- Value Until Time 173
  20,                                     !- Hour 174
  50,                                     !- Minute 174
  0.0242587604214819,                     !- Value Until Time 174
  21,                                     !- Hour 175
  0,                                      !- Minute 175
  0.0241601782816587,                     !- Value Until Time 175
  21,                                     !- Hour 176
  10,                                     !- Minute 176
  0.0240615961418355,                     !- Value Until Time 176
  21,                                     !- Hour 177
  20,                                     !- Minute 177
  0.0239630140020121,                     !- Value Until Time 177
  21,                                     !- Hour 178
  30,                                     !- Minute 178
  0.0238644318621888,                     !- Value Until Time 178
  21,                                     !- Hour 179
  40,                                     !- Minute 179
  0.0237658497223656,                     !- Value Until Time 179
  21,                                     !- Hour 180
  50,                                     !- Minute 180
  0.0236672675825422,                     !- Value Until Time 180
  22,                                     !- Hour 181
  0,                                      !- Minute 181
  0.023568685442719,                      !- Value Until Time 181
  22,                                     !- Hour 182
  10,                                     !- Minute 182
  0.0234701033028957,                     !- Value Until Time 182
  22,                                     !- Hour 183
  20,                                     !- Minute 183
  0.0233715211630724,                     !- Value Until Time 183
  22,                                     !- Hour 184
  30,                                     !- Minute 184
  0.0232729390232491,                     !- Value Until Time 184
  22,                                     !- Hour 185
  40,                                     !- Minute 185
  0.0231743568834259,                     !- Value Until Time 185
  22,                                     !- Hour 186
  50,                                     !- Minute 186
  0.0230757747436025,                     !- Value Until Time 186
  23,                                     !- Hour 187
  0,                                      !- Minute 187
  0.0229771926037792,                     !- Value Until Time 187
  23,                                     !- Hour 188
  10,                                     !- Minute 188
  0.022878610463956,                      !- Value Until Time 188
  23,                                     !- Hour 189
  20,                                     !- Minute 189
  0.0227800283241326,                     !- Value Until Time 189
  23,                                     !- Hour 190
  30,                                     !- Minute 190
  0.0226814461843094,                     !- Value Until Time 190
  23,                                     !- Hour 191
  40,                                     !- Minute 191
  0.0225828640444862,                     !- Value Until Time 191
  23,                                     !- Hour 192
  50,                                     !- Minute 192
  0.0224842819046628,                     !- Value Until Time 192
  24,                                     !- Hour 193
  0,                                      !- Minute 193
  0.0223856997648395;                     !- Value Until Time 193

OS:Schedule:Day,
  {e1921d11-5e89-4ee2-9f5d-59bc9cd4dc6a}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {744b24fe-8860-4ad4-a68f-3a971311bcd5}, !- Handle
  Schedule Rule 8,                        !- Name
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.058977053003427,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0546456025000965,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0503141519967657,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.045982701493435,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0416512509901045,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0373198004867737,                     !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0373198004867737,                     !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0186297647493816,                     !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0391187883112477,                     !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.0185643204600626,                     !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.0409177761357217,                     !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0184988761707438,                     !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.0184334318814249,                     !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.0183679875921059,                     !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0481137274336177,                     !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.0504998884772703,                     !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.0528860495209231,                     !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.0552722105645757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0576583716082283,                     !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.0600445326518811,                     !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.0624306936955337,                     !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0624306936955337,                     !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.0178444332775549,                     !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.0177789889882358,                     !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.017713544698917,                      !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.0176481004095982,                     !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.0175826561202792,                     !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.0175172118309603,                     !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.0632549179984597,                     !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.0174517675416415,                     !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0633106692082601,                     !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.0173863232523225,                     !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.0633664204180606,                     !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.0173208789630037,                     !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.063422171627861,                      !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0172554346736848,                     !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.0634779228376615,                     !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.017189990384366,                      !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0635336740474619,                     !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0635894252572623,                     !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0635923882289752,                     !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.0635953512006881,                     !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.0635983141724009,                     !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.0636012771441137,                     !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.0636042401158266,                     !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.0167318803591336,                     !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.0166664360698148,                     !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.016600991780496,                      !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.0165355474911769,                     !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.0164701032018581,                     !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.0164046589125393,                     !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.0163392146232203,                     !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0162737703339014,                     !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0162083260445824,                     !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.0161428817552636,                     !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0160774374659448,                     !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0160119931766257,                     !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0159465488873069,                     !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.0181978311248323,                     !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.0158811045979881,                     !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.0176219213591987,                     !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.015815660308669,                      !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.0170460115935648,                     !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.0157502160193502,                     !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.016470101827931,                      !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.0156847717300314,                     !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.0158941920622973,                     !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0156193274407124,                     !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.0153182822966635,                     !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.0155538831513935,                     !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.0154197970520765,                     !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.0154884388620747,                     !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.0155213118074895,                     !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.0154229945727557,                     !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.0156228265629026,                     !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.0153575502834369,                     !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.015292105994118,                      !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.015226661704799,                      !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.0151612174154802,                     !- Value Until Time 79
  10,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0159273708291417,                     !- Value Until Time 80
  10,                                     !- Hour 81
  9,                                      !- Minute 81
  0.0150957731261613,                     !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.0150303288368423,                     !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.0149648845475235,                     !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.0148994402582047,                     !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0148339959688856,                     !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.0147685516795668,                     !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.014703107390248,                      !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.0146376631009289,                     !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.0145722188116101,                     !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.0145067745222913,                     !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0144413302329723,                     !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.0143758859436534,                     !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.0143104416543346,                     !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.0142449973650156,                     !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.0141795530756968,                     !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.0141141087863779,                     !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.0140486644970589,                     !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.0139832202077401,                     !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.0139177759184213,                     !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.0138523316291022,                     !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.0137868873397834,                     !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0137214430504646,                     !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.0136559987611455,                     !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.0135905544718267,                     !- Value Until Time 104
  14,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0135251101825079,                     !- Value Until Time 105
  14,                                     !- Hour 106
  19,                                     !- Minute 106
  0.0134596658931889,                     !- Value Until Time 106
  14,                                     !- Hour 107
  29,                                     !- Minute 107
  0.01339422160387,                       !- Value Until Time 107
  14,                                     !- Hour 108
  39,                                     !- Minute 108
  0.0133287773145512,                     !- Value Until Time 108
  14,                                     !- Hour 109
  49,                                     !- Minute 109
  0.0132633330252322,                     !- Value Until Time 109
  14,                                     !- Hour 110
  59,                                     !- Minute 110
  0.0131978887359134,                     !- Value Until Time 110
  15,                                     !- Hour 111
  9,                                      !- Minute 111
  0.0131324444465945,                     !- Value Until Time 111
  15,                                     !- Hour 112
  19,                                     !- Minute 112
  0.0130670001572755,                     !- Value Until Time 112
  15,                                     !- Hour 113
  29,                                     !- Minute 113
  0.0130015558679567,                     !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.0129361115786379,                     !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.0128706672893188,                     !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.012805223,                            !- Value Until Time 116
  16,                                     !- Hour 117
  0,                                      !- Minute 117
  0.012805223,                            !- Value Until Time 117
  16,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0130879422395711,                     !- Value Until Time 118
  16,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0133706614791419,                     !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.013653380718713,                      !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.013936099958284,                      !- Value Until Time 121
  16,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0142188191978549,                     !- Value Until Time 122
  17,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0145015384374259,                     !- Value Until Time 123
  17,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0155800601409025,                     !- Value Until Time 124
  17,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0166585818443791,                     !- Value Until Time 125
  17,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0177371035478557,                     !- Value Until Time 126
  17,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0188156252513323,                     !- Value Until Time 127
  17,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0198941469548089,                     !- Value Until Time 128
  18,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0209726686582855,                     !- Value Until Time 129
  18,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0281482430485713,                     !- Value Until Time 130
  18,                                     !- Hour 131
  20,                                     !- Minute 131
  0.035323817438857,                      !- Value Until Time 131
  18,                                     !- Hour 132
  30,                                     !- Minute 132
  0.042499391829143,                      !- Value Until Time 132
  18,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0496749662194288,                     !- Value Until Time 133
  18,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0568505406097145,                     !- Value Until Time 134
  19,                                     !- Hour 135
  0,                                      !- Minute 135
  0.064026115,                            !- Value Until Time 135
  19,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0637300447229454,                     !- Value Until Time 136
  19,                                     !- Hour 137
  20,                                     !- Minute 137
  0.063433974445891,                      !- Value Until Time 137
  19,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0631379041688364,                     !- Value Until Time 138
  19,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0628418338917819,                     !- Value Until Time 139
  19,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0625457636147275,                     !- Value Until Time 140
  20,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0622496933376729,                     !- Value Until Time 141
  20,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0622553021002368,                     !- Value Until Time 142
  20,                                     !- Hour 143
  20,                                     !- Minute 143
  0.062260910862801,                      !- Value Until Time 143
  20,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0622665196253649,                     !- Value Until Time 144
  20,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0622721283879289,                     !- Value Until Time 145
  20,                                     !- Hour 146
  50,                                     !- Minute 146
  0.062277737150493,                      !- Value Until Time 146
  21,                                     !- Hour 147
  0,                                      !- Minute 147
  0.062283345913057,                      !- Value Until Time 147
  21,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0625395142096308,                     !- Value Until Time 148
  21,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0627956825062049,                     !- Value Until Time 149
  21,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0630518508027788,                     !- Value Until Time 150
  21,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0633080190993526,                     !- Value Until Time 151
  21,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0635641873959266,                     !- Value Until Time 152
  22,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0638203556925005,                     !- Value Until Time 153
  22,                                     !- Hour 154
  10,                                     !- Minute 154
  0.0628046605303231,                     !- Value Until Time 154
  22,                                     !- Hour 155
  20,                                     !- Minute 155
  0.0617889653681456,                     !- Value Until Time 155
  22,                                     !- Hour 156
  30,                                     !- Minute 156
  0.0607732702059682,                     !- Value Until Time 156
  22,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0597575750437908,                     !- Value Until Time 157
  22,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0587418798816134,                     !- Value Until Time 158
  23,                                     !- Hour 159
  0,                                      !- Minute 159
  0.0577261847194359,                     !- Value Until Time 159
  23,                                     !- Hour 160
  10,                                     !- Minute 160
  0.0586565711839896,                     !- Value Until Time 160
  23,                                     !- Hour 161
  20,                                     !- Minute 161
  0.0595869576485434,                     !- Value Until Time 161
  23,                                     !- Hour 162
  30,                                     !- Minute 162
  0.0605173441130968,                     !- Value Until Time 162
  23,                                     !- Hour 163
  40,                                     !- Minute 163
  0.0614477305776506,                     !- Value Until Time 163
  23,                                     !- Hour 164
  50,                                     !- Minute 164
  0.0623781170422043,                     !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.0633085035067578;                     !- Value Until Time 165

OS:Schedule:Day,
  {f49b90bb-20f4-473d-b51d-881a3d9a9637}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c263e5e5-b836-4ac1-8f93-860c9cb77510}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {94dbc122-1430-40c1-9aaa-7ac318bab79e}, !- Default Day Schedule Name
  {2d32103d-7964-44d3-8f26-21cbccbbf016}, !- Summer Design Day Schedule Name
  {1b956917-d2bc-450c-a7a7-b74cec5e4659}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94dbc122-1430-40c1-9aaa-7ac318bab79e}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.580396078431372,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.580380392156863,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.580364705882353,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.580349019607843,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.580333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580317647058823,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.580301960784314,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.580286274509804,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.580270588235294,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.580254901960784,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.580239215686275,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.580223529411765,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.580207843137255,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5802,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.57735,                                !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.5745,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.57165,                                !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.5688,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.56595,                                !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.5631,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5631,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.560416666666667,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.557733333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.55505,                                !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.552366666666667,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.549683333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.547,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.545383333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.543766666666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.54215,                                !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.540533333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.538916666666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5373,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.537516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.537733333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.53795,                                !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.538166666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.538383333333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.5386,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.5485,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.5584,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.5683,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.5782,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.5881,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.598,                                  !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.612533333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.627066666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.6416,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.656133333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.670666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.6852,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.701133333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.717066666666667,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.733,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.748933333333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.764866666666666,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.7808,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.7808,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.801309090909091,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.821818181818182,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.842327272727273,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.862836363636363,                      !- Value Until Time 62
  9,                                      !- Hour 63
  56,                                     !- Minute 63
  0.8654,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  6,                                      !- Minute 64
  0.885536363636364,                      !- Value Until Time 64
  10,                                     !- Hour 65
  16,                                     !- Minute 65
  0.884372727272727,                      !- Value Until Time 65
  10,                                     !- Hour 66
  26,                                     !- Minute 66
  0.883209090909091,                      !- Value Until Time 66
  10,                                     !- Hour 67
  36,                                     !- Minute 67
  0.882045454545455,                      !- Value Until Time 67
  10,                                     !- Hour 68
  37,                                     !- Minute 68
  0.8819,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  47,                                     !- Minute 69
  0.8717,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  57,                                     !- Minute 70
  0.8615,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  7,                                      !- Minute 71
  0.8513,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  17,                                     !- Minute 72
  0.8411,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  27,                                     !- Minute 73
  0.8309,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  37,                                     !- Minute 74
  0.8207,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  47,                                     !- Minute 75
  0.814033333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  57,                                     !- Minute 76
  0.807366666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  7,                                      !- Minute 77
  0.8007,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  17,                                     !- Minute 78
  0.794033333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  27,                                     !- Minute 79
  0.787366666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  37,                                     !- Minute 80
  0.7807,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  47,                                     !- Minute 81
  0.773133333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  57,                                     !- Minute 82
  0.765566666666667,                      !- Value Until Time 82
  13,                                     !- Hour 83
  7,                                      !- Minute 83
  0.758,                                  !- Value Until Time 83
  13,                                     !- Hour 84
  17,                                     !- Minute 84
  0.750433333333334,                      !- Value Until Time 84
  13,                                     !- Hour 85
  27,                                     !- Minute 85
  0.742866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  37,                                     !- Minute 86
  0.7353,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  47,                                     !- Minute 87
  0.719518181818182,                      !- Value Until Time 87
  13,                                     !- Hour 88
  57,                                     !- Minute 88
  0.703736363636364,                      !- Value Until Time 88
  14,                                     !- Hour 89
  7,                                      !- Minute 89
  0.687954545454546,                      !- Value Until Time 89
  14,                                     !- Hour 90
  17,                                     !- Minute 90
  0.672172727272727,                      !- Value Until Time 90
  14,                                     !- Hour 91
  18,                                     !- Minute 91
  0.6702,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  28,                                     !- Minute 92
  0.595393939393939,                      !- Value Until Time 92
  14,                                     !- Hour 93
  38,                                     !- Minute 93
  0.585987878787879,                      !- Value Until Time 93
  14,                                     !- Hour 94
  48,                                     !- Minute 94
  0.576581818181818,                      !- Value Until Time 94
  14,                                     !- Hour 95
  58,                                     !- Minute 95
  0.567175757575758,                      !- Value Until Time 95
  15,                                     !- Hour 96
  0,                                      !- Minute 96
  0.566,                                  !- Value Until Time 96
  15,                                     !- Hour 97
  9,                                      !- Minute 97
  0.56735,                                !- Value Until Time 97
  15,                                     !- Hour 98
  19,                                     !- Minute 98
  0.5687,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  29,                                     !- Minute 99
  0.57005,                                !- Value Until Time 99
  15,                                     !- Hour 100
  39,                                     !- Minute 100
  0.5714,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  49,                                     !- Minute 101
  0.57275,                                !- Value Until Time 101
  15,                                     !- Hour 102
  59,                                     !- Minute 102
  0.5741,                                 !- Value Until Time 102
  16,                                     !- Hour 103
  0,                                      !- Minute 103
  0.5741,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  10,                                     !- Minute 104
  0.580533333333333,                      !- Value Until Time 104
  16,                                     !- Hour 105
  20,                                     !- Minute 105
  0.586966666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  30,                                     !- Minute 106
  0.5934,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  40,                                     !- Minute 107
  0.599833333333334,                      !- Value Until Time 107
  16,                                     !- Hour 108
  50,                                     !- Minute 108
  0.606266666666667,                      !- Value Until Time 108
  17,                                     !- Hour 109
  0,                                      !- Minute 109
  0.6127,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  10,                                     !- Minute 110
  0.6203,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  20,                                     !- Minute 111
  0.6279,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.6355,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.6431,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.6507,                                 !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.6583,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.660816666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.663333333333333,                      !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.66585,                                !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.668366666666667,                      !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.670883333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.6734,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.664331666666667,                      !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.655263333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.646195,                               !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.637126666666666,                      !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.628058333333333,                      !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.61899,                                !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.605775,                               !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.59256,                                !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.579345,                               !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.56613,                                !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.552914999999999,                      !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.5397,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.546516666666667,                      !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.553333333333333,                      !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.56015,                                !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.566966666666667,                      !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.573783333333334,                      !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.5806,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.58058431372549,                       !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.58056862745098,                       !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.580552941176471,                      !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.580537254901961,                      !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.580521568627451,                      !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.580505882352941,                      !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.580490196078432,                      !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.580474509803922,                      !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.580458823529412,                      !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.580443137254902,                      !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.580427450980392,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.580411764705882;                      !- Value Until Time 151

OS:Schedule:Rule,
  {cb944437-62ad-4414-88a6-b5a05a7a7226}, !- Handle
  Schedule Rule 10,                       !- Name
  {c263e5e5-b836-4ac1-8f93-860c9cb77510}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47c947ca-ba79-430f-83ab-05ca4ed83728}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47c947ca-ba79-430f-83ab-05ca4ed83728}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.601182249240122,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.596764498480243,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.592346747720365,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.587928996960486,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.583511246200608,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.57909349544073,                       !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.57909349544073,                       !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.601397001013172,                      !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.577019606889564,                      !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.601427679837892,                      !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.574945718338399,                      !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.601458358662614,                      !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.601489037487336,                      !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.601519716312056,                      !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.566650164133739,                      !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.565975229989868,                      !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.565300295845998,                      !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.564625361702128,                      !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.563950427558257,                      !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.563275493414387,                      !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.562600559270517,                      !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.562600559270517,                      !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.601765146909828,                      !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.601795825734549,                      !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.601826504559271,                      !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.601857183383991,                      !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.601887862208713,                      !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.601918541033435,                      !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.562158784194529,                      !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.601949219858156,                      !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.562023797365755,                      !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.601979898682877,                      !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.561888810536981,                      !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.602010577507599,                      !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.561753823708207,                      !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.60204125633232,                       !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.561618836879433,                      !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.602071935157041,                      !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.561483850050658,                      !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.561348863221884,                      !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.560894816616008,                      !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.560440770010132,                      !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.559986723404255,                      !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.559532676798379,                      !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.559078630192503,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.602286686930091,                      !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.602317365754812,                      !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.602348044579534,                      !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.602378723404255,                      !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.602409402228976,                      !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.602440081053698,                      !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.602470759878419,                      !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.60250143870314,                       !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.602532117527862,                      !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.602562796352584,                      !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.602593475177305,                      !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.602624154002026,                      !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.602654832826748,                      !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.51836169402229,                       !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.602685511651469,                      !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.513146293819655,                      !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.60271619047619,                       !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.507930893617021,                      !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.602746869300912,                      !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.502715493414387,                      !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.602777548125633,                      !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.497500093211753,                      !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.602808226950354,                      !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.492284693009119,                      !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.602838905775076,                      !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.49124406727457,                       !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.602869584599798,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.49020344154002,                       !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.602900263424519,                      !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.489162815805471,                      !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.60293094224924,                       !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.602961621073962,                      !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.602992299898683,                      !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.603022978723404,                      !- Value Until Time 79
  10,                                     !- Hour 80
  9,                                      !- Minute 80
  0.603053657548126,                      !- Value Until Time 80
  10,                                     !- Hour 81
  15,                                     !- Minute 81
  0.48448,                                !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.603084336372848,                      !- Value Until Time 82
  10,                                     !- Hour 83
  24,                                     !- Minute 83
  0.485535351570415,                      !- Value Until Time 83
  10,                                     !- Hour 84
  29,                                     !- Minute 84
  0.603115015197568,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.486590703140831,                      !- Value Until Time 85
  10,                                     !- Hour 86
  39,                                     !- Minute 86
  0.60314569402229,                       !- Value Until Time 86
  10,                                     !- Hour 87
  44,                                     !- Minute 87
  0.487646054711246,                      !- Value Until Time 87
  10,                                     !- Hour 88
  49,                                     !- Minute 88
  0.603176372847012,                      !- Value Until Time 88
  10,                                     !- Hour 89
  54,                                     !- Minute 89
  0.488701406281661,                      !- Value Until Time 89
  10,                                     !- Hour 90
  59,                                     !- Minute 90
  0.603207051671733,                      !- Value Until Time 90
  11,                                     !- Hour 91
  4,                                      !- Minute 91
  0.489756757852077,                      !- Value Until Time 91
  11,                                     !- Hour 92
  9,                                      !- Minute 92
  0.603237730496454,                      !- Value Until Time 92
  11,                                     !- Hour 93
  14,                                     !- Minute 93
  0.490812109422492,                      !- Value Until Time 93
  11,                                     !- Hour 94
  15,                                     !- Minute 94
  0.490812109422492,                      !- Value Until Time 94
  11,                                     !- Hour 95
  19,                                     !- Minute 95
  0.603268409321176,                      !- Value Until Time 95
  11,                                     !- Hour 96
  24,                                     !- Minute 96
  0.492431951367781,                      !- Value Until Time 96
  11,                                     !- Hour 97
  29,                                     !- Minute 97
  0.603299088145897,                      !- Value Until Time 97
  11,                                     !- Hour 98
  34,                                     !- Minute 98
  0.49405179331307,                       !- Value Until Time 98
  11,                                     !- Hour 99
  39,                                     !- Minute 99
  0.603329766970618,                      !- Value Until Time 99
  11,                                     !- Hour 100
  44,                                     !- Minute 100
  0.495671635258359,                      !- Value Until Time 100
  11,                                     !- Hour 101
  49,                                     !- Minute 101
  0.60336044579534,                       !- Value Until Time 101
  11,                                     !- Hour 102
  54,                                     !- Minute 102
  0.497291477203647,                      !- Value Until Time 102
  11,                                     !- Hour 103
  59,                                     !- Minute 103
  0.603391124620061,                      !- Value Until Time 103
  12,                                     !- Hour 104
  4,                                      !- Minute 104
  0.498911319148936,                      !- Value Until Time 104
  12,                                     !- Hour 105
  9,                                      !- Minute 105
  0.603421803444782,                      !- Value Until Time 105
  12,                                     !- Hour 106
  14,                                     !- Minute 106
  0.500531161094225,                      !- Value Until Time 106
  12,                                     !- Hour 107
  15,                                     !- Minute 107
  0.500531161094225,                      !- Value Until Time 107
  12,                                     !- Hour 108
  19,                                     !- Minute 108
  0.603452482269504,                      !- Value Until Time 108
  12,                                     !- Hour 109
  24,                                     !- Minute 109
  0.501571786828774,                      !- Value Until Time 109
  12,                                     !- Hour 110
  29,                                     !- Minute 110
  0.603483161094225,                      !- Value Until Time 110
  12,                                     !- Hour 111
  34,                                     !- Minute 111
  0.502612412563323,                      !- Value Until Time 111
  12,                                     !- Hour 112
  39,                                     !- Minute 112
  0.603513839918947,                      !- Value Until Time 112
  12,                                     !- Hour 113
  44,                                     !- Minute 113
  0.503653038297872,                      !- Value Until Time 113
  12,                                     !- Hour 114
  49,                                     !- Minute 114
  0.603544518743668,                      !- Value Until Time 114
  12,                                     !- Hour 115
  54,                                     !- Minute 115
  0.504693664032421,                      !- Value Until Time 115
  12,                                     !- Hour 116
  59,                                     !- Minute 116
  0.603575197568389,                      !- Value Until Time 116
  13,                                     !- Hour 117
  4,                                      !- Minute 117
  0.505734289766971,                      !- Value Until Time 117
  13,                                     !- Hour 118
  9,                                      !- Minute 118
  0.603605876393111,                      !- Value Until Time 118
  13,                                     !- Hour 119
  14,                                     !- Minute 119
  0.50677491550152,                       !- Value Until Time 119
  13,                                     !- Hour 120
  19,                                     !- Minute 120
  0.603636555217832,                      !- Value Until Time 120
  13,                                     !- Hour 121
  24,                                     !- Minute 121
  0.507815541236069,                      !- Value Until Time 121
  13,                                     !- Hour 122
  29,                                     !- Minute 122
  0.603667234042553,                      !- Value Until Time 122
  13,                                     !- Hour 123
  30,                                     !- Minute 123
  0.508335854103343,                      !- Value Until Time 123
  13,                                     !- Hour 124
  39,                                     !- Minute 124
  0.603697912867275,                      !- Value Until Time 124
  13,                                     !- Hour 125
  49,                                     !- Minute 125
  0.603728591691996,                      !- Value Until Time 125
  13,                                     !- Hour 126
  59,                                     !- Minute 126
  0.603759270516717,                      !- Value Until Time 126
  14,                                     !- Hour 127
  9,                                      !- Minute 127
  0.603789949341439,                      !- Value Until Time 127
  14,                                     !- Hour 128
  19,                                     !- Minute 128
  0.60382062816616,                       !- Value Until Time 128
  14,                                     !- Hour 129
  29,                                     !- Minute 129
  0.603851306990882,                      !- Value Until Time 129
  14,                                     !- Hour 130
  30,                                     !- Minute 130
  0.523724352583587,                      !- Value Until Time 130
  14,                                     !- Hour 131
  39,                                     !- Minute 131
  0.603881985815603,                      !- Value Until Time 131
  14,                                     !- Hour 132
  49,                                     !- Minute 132
  0.603912664640324,                      !- Value Until Time 132
  14,                                     !- Hour 133
  59,                                     !- Minute 133
  0.603943343465046,                      !- Value Until Time 133
  15,                                     !- Hour 134
  9,                                      !- Minute 134
  0.603974022289767,                      !- Value Until Time 134
  15,                                     !- Hour 135
  19,                                     !- Minute 135
  0.604004701114488,                      !- Value Until Time 135
  15,                                     !- Hour 136
  29,                                     !- Minute 136
  0.60403537993921,                       !- Value Until Time 136
  15,                                     !- Hour 137
  30,                                     !- Minute 137
  0.524018869300912,                      !- Value Until Time 137
  15,                                     !- Hour 138
  39,                                     !- Minute 138
  0.604066058763931,                      !- Value Until Time 138
  15,                                     !- Hour 139
  49,                                     !- Minute 139
  0.604096737588652,                      !- Value Until Time 139
  15,                                     !- Hour 140
  59,                                     !- Minute 140
  0.604127416413374,                      !- Value Until Time 140
  16,                                     !- Hour 141
  9,                                      !- Minute 141
  0.604158095238095,                      !- Value Until Time 141
  16,                                     !- Hour 142
  19,                                     !- Minute 142
  0.604188774062816,                      !- Value Until Time 142
  16,                                     !- Hour 143
  29,                                     !- Minute 143
  0.604219452887538,                      !- Value Until Time 143
  16,                                     !- Hour 144
  30,                                     !- Minute 144
  0.521809993920973,                      !- Value Until Time 144
  16,                                     !- Hour 145
  39,                                     !- Minute 145
  0.60425013171226,                       !- Value Until Time 145
  16,                                     !- Hour 146
  40,                                     !- Minute 146
  0.523172133738602,                      !- Value Until Time 146
  16,                                     !- Hour 147
  49,                                     !- Minute 147
  0.60428081053698,                       !- Value Until Time 147
  16,                                     !- Hour 148
  50,                                     !- Minute 148
  0.524534273556231,                      !- Value Until Time 148
  16,                                     !- Hour 149
  59,                                     !- Minute 149
  0.604311489361702,                      !- Value Until Time 149
  17,                                     !- Hour 150
  0,                                      !- Minute 150
  0.52589641337386,                       !- Value Until Time 150
  17,                                     !- Hour 151
  9,                                      !- Minute 151
  0.604342168186424,                      !- Value Until Time 151
  17,                                     !- Hour 152
  10,                                     !- Minute 152
  0.527258553191489,                      !- Value Until Time 152
  17,                                     !- Hour 153
  19,                                     !- Minute 153
  0.604372847011145,                      !- Value Until Time 153
  17,                                     !- Hour 154
  20,                                     !- Minute 154
  0.528620693009119,                      !- Value Until Time 154
  17,                                     !- Hour 155
  29,                                     !- Minute 155
  0.604403525835866,                      !- Value Until Time 155
  17,                                     !- Hour 156
  30,                                     !- Minute 156
  0.529982832826748,                      !- Value Until Time 156
  17,                                     !- Hour 157
  39,                                     !- Minute 157
  0.604434204660588,                      !- Value Until Time 157
  17,                                     !- Hour 158
  40,                                     !- Minute 158
  0.532915728470111,                      !- Value Until Time 158
  17,                                     !- Hour 159
  49,                                     !- Minute 159
  0.604464883485309,                      !- Value Until Time 159
  17,                                     !- Hour 160
  50,                                     !- Minute 160
  0.535848624113475,                      !- Value Until Time 160
  17,                                     !- Hour 161
  59,                                     !- Minute 161
  0.60449556231003,                       !- Value Until Time 161
  18,                                     !- Hour 162
  0,                                      !- Minute 162
  0.538781519756839,                      !- Value Until Time 162
  18,                                     !- Hour 163
  9,                                      !- Minute 163
  0.604526241134751,                      !- Value Until Time 163
  18,                                     !- Hour 164
  10,                                     !- Minute 164
  0.541714415400202,                      !- Value Until Time 164
  18,                                     !- Hour 165
  19,                                     !- Minute 165
  0.604556919959473,                      !- Value Until Time 165
  18,                                     !- Hour 166
  20,                                     !- Minute 166
  0.544647311043567,                      !- Value Until Time 166
  18,                                     !- Hour 167
  29,                                     !- Minute 167
  0.604587598784195,                      !- Value Until Time 167
  18,                                     !- Hour 168
  30,                                     !- Minute 168
  0.54758020668693,                       !- Value Until Time 168
  18,                                     !- Hour 169
  39,                                     !- Minute 169
  0.604618277608916,                      !- Value Until Time 169
  18,                                     !- Hour 170
  40,                                     !- Minute 170
  0.551617540020263,                      !- Value Until Time 170
  18,                                     !- Hour 171
  49,                                     !- Minute 171
  0.604648956433637,                      !- Value Until Time 171
  18,                                     !- Hour 172
  50,                                     !- Minute 172
  0.555654873353597,                      !- Value Until Time 172
  18,                                     !- Hour 173
  59,                                     !- Minute 173
  0.604679635258359,                      !- Value Until Time 173
  19,                                     !- Hour 174
  0,                                      !- Minute 174
  0.55969220668693,                       !- Value Until Time 174
  19,                                     !- Hour 175
  9,                                      !- Minute 175
  0.60471031408308,                       !- Value Until Time 175
  19,                                     !- Hour 176
  10,                                     !- Minute 176
  0.563729540020264,                      !- Value Until Time 176
  19,                                     !- Hour 177
  19,                                     !- Minute 177
  0.604740992907801,                      !- Value Until Time 177
  19,                                     !- Hour 178
  20,                                     !- Minute 178
  0.567766873353597,                      !- Value Until Time 178
  19,                                     !- Hour 179
  30,                                     !- Minute 179
  0.57180420668693,                       !- Value Until Time 179
  19,                                     !- Hour 180
  40,                                     !- Minute 180
  0.576074699088146,                      !- Value Until Time 180
  19,                                     !- Hour 181
  50,                                     !- Minute 181
  0.580345191489362,                      !- Value Until Time 181
  20,                                     !- Hour 182
  0,                                      !- Minute 182
  0.584615683890577,                      !- Value Until Time 182
  20,                                     !- Hour 183
  10,                                     !- Minute 183
  0.588886176291793,                      !- Value Until Time 183
  20,                                     !- Hour 184
  20,                                     !- Minute 184
  0.593156668693009,                      !- Value Until Time 184
  20,                                     !- Hour 185
  30,                                     !- Minute 185
  0.604955744680851,                      !- Value Until Time 185
  20,                                     !- Hour 186
  40,                                     !- Minute 186
  0.604986423505572,                      !- Value Until Time 186
  20,                                     !- Hour 187
  50,                                     !- Minute 187
  0.605017102330293,                      !- Value Until Time 187
  21,                                     !- Hour 188
  0,                                      !- Minute 188
  0.605047781155015,                      !- Value Until Time 188
  21,                                     !- Hour 189
  10,                                     !- Minute 189
  0.605078459979736,                      !- Value Until Time 189
  21,                                     !- Hour 190
  20,                                     !- Minute 190
  0.605109138804458,                      !- Value Until Time 190
  21,                                     !- Hour 191
  30,                                     !- Minute 191
  0.605139817629179,                      !- Value Until Time 191
  21,                                     !- Hour 192
  40,                                     !- Minute 192
  0.6051704964539,                        !- Value Until Time 192
  21,                                     !- Hour 193
  50,                                     !- Minute 193
  0.605201175278622,                      !- Value Until Time 193
  22,                                     !- Hour 194
  0,                                      !- Minute 194
  0.605231854103343,                      !- Value Until Time 194
  22,                                     !- Hour 195
  10,                                     !- Minute 195
  0.605262532928064,                      !- Value Until Time 195
  22,                                     !- Hour 196
  20,                                     !- Minute 196
  0.605293211752786,                      !- Value Until Time 196
  22,                                     !- Hour 197
  30,                                     !- Minute 197
  0.605323890577508,                      !- Value Until Time 197
  22,                                     !- Hour 198
  40,                                     !- Minute 198
  0.605354569402229,                      !- Value Until Time 198
  22,                                     !- Hour 199
  50,                                     !- Minute 199
  0.60538524822695,                       !- Value Until Time 199
  23,                                     !- Hour 200
  0,                                      !- Minute 200
  0.605415927051672,                      !- Value Until Time 200
  23,                                     !- Hour 201
  10,                                     !- Minute 201
  0.605446605876393,                      !- Value Until Time 201
  23,                                     !- Hour 202
  20,                                     !- Minute 202
  0.605477284701114,                      !- Value Until Time 202
  23,                                     !- Hour 203
  30,                                     !- Minute 203
  0.605507963525836,                      !- Value Until Time 203
  23,                                     !- Hour 204
  40,                                     !- Minute 204
  0.605538642350558,                      !- Value Until Time 204
  23,                                     !- Hour 205
  50,                                     !- Minute 205
  0.605569321175278,                      !- Value Until Time 205
  24,                                     !- Hour 206
  0,                                      !- Minute 206
  0.6056;                                 !- Value Until Time 206

OS:Schedule:Day,
  {2d32103d-7964-44d3-8f26-21cbccbbf016}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c0e742d-c15d-47a4-9310-fc40fb878830}, !- Handle
  Schedule Rule 11,                       !- Name
  {c263e5e5-b836-4ac1-8f93-860c9cb77510}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfcc50e8-f78c-4d95-b52e-c493a1160668}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfcc50e8-f78c-4d95-b52e-c493a1160668}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.518548539246744,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.519986455473425,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.521424371700106,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.522862287926786,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.524300204153467,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.525738120380148,                      !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.525738120380148,                      !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.550851804712249,                      !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.528849860964449,                      !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.550693830517423,                      !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.53196160154875,                       !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.550535856322598,                      !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.550377882127772,                      !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.550219907932946,                      !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.544408563885956,                      !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.549755814853924,                      !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.555103065821894,                      !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.560450316789863,                      !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.565797567757832,                      !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.571144818725801,                      !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.57649206969377,                       !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.57649206969377,                       !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.54895611437434,                       !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.548798140179514,                      !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.548640165984688,                      !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.548482191789863,                      !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.548324217595037,                      !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.548166243400211,                      !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.611945691657867,                      !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.548008269205385,                      !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.616338076381556,                      !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.54785029501056,                       !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.620730461105244,                      !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.547692320815734,                      !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.625122845828934,                      !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.547534346620908,                      !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.629515230552622,                      !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.547376372426082,                      !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.633907615276311,                      !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.6383,                                 !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.638210130235833,                      !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.638120260471665,                      !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.638030390707497,                      !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.63794052094333,                       !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.637850651179162,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.546270553062302,                      !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.546112578867476,                      !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.54595460467265,                       !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.545796630477825,                      !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.545638656282999,                      !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.545480682088173,                      !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.545322707893347,                      !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.545164733698522,                      !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.545006759503696,                      !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.54484878530887,                       !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.544690811114044,                      !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.544532836919219,                      !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.544374862724393,                      !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.593544857444562,                      !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.544216888529567,                      !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.590983569165787,                      !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.544058914334741,                      !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.588422280887012,                      !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.543900940139916,                      !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.585860992608237,                      !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.54374296594509,                       !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.583299704329461,                      !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.543584991750264,                      !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.580738416050686,                      !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.543427017555438,                      !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.581457374164027,                      !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.543269043360612,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.582176332277367,                      !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.543111069165787,                      !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.582895290390708,                      !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.542953094970961,                      !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.542795120776135,                      !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.542637146581309,                      !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.542479172386484,                      !- Value Until Time 79
  10,                                     !- Hour 80
  0,                                      !- Minute 80
  0.585052164730729,                      !- Value Until Time 80
  10,                                     !- Hour 81
  9,                                      !- Minute 81
  0.542321198191658,                      !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.542163223996832,                      !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.542005249802006,                      !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.54184727560718,                       !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.541689301412355,                      !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.541531327217529,                      !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.541373353022703,                      !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.541215378827878,                      !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.541057404633052,                      !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.540899430438226,                      !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.5407414562434,                        !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.540583482048574,                      !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.540425507853749,                      !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.540267533658923,                      !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.540109559464097,                      !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.539951585269271,                      !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.539793611074446,                      !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.53963563687962,                       !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.539477662684794,                      !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.539319688489968,                      !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.539161714295142,                      !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.539003740100317,                      !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.538845765905491,                      !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.538687791710665,                      !- Value Until Time 104
  14,                                     !- Hour 105
  9,                                      !- Minute 105
  0.53852981751584,                       !- Value Until Time 105
  14,                                     !- Hour 106
  19,                                     !- Minute 106
  0.538371843321014,                      !- Value Until Time 106
  14,                                     !- Hour 107
  29,                                     !- Minute 107
  0.538213869126188,                      !- Value Until Time 107
  14,                                     !- Hour 108
  39,                                     !- Minute 108
  0.538055894931362,                      !- Value Until Time 108
  14,                                     !- Hour 109
  49,                                     !- Minute 109
  0.537897920736536,                      !- Value Until Time 109
  14,                                     !- Hour 110
  59,                                     !- Minute 110
  0.537739946541711,                      !- Value Until Time 110
  15,                                     !- Hour 111
  9,                                      !- Minute 111
  0.537581972346885,                      !- Value Until Time 111
  15,                                     !- Hour 112
  19,                                     !- Minute 112
  0.537423998152059,                      !- Value Until Time 112
  15,                                     !- Hour 113
  29,                                     !- Minute 113
  0.537266023957233,                      !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.537108049762408,                      !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.536950075567582,                      !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.536792101372756,                      !- Value Until Time 116
  16,                                     !- Hour 117
  0,                                      !- Minute 117
  0.536792101372756,                      !- Value Until Time 117
  16,                                     !- Hour 118
  10,                                     !- Minute 118
  0.533298414290743,                      !- Value Until Time 118
  16,                                     !- Hour 119
  20,                                     !- Minute 119
  0.529804727208729,                      !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.526311040126716,                      !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.522817353044703,                      !- Value Until Time 121
  16,                                     !- Hour 122
  50,                                     !- Minute 122
  0.519323665962689,                      !- Value Until Time 122
  17,                                     !- Hour 123
  0,                                      !- Minute 123
  0.515829978880676,                      !- Value Until Time 123
  17,                                     !- Hour 124
  10,                                     !- Minute 124
  0.514964982400563,                      !- Value Until Time 124
  17,                                     !- Hour 125
  20,                                     !- Minute 125
  0.51409998592045,                       !- Value Until Time 125
  17,                                     !- Hour 126
  30,                                     !- Minute 126
  0.513234989440338,                      !- Value Until Time 126
  17,                                     !- Hour 127
  40,                                     !- Minute 127
  0.512369992960225,                      !- Value Until Time 127
  17,                                     !- Hour 128
  50,                                     !- Minute 128
  0.511504996480112,                      !- Value Until Time 128
  18,                                     !- Hour 129
  0,                                      !- Minute 129
  0.51064,                                !- Value Until Time 129
  18,                                     !- Hour 130
  10,                                     !- Minute 130
  0.511010712777191,                      !- Value Until Time 130
  18,                                     !- Hour 131
  20,                                     !- Minute 131
  0.511381425554382,                      !- Value Until Time 131
  18,                                     !- Hour 132
  30,                                     !- Minute 132
  0.511752138331573,                      !- Value Until Time 132
  18,                                     !- Hour 133
  40,                                     !- Minute 133
  0.512122851108765,                      !- Value Until Time 133
  18,                                     !- Hour 134
  50,                                     !- Minute 134
  0.512493563885956,                      !- Value Until Time 134
  19,                                     !- Hour 135
  0,                                      !- Minute 135
  0.512864276663147,                      !- Value Until Time 135
  19,                                     !- Hour 136
  10,                                     !- Minute 136
  0.515346928898275,                      !- Value Until Time 136
  19,                                     !- Hour 137
  20,                                     !- Minute 137
  0.517829581133404,                      !- Value Until Time 137
  19,                                     !- Hour 138
  30,                                     !- Minute 138
  0.520312233368532,                      !- Value Until Time 138
  19,                                     !- Hour 139
  40,                                     !- Minute 139
  0.52279488560366,                       !- Value Until Time 139
  19,                                     !- Hour 140
  50,                                     !- Minute 140
  0.525277537838789,                      !- Value Until Time 140
  20,                                     !- Hour 141
  0,                                      !- Minute 141
  0.527760190073918,                      !- Value Until Time 141
  20,                                     !- Hour 142
  10,                                     !- Minute 142
  0.527299607532559,                      !- Value Until Time 142
  20,                                     !- Hour 143
  20,                                     !- Minute 143
  0.5268390249912,                        !- Value Until Time 143
  20,                                     !- Hour 144
  30,                                     !- Minute 144
  0.526378442449842,                      !- Value Until Time 144
  20,                                     !- Hour 145
  40,                                     !- Minute 145
  0.525917859908483,                      !- Value Until Time 145
  20,                                     !- Hour 146
  50,                                     !- Minute 146
  0.525457277367124,                      !- Value Until Time 146
  21,                                     !- Hour 147
  0,                                      !- Minute 147
  0.524996694825766,                      !- Value Until Time 147
  21,                                     !- Hour 148
  10,                                     !- Minute 148
  0.525266304118268,                      !- Value Until Time 148
  21,                                     !- Hour 149
  20,                                     !- Minute 149
  0.525535913410771,                      !- Value Until Time 149
  21,                                     !- Hour 150
  30,                                     !- Minute 150
  0.525805522703273,                      !- Value Until Time 150
  21,                                     !- Hour 151
  40,                                     !- Minute 151
  0.526075131995776,                      !- Value Until Time 151
  21,                                     !- Hour 152
  50,                                     !- Minute 152
  0.526344741288279,                      !- Value Until Time 152
  22,                                     !- Hour 153
  0,                                      !- Minute 153
  0.526614350580781,                      !- Value Until Time 153
  22,                                     !- Hour 154
  10,                                     !- Minute 154
  0.52516520063358,                       !- Value Until Time 154
  22,                                     !- Hour 155
  20,                                     !- Minute 155
  0.523716050686378,                      !- Value Until Time 155
  22,                                     !- Hour 156
  30,                                     !- Minute 156
  0.522266900739176,                      !- Value Until Time 156
  22,                                     !- Hour 157
  40,                                     !- Minute 157
  0.520817750791975,                      !- Value Until Time 157
  22,                                     !- Hour 158
  50,                                     !- Minute 158
  0.519368600844773,                      !- Value Until Time 158
  23,                                     !- Hour 159
  0,                                      !- Minute 159
  0.517919450897571,                      !- Value Until Time 159
  23,                                     !- Hour 160
  10,                                     !- Minute 160
  0.51778464625132,                       !- Value Until Time 160
  23,                                     !- Hour 161
  20,                                     !- Minute 161
  0.517649841605069,                      !- Value Until Time 161
  23,                                     !- Hour 162
  30,                                     !- Minute 162
  0.517515036958817,                      !- Value Until Time 162
  23,                                     !- Hour 163
  40,                                     !- Minute 163
  0.517380232312566,                      !- Value Until Time 163
  23,                                     !- Hour 164
  50,                                     !- Minute 164
  0.517245427666315,                      !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.517110623020063;                      !- Value Until Time 165

OS:Schedule:Day,
  {1b956917-d2bc-450c-a7a7-b74cec5e4659}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bc05e1a-6cc0-49e9-b344-97a6d765e9cc}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {6abc37b8-2104-4498-9de0-5a872185eedf}, !- Default Day Schedule Name
  {9e498730-91c9-4d33-a079-d7379d854e6c}, !- Summer Design Day Schedule Name
  {432d05d7-2588-4163-bb3a-8b73454c89ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6abc37b8-2104-4498-9de0-5a872185eedf}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e498730-91c9-4d33-a079-d7379d854e6c}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4aa19de-94f7-4cda-ae74-7f62673bdc6d}, !- Handle
  Schedule Rule 12,                       !- Name
  {8bc05e1a-6cc0-49e9-b344-97a6d765e9cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e082f04-8836-4815-be83-3cfb44fec66e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e082f04-8836-4815-be83-3cfb44fec66e}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {432d05d7-2588-4163-bb3a-8b73454c89ac}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eac0c7a4-16c4-4ec6-8dd9-0440c998fb40}, !- Handle
  Schedule Rule 13,                       !- Name
  {8bc05e1a-6cc0-49e9-b344-97a6d765e9cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3680fcd2-136e-40d0-b5b5-eb782364c2e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3680fcd2-136e-40d0-b5b5-eb782364c2e8}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {bbd1c3b8-556d-4e61-a054-f19c0fdd40f8}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144,                                  !- PerimeterExposed {m}
  {5a2ea41a-0a34-4d21-8822-3de6934c80db}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {658561e7-0e87-4b19-b861-2f29bedf42ae}, !- Handle
  Foundation F 126 Perim 0 Area 289235,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2892.34892532637,                       !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {5adbad79-a20a-480c-b559-77e06d0d78c2}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {d75a20c5-03e2-4596-9064-abe722651907}, !- Handle
  Foundation F 126 Perim 634 Area 290,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  28.9966000250329,                       !- Area {m2}
  6.34221347879109,                       !- PerimeterExposed {m}
  {99a96584-fe86-4177-9a1c-8c80c13daf5e}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {d2e824ff-b638-4d29-91d7-68ff0665184f}, !- Handle
  Foundation F 126 Perim 7407 Area 33865, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  338.645842754172,                       !- Area {m2}
  74.0695194125485,                       !- PerimeterExposed {m}
  {9638fcca-a08c-44ec-bc90-1023b4d04f1e}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {9a1bc651-2c85-4259-be8d-7472b0000811}, !- Handle
  Foundation F 126 Perim 683 Area 3123,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.2290011513893,                       !- Area {m2}
  6.83049019059259,                       !- PerimeterExposed {m}
  {60f750d0-e275-4207-afe0-b37cf713527d}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {1d1b2604-f5e1-46ae-9134-c36086333f6a}, !- Handle
  Foundation F 126 Perim 0 Area 26672,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  266.724573331926,                       !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {41a28c41-7701-4b14-b0c9-5fa754f4d25d}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {335ea649-7ccc-4541-9172-05457a2f1426}, !- Handle
  Foundation F 126 Perim 0 Area 24766,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  247.657801549933,                       !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {4d217e9c-41cb-4512-b51f-79f139821302}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {c428918d-b213-433f-bc06-ccd34ff3742e}, !- Handle
  Foundation F 126 Perim 3905 Area 17853, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.532537965298,                       !- Area {m2}
  39.0491115409663,                       !- PerimeterExposed {m}
  {ef0a7341-1327-48c8-9204-cb0a253cf802}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {0ac62434-ea4c-4d9c-b925-0a64f4800cae}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-2A, !- Name
  {645d1f82-0d25-40da-b60d-467edde59956}, !- Default Exterior Surface Constructions Name
  {71078d11-ac2a-49bc-8d39-37baa890cd80}, !- Default Interior Surface Constructions Name
  {612c080b-a238-4778-8b5f-0ef228d43c9d}, !- Default Ground Contact Surface Constructions Name
  {7a869187-d1df-4f48-af69-b5bc56c97631}, !- Default Exterior SubSurface Constructions Name
  {ebcf7838-7362-462f-967a-d2dedf14edd8}, !- Default Interior SubSurface Constructions Name
  {8a2e5300-4cdd-448e-8465-7839c1627f93}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {645d1f82-0d25-40da-b60d-467edde59956}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4bfd0fae-323e-4712-92e7-3ff6957c1ac5}, !- Floor Construction Name
  {053d58e6-90cf-4e35-8f28-62d7a9adb65f}, !- Wall Construction Name
  {212e972c-2922-4e70-988c-cc0fa4606f55}; !- Roof Ceiling Construction Name

OS:Construction,
  {4bfd0fae-323e-4712-92e7-3ff6957c1ac5}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {3f6aae6f-646c-4f9b-b73b-f8ad66e16a89}, !- Surface Rendering Name
  {20177287-23b6-499b-b650-aac8d20bb983}, !- Layer 1
  {d31d7f7c-3817-48c0-9f8d-384d81c33e63}, !- Layer 2
  {6a3545af-bdad-447e-87d3-5a114e045c30}; !- Layer 3

OS:Material:NoMass,
  {20177287-23b6-499b-b650-aac8d20bb983}, !- Handle
  Typical Insulation R-0.55,              !- Name
  Smooth,                                 !- Roughness
  0.0973350228590261,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d31d7f7c-3817-48c0-9f8d-384d81c33e63}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6a3545af-bdad-447e-87d3-5a114e045c30}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c904a43d-9ae9-429e-818a-6fc881f607f6}, !- Handle
  {4bfd0fae-323e-4712-92e7-3ff6957c1ac5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {053d58e6-90cf-4e35-8f28-62d7a9adb65f}, !- Handle
  Typical Insulated Exterior Mass Wall R-2.94, !- Name
  {f7f667c1-b73f-4c6c-abef-ef18f4fabe31}, !- Surface Rendering Name
  {837fd290-097f-4e78-aa55-656143662118}, !- Layer 1
  {5557d3ea-575d-4186-b561-2139bc764490}, !- Layer 2
  {20177287-23b6-499b-b650-aac8d20bb983}, !- Layer 3
  {8073007f-e96a-4b72-9899-80ae259e2899}; !- Layer 4

OS:Material,
  {837fd290-097f-4e78-aa55-656143662118}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {5557d3ea-575d-4186-b561-2139bc764490}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8073007f-e96a-4b72-9899-80ae259e2899}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b44e3e80-8420-4871-8097-4eae87d67a1e}, !- Handle
  {053d58e6-90cf-4e35-8f28-62d7a9adb65f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {212e972c-2922-4e70-988c-cc0fa4606f55}, !- Handle
  Typical IEAD Roof R-15.15,              !- Name
  {ec3fcefd-abf8-4a6f-98be-0d4f5e959c7a}, !- Surface Rendering Name
  {f44dcb8e-1aec-4bc8-ba1d-0a7008341ce4}, !- Layer 1
  {e18e65a1-0159-411c-8cbd-cd7f41d32fe1}, !- Layer 2
  {9be9d50b-59ef-43b3-ba6c-4a4644244e9d}; !- Layer 3

OS:Material,
  {f44dcb8e-1aec-4bc8-ba1d-0a7008341ce4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e18e65a1-0159-411c-8cbd-cd7f41d32fe1}, !- Handle
  Typical Insulation R-14.03,             !- Name
  Smooth,                                 !- Roughness
  2.47157750528185,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9be9d50b-59ef-43b3-ba6c-4a4644244e9d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c8f16c7d-b402-4764-858a-904e6bdb7e65}, !- Handle
  {212e972c-2922-4e70-988c-cc0fa4606f55}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {71078d11-ac2a-49bc-8d39-37baa890cd80}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Floor Construction Name
  {68e627d1-6dc7-4d88-9996-f77457dcc833}, !- Wall Construction Name
  {0565b68c-560f-47d6-ad6a-8c59049956c4}; !- Roof Ceiling Construction Name

OS:Construction,
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Handle
  Typical Interior Floor,                 !- Name
  {a3042c9b-fa16-412f-afb5-ad947c51d11e}, !- Surface Rendering Name
  {521a89c1-9b99-4841-8e17-ee6e512ea4a4}, !- Layer 1
  {8403dddd-ac0d-4bc9-81b9-438a58cbe93a}; !- Layer 2

OS:Material,
  {521a89c1-9b99-4841-8e17-ee6e512ea4a4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8403dddd-ac0d-4bc9-81b9-438a58cbe93a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {07de83b3-af4f-491f-a286-f6daf9fa5c87}, !- Handle
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {68e627d1-6dc7-4d88-9996-f77457dcc833}, !- Handle
  Typical Interior Wall,                  !- Name
  {48bb5ec4-a994-4954-bed1-cfafe4beaf50}, !- Surface Rendering Name
  {fc4445b3-d736-43c8-a93a-5aa5b21c987c}, !- Layer 1
  {fc4445b3-d736-43c8-a93a-5aa5b21c987c}; !- Layer 2

OS:Material,
  {fc4445b3-d736-43c8-a93a-5aa5b21c987c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7fc375fd-10b1-4288-8da9-ce1c53eff1ab}, !- Handle
  {68e627d1-6dc7-4d88-9996-f77457dcc833}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Handle
  Typical Interior Ceiling,               !- Name
  {5e022746-73be-43d2-9dbb-f37592b481e9}, !- Surface Rendering Name
  {8403dddd-ac0d-4bc9-81b9-438a58cbe93a}, !- Layer 1
  {521a89c1-9b99-4841-8e17-ee6e512ea4a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {c09f664c-8ee4-41f1-ad7b-d299dd760718}, !- Handle
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {612c080b-a238-4778-8b5f-0ef228d43c9d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7905da92-2ad6-4bb5-a27f-80d8ba2b78c6}, !- Floor Construction Name
  {5d2461f1-d968-46f2-b8f4-43a00cf75dcd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7905da92-2ad6-4bb5-a27f-80d8ba2b78c6}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {50dc2372-a227-4282-9908-11bb8b40e24c}, !- Surface Rendering Name
  {658fac30-c04e-4ce6-88ed-3a8dbc0904b0}, !- Layer 1
  {6a3545af-bdad-447e-87d3-5a114e045c30}; !- Layer 2

OS:Material:NoMass,
  {8553dbaa-d41b-4744-b3ea-df61e5be83e7}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {658fac30-c04e-4ce6-88ed-3a8dbc0904b0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dfdc26e1-145a-4c17-80de-93121a946634}, !- Handle
  {7905da92-2ad6-4bb5-a27f-80d8ba2b78c6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5d2461f1-d968-46f2-b8f4-43a00cf75dcd}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {ccca28b9-062b-4314-a47f-89613af61792}, !- Surface Rendering Name
  {35ad9b2a-43f1-49be-9a20-eb536fbf1f84}; !- Layer 1

OS:Material,
  {35ad9b2a-43f1-49be-9a20-eb536fbf1f84}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6b02c3a6-db31-4dd2-ba99-c691f5b20623}, !- Handle
  {5d2461f1-d968-46f2-b8f4-43a00cf75dcd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7a869187-d1df-4f48-af69-b5bc56c97631}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2d862d38-98c9-4aab-856a-7494863adbf3}, !- Fixed Window Construction Name
  {278eec95-1027-4c2b-82c5-aa15a22b4446}, !- Operable Window Construction Name
  {07980472-189b-46ba-a6ee-c32765fed24a}, !- Door Construction Name
  {90f4a288-b069-42f4-a7ea-ee3d06e8c96a}, !- Glass Door Construction Name
  {720e007d-fdde-463f-a5b5-e64604d23592}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {fd267b81-e9c1-487c-84df-df8b52e71e6d}, !- Tubular Daylight Dome Construction Name
  {fd267b81-e9c1-487c-84df-df8b52e71e6d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2d862d38-98c9-4aab-856a-7494863adbf3}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  {4ff88c79-865a-421a-97f6-8d22cce633e6}, !- Surface Rendering Name
  {aa75206d-9e05-4d03-99bb-b1ff94bdc490}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {aa75206d-9e05-4d03-99bb-b1ff94bdc490}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e9fb44a8-9cd9-4f95-83cd-65e35263672c}, !- Handle
  {2d862d38-98c9-4aab-856a-7494863adbf3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {278eec95-1027-4c2b-82c5-aa15a22b4446}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  {7d78d8ca-d893-4ccd-b2b6-bb0b3fc5aab2}, !- Surface Rendering Name
  {fc4c3183-1177-45c4-9a28-f81878c126de}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {fc4c3183-1177-45c4-9a28-f81878c126de}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8e74e0dd-12a9-43a4-9e61-74a74064a393}, !- Handle
  {278eec95-1027-4c2b-82c5-aa15a22b4446}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {07980472-189b-46ba-a6ee-c32765fed24a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {29631685-e711-468c-a722-67a0c8c6bb82}, !- Surface Rendering Name
  {693253b7-413e-4023-8230-5207b819865b}, !- Layer 1
  {8553dbaa-d41b-4744-b3ea-df61e5be83e7}; !- Layer 2

OS:Material,
  {693253b7-413e-4023-8230-5207b819865b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {68da704d-c17f-44ac-9ed9-c6c04db7f5de}, !- Handle
  {07980472-189b-46ba-a6ee-c32765fed24a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {90f4a288-b069-42f4-a7ea-ee3d06e8c96a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {13fa4134-5905-4dec-95ed-6bd6df9b41c2}, !- Surface Rendering Name
  {2f21ddcc-bc07-4376-afba-bd3bfee8766a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2f21ddcc-bc07-4376-afba-bd3bfee8766a}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {00282750-3f69-45f9-a745-fed0057cf312}, !- Handle
  {90f4a288-b069-42f4-a7ea-ee3d06e8c96a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {720e007d-fdde-463f-a5b5-e64604d23592}, !- Handle
  Typical Overhead Door,                  !- Name
  {884a1ff4-1faf-4422-adb2-021ddac062e8}, !- Surface Rendering Name
  {8553dbaa-d41b-4744-b3ea-df61e5be83e7}; !- Layer 1

OS:StandardsInformation:Construction,
  {98d0a72b-62e5-44c0-846f-92a66357a999}, !- Handle
  {720e007d-fdde-463f-a5b5-e64604d23592}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {fd267b81-e9c1-487c-84df-df8b52e71e6d}, !- Handle
  Typical Interior Window,                !- Name
  {0fbce4d1-28df-4560-9627-0e57ed67753b}, !- Surface Rendering Name
  {3fb46613-b8a0-4bab-9593-ef36c86fcfca}; !- Layer 1

OS:WindowMaterial:Glazing,
  {3fb46613-b8a0-4bab-9593-ef36c86fcfca}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fe740250-ddd5-4eae-8e19-a778d2f4bb48}, !- Handle
  {fd267b81-e9c1-487c-84df-df8b52e71e6d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ebcf7838-7362-462f-967a-d2dedf14edd8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {fd267b81-e9c1-487c-84df-df8b52e71e6d}, !- Fixed Window Construction Name
  {fd267b81-e9c1-487c-84df-df8b52e71e6d}, !- Operable Window Construction Name
  {1b8ec0c1-eb2f-4c0d-af26-ebdb684baf1e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1b8ec0c1-eb2f-4c0d-af26-ebdb684baf1e}, !- Handle
  Typical Interior Door,                  !- Name
  {104770ba-204c-48ad-a18c-cf99b0fee66a}, !- Surface Rendering Name
  {19c96bb1-2af9-4c23-bd3d-1cb7322952da}; !- Layer 1

OS:Material,
  {19c96bb1-2af9-4c23-bd3d-1cb7322952da}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2d032b29-9402-41c2-bf62-c014995d5c74}, !- Handle
  {1b8ec0c1-eb2f-4c0d-af26-ebdb684baf1e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8a2e5300-4cdd-448e-8465-7839c1627f93}, !- Handle
  Typical Interior Partition,             !- Name
  {8d1ec95e-a638-40ca-a7df-ea4fd9fb8d29}, !- Surface Rendering Name
  {19c96bb1-2af9-4c23-bd3d-1cb7322952da}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8988d13-cb86-44e1-bc12-4877d3d53ea5}, !- Handle
  {8a2e5300-4cdd-448e-8465-7839c1627f93}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Handle
  Always On Discrete,                     !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {6840a06f-8a52-4ec4-9ea3-35a93f001d9d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf653094-b743-488c-a09f-8ea8058fd7db}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Infiltration, !- Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be188276-6a60-4f91-a177-1eeac6aee94e}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2 Infiltration, !- Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7aba5340-c7c1-43cd-a71c-0bb781dd619b}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid3 Infiltration, !- Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ef11260-81bd-497e-82b9-88009d93610f}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid4 Infiltration, !- Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c51f29b-b80b-40da-b366-227752e8c520}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid5 Infiltration, !- Name
  {e41ad725-980a-4041-9d5c-f8d69775a7be}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de6f4d5e-1ee7-4fb7-83d2-c23c61c77879}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top Infiltration, !- Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0fb73bb-da71-4187-b7f6-3ed37dcc5df2}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2bc6efd-5345-4f52-b727-2d695beacffb}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Infiltration, !- Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5957ed33-55e1-47fd-ba45-fd5e34bcf373}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2 Infiltration, !- Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5d0ed20-57d3-4e69-b245-aac4fde19c7a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid3 Infiltration, !- Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8bb60da-f4b2-4e28-8154-da2f1fd5c873}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid4 Infiltration, !- Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28caf4dc-6c5c-43b2-b096-445475fd4260}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid5 Infiltration, !- Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c7af6f7-2afb-41e3-b5a5-ec59de851f35}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top Infiltration, !- Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62390474-9105-4394-9d46-839152442770}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Infiltration, !- Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c9038c9-2b8b-45e7-916e-5329368ea90b}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid2 Infiltration, !- Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7ebcd44-4780-40fc-94fa-fb2c382e9f58}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid3 Infiltration, !- Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42bc5e7c-bd63-412b-9189-625602590c19}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid4 Infiltration, !- Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca924f57-6cce-4c4b-a02a-4dba5484557a}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid5 Infiltration, !- Name
  {15b6b559-8808-4227-8182-1913721dd814}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09ec4697-8161-4667-95e3-cff72e10cde5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top Infiltration, !- Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c38f257d-e846-4288-9bd9-80813e409309}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4883d012-2d76-480b-a9f5-d936d4d374ad}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Infiltration, !- Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7364f3d-1e70-4e6f-913e-189a036b10ee}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2 Infiltration, !- Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ec36124-397e-4d55-a0ad-d37e1b101012}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid3 Infiltration, !- Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8734ec1-e7d0-4620-b53c-eb73405d3bef}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid4 Infiltration, !- Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab429181-06c7-4d0d-a223-bd053e5bb7d8}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid5 Infiltration, !- Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {649db81d-6f6b-46b6-a1a2-56a926228b0d}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top Infiltration, !- Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6198910d-0a3f-4850-83d6-1e7e633a1ef8}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Infiltration, !- Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c671c92-c957-4293-aebc-fcbe8bda0129}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid2 Infiltration, !- Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c7a444d-fee2-48cb-9b86-4cff23d21121}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid3 Infiltration, !- Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8eb20033-d114-4060-b9dc-05dbda188e02}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid4 Infiltration, !- Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8066868c-5bcb-480e-9d17-4b732bf0ccf6}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid5 Infiltration, !- Name
  {f92a2a4e-aa1f-4f6d-bef3-c18035f54eb8}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f888e48-6809-446e-b9fc-0d0a198a8bb9}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top Infiltration, !- Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a407def-7517-4f69-a747-0fa3098b4caf}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22ceef4c-4cea-4494-9001-fed1b6857a8d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15482764-9d84-4bf2-8d6d-981bc3ca9563}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid2 Infiltration, !- Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55440b45-7d41-4809-bf01-478ca3619983}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid3 Infiltration, !- Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc069036-6699-4a16-975c-0a6e918863a8}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid4 Infiltration, !- Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcab1dbc-ccf2-4fd1-8d70-fdad2e9d0551}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid5 Infiltration, !- Name
  {06067593-d04c-40a2-9bd8-c782f54f7da8}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {589a6104-75b6-4f53-bf43-73f8587433e9}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top Infiltration, !- Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0b95d89-3b9a-434e-83fd-453b3320aa3e}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be48f152-3787-4566-9b10-61b7ba316fac}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Infiltration, !- Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0071f973-6316-4d01-9370-8dbe6291fe69}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2 Infiltration, !- Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86d57f62-05cd-43cd-af00-a690f9446c27}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid3 Infiltration, !- Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7000a5fb-6686-4e4a-9ecc-7f68dfe96c35}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid4 Infiltration, !- Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de7c7bc0-b661-42d6-ae77-95a5b95b4366}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid5 Infiltration, !- Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d48ee51f-4571-4cb6-884b-04fcf825a0c6}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top Infiltration, !- Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3567ea37-7278-4116-992e-2ada0fe05201}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Infiltration, !- Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dd1eada-22f0-4e89-b1c4-aa0584850784}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid2 Infiltration, !- Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {193d6d7e-67fc-487a-a91c-54a67d4ed228}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid3 Infiltration, !- Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa0a41c5-9614-49b5-bc1e-d4159450445b}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid4 Infiltration, !- Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ac7153d-3e0a-44fb-a847-ed91c864cb29}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid5 Infiltration, !- Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8865f5c9-ca04-4f72-858c-b4993ea203b6}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top Infiltration, !- Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space or SpaceType Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {44850e6c-a1d7-432c-aff3-66221c22312b}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {52aaf462-f5f0-471f-9c85-f23f0c5289a5}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {f44593a6-9aa7-4ae7-b091-b2ff81e454b9}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {bffa3d75-8ce2-4aa3-b23d-cf792b4f4f29}, !- Default Day Schedule Name
  {389638d2-079d-4eb8-ba62-2f3babcca307}, !- Summer Design Day Schedule Name
  {ad5fde41-3963-408d-bbbd-a32a0ae16981}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bffa3d75-8ce2-4aa3-b23d-cf792b4f4f29}, !- Handle
  69 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0256227351851852,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.192170513888889,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.115302308333334,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0640568379629631,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0768682055555557,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0768682055555557,                     !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0128113675925926,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {450635af-3daf-442a-a46b-e728a110cc12}, !- Handle
  {f44593a6-9aa7-4ae7-b091-b2ff81e454b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1703.9750000000042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  69,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:45:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:45:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ad5fde41-3963-408d-bbbd-a32a0ae16981}, !- Handle
  69 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {389638d2-079d-4eb8-ba62-2f3babcca307}, !- Handle
  69 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7429046-ad1b-4a51-aac2-adbc6edd224c}, !- Handle
  69 space(s) Occ Sch Saturday Rule,      !- Name
  {f44593a6-9aa7-4ae7-b091-b2ff81e454b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0914db4-bf82-4fb9-aca5-a5e9d9ce7eaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0914db4-bf82-4fb9-aca5-a5e9d9ce7eaf}, !- Handle
  69 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0256227351851852,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.102490940740741,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.102490940740741,                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0256227351851852,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {9a2bee7e-4e2f-427c-a938-65e6e4832324}, !- Handle
  69 space(s) Occ Sch Sunday Rule,        !- Name
  {f44593a6-9aa7-4ae7-b091-b2ff81e454b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {413518ad-e342-404e-ad4b-de17fd6f8105}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {413518ad-e342-404e-ad4b-de17fd6f8105}, !- Handle
  69 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ee6e407-e0ef-44d3-902f-937cad950e54}, !- Handle
  Elevator Schedule 1,                    !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {fbfd614f-4c1a-4577-9384-2ef19ce3c972}, !- Default Day Schedule Name
  {781b2d86-c747-4cb2-b256-4b2f6baec158}, !- Summer Design Day Schedule Name
  {7ddc8c87-ba09-4056-b342-46b888fac98c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {af974784-2fc4-421a-a403-d9bfb1df8514}, !- Handle
  {0ee6e407-e0ef-44d3-902f-937cad950e54}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1703.9750000000042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  69,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:45:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:45:19 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.19217051388888901;                    !- Feature Value 7

OS:Schedule:Day,
  {fbfd614f-4c1a-4577-9384-2ef19ce3c972}, !- Handle
  69 space(s) Occ Sch Default 1,          !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00213522793209876,                    !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.00427045586419753,                    !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0064056837962963,                     !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.00854091172839507,                    !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0106761396604938,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0128113675925926,                     !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0149465955246914,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0170818234567902,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0192170513888889,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0213522793209877,                     !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0234875072530865,                     !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0256227351851852,                     !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0256227351851852,                     !- Value Until Time 14
  6,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0533806983024692,                     !- Value Until Time 15
  6,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0811386614197532,                     !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.108896624537037,                      !- Value Until Time 17
  6,                                      !- Hour 18
  55,                                     !- Minute 18
  0.136654587654321,                      !- Value Until Time 18
  7,                                      !- Hour 19
  5,                                      !- Minute 19
  0.164412550771605,                      !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.192170513888889,                      !- Value Until Time 20
  7,                                      !- Hour 21
  25,                                     !- Minute 21
  0.160142094907407,                      !- Value Until Time 21
  7,                                      !- Hour 22
  35,                                     !- Minute 22
  0.128113675925926,                      !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0960852569444443,                     !- Value Until Time 23
  7,                                      !- Hour 24
  55,                                     !- Minute 24
  0.0640568379629628,                     !- Value Until Time 24
  8,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0320284189814814,                     !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  9,                                      !- Hour 28
  54,                                     !- Minute 28
  0.0512454703703705,                     !- Value Until Time 28
  10,                                     !- Hour 29
  4,                                      !- Minute 29
  0.102490940740741,                      !- Value Until Time 29
  10,                                     !- Hour 30
  7,                                      !- Minute 30
  0.115302308333334,                      !- Value Until Time 30
  10,                                     !- Hour 31
  17,                                     !- Minute 31
  0.10569378263889,                       !- Value Until Time 31
  10,                                     !- Hour 32
  27,                                     !- Minute 32
  0.0960852569444451,                     !- Value Until Time 32
  10,                                     !- Hour 33
  37,                                     !- Minute 33
  0.0864767312500006,                     !- Value Until Time 33
  10,                                     !- Hour 34
  47,                                     !- Minute 34
  0.0768682055555561,                     !- Value Until Time 34
  10,                                     !- Hour 35
  57,                                     !- Minute 35
  0.0672596798611117,                     !- Value Until Time 35
  11,                                     !- Hour 36
  7,                                      !- Minute 36
  0.0576511541666672,                     !- Value Until Time 36
  11,                                     !- Hour 37
  17,                                     !- Minute 37
  0.0480426284722227,                     !- Value Until Time 37
  11,                                     !- Hour 38
  27,                                     !- Minute 38
  0.0384341027777783,                     !- Value Until Time 38
  11,                                     !- Hour 39
  37,                                     !- Minute 39
  0.0288255770833338,                     !- Value Until Time 39
  11,                                     !- Hour 40
  47,                                     !- Minute 40
  0.0192170513888893,                     !- Value Until Time 40
  11,                                     !- Hour 41
  57,                                     !- Minute 41
  0.00960852569444487,                    !- Value Until Time 41
  12,                                     !- Hour 42
  7,                                      !- Minute 42
  0,                                      !- Value Until Time 42
  13,                                     !- Hour 43
  37,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  13,                                     !- Hour 44
  47,                                     !- Minute 44
  0.0155289304152637,                     !- Value Until Time 44
  13,                                     !- Hour 45
  57,                                     !- Minute 45
  0.0310578608305275,                     !- Value Until Time 45
  14,                                     !- Hour 46
  7,                                      !- Minute 46
  0.0465867912457912,                     !- Value Until Time 46
  14,                                     !- Hour 47
  17,                                     !- Minute 47
  0.0621157216610549,                     !- Value Until Time 47
  14,                                     !- Hour 48
  18,                                     !- Minute 48
  0.0640568379629631,                     !- Value Until Time 48
  14,                                     !- Hour 49
  28,                                     !- Minute 49
  0.0582334890572392,                     !- Value Until Time 49
  14,                                     !- Hour 50
  38,                                     !- Minute 50
  0.0395987725589228,                     !- Value Until Time 50
  14,                                     !- Hour 51
  48,                                     !- Minute 51
  0.0209640560606063,                     !- Value Until Time 51
  14,                                     !- Hour 52
  58,                                     !- Minute 52
  0.00232933956228983,                    !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.0128113675925926,                     !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.0256227351851851,                     !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.0384341027777777,                     !- Value Until Time 56
  15,                                     !- Hour 57
  39,                                     !- Minute 57
  0.0512454703703703,                     !- Value Until Time 57
  15,                                     !- Hour 58
  49,                                     !- Minute 58
  0.0640568379629629,                     !- Value Until Time 58
  15,                                     !- Hour 59
  59,                                     !- Minute 59
  0.0768682055555554,                     !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0768682055555557,                     !- Value Until Time 60
  16,                                     !- Hour 61
  10,                                     !- Minute 61
  0.064056837962963,                      !- Value Until Time 61
  16,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0512454703703703,                     !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0384341027777776,                     !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0256227351851849,                     !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0128113675925922,                     !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0,                                      !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.00213522793209878,                    !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.00427045586419756,                    !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.00640568379629635,                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.00854091172839513,                    !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.0106761396604939,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0128113675925926,                     !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.0106761396604938,                     !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.00854091172839504,                    !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.00640568379629626,                    !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.00427045586419747,                    !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.00213522793209869,                    !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0,                                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0;                                      !- Value Until Time 79

OS:Schedule:Day,
  {781b2d86-c747-4cb2-b256-4b2f6baec158}, !- Handle
  69 space(s) Occ Sch Summer Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ddc8c87-ba09-4056-b342-46b888fac98c}, !- Handle
  69 space(s) Occ Sch Winter Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96362d49-e3c9-4eab-a208-9c73247690e0}, !- Handle
  69 space(s) Occ Sch Sunday Rule 1,      !- Name
  {0ee6e407-e0ef-44d3-902f-937cad950e54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2581319f-4f9b-4a8f-9b09-a6fe9ce2af9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2581319f-4f9b-4a8f-9b09-a6fe9ce2af9c}, !- Handle
  69 space(s) Occ Sch Sunday 1,           !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c81abdfc-61d9-448f-9fce-dee164e504a9}, !- Handle
  69 space(s) Occ Sch Saturday Rule 1,    !- Name
  {0ee6e407-e0ef-44d3-902f-937cad950e54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fdeb678-eca3-40c9-9898-6d18f369863d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fdeb678-eca3-40c9-9898-6d18f369863d}, !- Handle
  69 space(s) Occ Sch Saturday 1,         !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00427045586419754,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.00854091172839508,                    !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0128113675925926,                     !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0170818234567902,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0213522793209877,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0256227351851852,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0213522793209877,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0170818234567901,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0128113675925926,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.00854091172839504,                    !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0042704558641975,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0170818234567902,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0341636469135804,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0512454703703706,                     !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.0683272938271608,                     !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.085409117283951,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.102490940740741,                      !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.0854091172839508,                     !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.0683272938271606,                     !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0512454703703704,                     !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.0341636469135802,                     !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.01708182345679,                       !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0,                                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  12,                                     !- Hour 27
  24,                                     !- Minute 27
  0.0136654587654321,                     !- Value Until Time 27
  12,                                     !- Hour 28
  34,                                     !- Minute 28
  0.0273309175308642,                     !- Value Until Time 28
  12,                                     !- Hour 29
  44,                                     !- Minute 29
  0.0409963762962963,                     !- Value Until Time 29
  12,                                     !- Hour 30
  54,                                     !- Minute 30
  0.0546618350617283,                     !- Value Until Time 30
  13,                                     !- Hour 31
  4,                                      !- Minute 31
  0.0683272938271604,                     !- Value Until Time 31
  13,                                     !- Hour 32
  14,                                     !- Minute 32
  0.0819927525925925,                     !- Value Until Time 32
  13,                                     !- Hour 33
  24,                                     !- Minute 33
  0.0956582113580246,                     !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.102490940740741,                      !- Value Until Time 34
  13,                                     !- Hour 35
  39,                                     !- Minute 35
  0.0854091172839509,                     !- Value Until Time 35
  13,                                     !- Hour 36
  49,                                     !- Minute 36
  0.0683272938271608,                     !- Value Until Time 36
  13,                                     !- Hour 37
  59,                                     !- Minute 37
  0.0512454703703707,                     !- Value Until Time 37
  14,                                     !- Hour 38
  9,                                      !- Minute 38
  0.0341636469135806,                     !- Value Until Time 38
  14,                                     !- Hour 39
  19,                                     !- Minute 39
  0.0170818234567905,                     !- Value Until Time 39
  14,                                     !- Hour 40
  29,                                     !- Minute 40
  3.64120967122762e-16,                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  39,                                     !- Minute 43
  0.00427045586419752,                    !- Value Until Time 43
  15,                                     !- Hour 44
  49,                                     !- Minute 44
  0.00854091172839504,                    !- Value Until Time 44
  15,                                     !- Hour 45
  59,                                     !- Minute 45
  0.0128113675925926,                     !- Value Until Time 45
  16,                                     !- Hour 46
  9,                                      !- Minute 46
  0.0170818234567901,                     !- Value Until Time 46
  16,                                     !- Hour 47
  19,                                     !- Minute 47
  0.0213522793209876,                     !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0256227351851852,                     !- Value Until Time 48
  16,                                     !- Hour 49
  40,                                     !- Minute 49
  0.0213522793209876,                     !- Value Until Time 49
  16,                                     !- Hour 50
  50,                                     !- Minute 50
  0.0170818234567901,                     !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0128113675925925,                     !- Value Until Time 51
  17,                                     !- Hour 52
  10,                                     !- Minute 52
  0.00854091172839495,                    !- Value Until Time 52
  17,                                     !- Hour 53
  20,                                     !- Minute 53
  0.00427045586419738,                    !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Ruleset,
  {f0a28ae5-deec-4652-8b3e-880937c83a3b}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55dee81f-a68e-497e-812c-44500bad09ee}, !- Default Day Schedule Name
  {58dae38e-f1d1-4cfb-9ddb-74d0889033b6}, !- Summer Design Day Schedule Name
  {55f72508-8269-48a3-893d-b8e7d037146e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4f05f448-0c0c-4f43-9b49-6327dd18428a}, !- Handle
  {f0a28ae5-deec-4652-8b3e-880937c83a3b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1703.9750000000042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  69,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:45:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:45:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55dee81f-a68e-497e-812c-44500bad09ee}, !- Handle
  69 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {58dae38e-f1d1-4cfb-9ddb-74d0889033b6}, !- Handle
  69 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55f72508-8269-48a3-893d-b8e7d037146e}, !- Handle
  69 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef588d3c-b7a3-4ca9-b1c1-718fcc6e4fa9}, !- Handle
  69 space(s) Occ Sch Sunday Rule 2,      !- Name
  {f0a28ae5-deec-4652-8b3e-880937c83a3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {047d2f90-7d45-4dc1-9aa6-3adee4eddeab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {047d2f90-7d45-4dc1-9aa6-3adee4eddeab}, !- Handle
  69 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f04fbf6d-a0a9-4966-b2b2-f2ab116196e3}, !- Handle
  69 space(s) Occ Sch Saturday Rule 2,    !- Name
  {f0a28ae5-deec-4652-8b3e-880937c83a3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9622a372-0ef9-43e3-81e5-dfeddface913}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9622a372-0ef9-43e3-81e5-dfeddface913}, !- Handle
  69 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {75d43bd7-a8ed-45fe-bb7f-76c0d6268c71}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea26cca2-5f21-4f76-bf01-ccba25347d7a}, !- Default Day Schedule Name
  {cb7c469c-4ad1-43fd-b4cf-c01ee53d7e36}, !- Summer Design Day Schedule Name
  {b8ba5604-83b3-4c52-b1e5-fb0d0734ad83}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e5311a56-dee8-4b2c-944d-cbd36abd4a24}, !- Handle
  {75d43bd7-a8ed-45fe-bb7f-76c0d6268c71}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1703.9750000000042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  69,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:45:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:45:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea26cca2-5f21-4f76-bf01-ccba25347d7a}, !- Handle
  69 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {cb7c469c-4ad1-43fd-b4cf-c01ee53d7e36}, !- Handle
  69 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8ba5604-83b3-4c52-b1e5-fb0d0734ad83}, !- Handle
  69 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de52f723-2b1f-4720-866d-3a3c1f79f63e}, !- Handle
  69 space(s) Occ Sch Sunday Rule 3,      !- Name
  {75d43bd7-a8ed-45fe-bb7f-76c0d6268c71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d350962a-a1f8-4fa6-8cd3-33fb62adf0ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d350962a-a1f8-4fa6-8cd3-33fb62adf0ac}, !- Handle
  69 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a0f0a74-1e09-4398-ba70-3b103beafb43}, !- Handle
  69 space(s) Occ Sch Saturday Rule 3,    !- Name
  {75d43bd7-a8ed-45fe-bb7f-76c0d6268c71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f966ed0e-96f7-48af-901a-d10075bc751b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f966ed0e-96f7-48af-901a-d10075bc751b}, !- Handle
  69 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {de0d0b20-b9c7-4d6a-ae06-ebc27dd7b07b}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0292fda5-c82c-46c4-9a6e-2b252628a44c}, !- Handle
  9 Elevator Lift Motors,                 !- Name
  {de0d0b20-b9c7-4d6a-ae06-ebc27dd7b07b}, !- Electric Equipment Definition Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space or SpaceType Name
  {0ee6e407-e0ef-44d3-902f-937cad950e54}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f242bbcd-2d8f-42ac-bfcf-0f811efd842d}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {d69b0012-13cf-450e-bfc4-f29ddcc28c54}, !- Handle
  Parking Areas and Drives,               !- Name
  {f242bbcd-2d8f-42ac-bfcf-0f811efd842d}, !- Exterior Lights Definition Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  228629.032258065,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2d7ccb33-ea3d-4193-a9cc-b9d03043dba2}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {34ede2f6-2da7-41fa-872f-1a0c48ddcdb6}, !- Handle
  Building Facades,                       !- Name
  {2d7ccb33-ea3d-4193-a9cc-b9d03043dba2}, !- Exterior Lights Definition Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12332.8828746567,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {46ef1fd3-6e24-46c7-a0c6-6032a8968c8b}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {86ce9ac1-909f-4759-99b4-cf1af37efbe4}, !- Handle
  Main Entries,                           !- Name
  {46ef1fd3-6e24-46c7-a0c6-6032a8968c8b}, !- Exterior Lights Definition Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {317f14bb-64f8-4dfa-a036-086edfaeb7ba}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a7895988-3b65-4f81-b4fc-530a4bae51d2}, !- Handle
  Other Doors,                            !- Name
  {317f14bb-64f8-4dfa-a036-086edfaeb7ba}, !- Exterior Lights Definition Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60.0000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4b93c43c-7d6a-4bbe-a661-18bb076ce951}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {83f08786-df39-4e62-94a3-076f2f37e829}, !- Default Day Schedule Name
  {c4e5c21d-ae10-4d5b-a25b-c3585d34dc36}, !- Summer Design Day Schedule Name
  {528d6830-48d1-4fd8-bae9-456e2cc5232c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83f08786-df39-4e62-94a3-076f2f37e829}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.045,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.055,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.065,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.065,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.06,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.055,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.045,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  10,                                     !- Minute 16
  0.065,                                  !- Value Until Time 16
  20,                                     !- Hour 17
  20,                                     !- Minute 17
  0.0700000000000001,                     !- Value Until Time 17
  20,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0750000000000001,                     !- Value Until Time 18
  20,                                     !- Hour 19
  40,                                     !- Minute 19
  0.0800000000000001,                     !- Value Until Time 19
  20,                                     !- Hour 20
  50,                                     !- Minute 20
  0.0850000000000002,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  21,                                     !- Hour 22
  10,                                     !- Minute 22
  0.085,                                  !- Value Until Time 22
  21,                                     !- Hour 23
  20,                                     !- Minute 23
  0.0799999999999999,                     !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0749999999999999,                     !- Value Until Time 24
  21,                                     !- Hour 25
  40,                                     !- Minute 25
  0.0699999999999999,                     !- Value Until Time 25
  21,                                     !- Hour 26
  50,                                     !- Minute 26
  0.0649999999999998,                     !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.06,                                   !- Value Until Time 27
  22,                                     !- Hour 28
  10,                                     !- Minute 28
  0.0566666666666666,                     !- Value Until Time 28
  22,                                     !- Hour 29
  20,                                     !- Minute 29
  0.0533333333333333,                     !- Value Until Time 29
  22,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0499999999999999,                     !- Value Until Time 30
  22,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0466666666666666,                     !- Value Until Time 31
  22,                                     !- Hour 32
  50,                                     !- Minute 32
  0.0433333333333332,                     !- Value Until Time 32
  23,                                     !- Hour 33
  0,                                      !- Minute 33
  0.04,                                   !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.04;                                   !- Value Until Time 34

OS:Schedule:Day,
  {c4e5c21d-ae10-4d5b-a25b-c3585d34dc36}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {9611ffdf-5af2-404b-a832-29f450d67a53}, !- Handle
  Schedule Rule 14,                       !- Name
  {4b93c43c-7d6a-4bbe-a661-18bb076ce951}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4aefbffd-3acb-46ad-9ea5-11fe857c90e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aefbffd-3acb-46ad-9ea5-11fe857c90e8}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0350000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0583333333333334,                     !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0900000000000001,                     !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.13,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  25,                                     !- Minute 14
  0.216666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  35,                                     !- Minute 15
  0.243333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.27,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  55,                                     !- Minute 17
  0.296666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  5,                                      !- Minute 18
  0.323333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  24,                                     !- Minute 20
  0.355,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  34,                                     !- Minute 21
  0.36,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  44,                                     !- Minute 22
  0.365,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  54,                                     !- Minute 23
  0.37,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  4,                                      !- Minute 24
  0.375,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  14,                                     !- Minute 25
  0.38,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.38,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  24,                                     !- Minute 27
  0.382424242424242,                      !- Value Until Time 27
  9,                                      !- Hour 28
  34,                                     !- Minute 28
  0.384848484848485,                      !- Value Until Time 28
  9,                                      !- Hour 29
  44,                                     !- Minute 29
  0.387272727272727,                      !- Value Until Time 29
  9,                                      !- Hour 30
  54,                                     !- Minute 30
  0.38969696969697,                       !- Value Until Time 30
  9,                                      !- Hour 31
  56,                                     !- Minute 31
  0.39,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  6,                                      !- Minute 32
  0.494242424242424,                      !- Value Until Time 32
  10,                                     !- Hour 33
  16,                                     !- Minute 33
  0.518484848484848,                      !- Value Until Time 33
  10,                                     !- Hour 34
  26,                                     !- Minute 34
  0.542727272727273,                      !- Value Until Time 34
  10,                                     !- Hour 35
  36,                                     !- Minute 35
  0.566969696969697,                      !- Value Until Time 35
  10,                                     !- Hour 36
  37,                                     !- Minute 36
  0.57,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  47,                                     !- Minute 37
  0.565,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  57,                                     !- Minute 38
  0.56,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  7,                                      !- Minute 39
  0.555,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  17,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  27,                                     !- Minute 41
  0.545,                                  !- Value Until Time 41
  11,                                     !- Hour 42
  37,                                     !- Minute 42
  0.54,                                   !- Value Until Time 42
  11,                                     !- Hour 43
  47,                                     !- Minute 43
  0.506666666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  57,                                     !- Minute 44
  0.473333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  7,                                      !- Minute 45
  0.44,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  17,                                     !- Minute 46
  0.406666666666667,                      !- Value Until Time 46
  12,                                     !- Hour 47
  27,                                     !- Minute 47
  0.373333333333334,                      !- Value Until Time 47
  12,                                     !- Hour 48
  37,                                     !- Minute 48
  0.34,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  47,                                     !- Minute 49
  0.338333333333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  57,                                     !- Minute 50
  0.336666666666667,                      !- Value Until Time 50
  13,                                     !- Hour 51
  7,                                      !- Minute 51
  0.335,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  17,                                     !- Minute 52
  0.333333333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  27,                                     !- Minute 53
  0.331666666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  37,                                     !- Minute 54
  0.33,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  47,                                     !- Minute 55
  0.356666666666667,                      !- Value Until Time 55
  13,                                     !- Hour 56
  57,                                     !- Minute 56
  0.383333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.41,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  17,                                     !- Minute 58
  0.436666666666666,                      !- Value Until Time 58
  14,                                     !- Hour 59
  18,                                     !- Minute 59
  0.44,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  28,                                     !- Minute 60
  0.247878787878788,                      !- Value Until Time 60
  14,                                     !- Hour 61
  38,                                     !- Minute 61
  0.235757575757576,                      !- Value Until Time 61
  14,                                     !- Hour 62
  48,                                     !- Minute 62
  0.223636363636364,                      !- Value Until Time 62
  14,                                     !- Hour 63
  58,                                     !- Minute 63
  0.211515151515152,                      !- Value Until Time 63
  15,                                     !- Hour 64
  0,                                      !- Minute 64
  0.21,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  9,                                      !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  19,                                     !- Minute 66
  0.19,                                   !- Value Until Time 66
  15,                                     !- Hour 67
  29,                                     !- Minute 67
  0.18,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  39,                                     !- Minute 68
  0.17,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  49,                                     !- Minute 69
  0.16,                                   !- Value Until Time 69
  15,                                     !- Hour 70
  59,                                     !- Minute 70
  0.15,                                   !- Value Until Time 70
  16,                                     !- Hour 71
  0,                                      !- Minute 71
  0.15,                                   !- Value Until Time 71
  16,                                     !- Hour 72
  10,                                     !- Minute 72
  0.153333333333333,                      !- Value Until Time 72
  16,                                     !- Hour 73
  20,                                     !- Minute 73
  0.156666666666667,                      !- Value Until Time 73
  16,                                     !- Hour 74
  30,                                     !- Minute 74
  0.16,                                   !- Value Until Time 74
  16,                                     !- Hour 75
  40,                                     !- Minute 75
  0.163333333333333,                      !- Value Until Time 75
  16,                                     !- Hour 76
  50,                                     !- Minute 76
  0.166666666666667,                      !- Value Until Time 76
  17,                                     !- Hour 77
  0,                                      !- Minute 77
  0.17,                                   !- Value Until Time 77
  17,                                     !- Hour 78
  10,                                     !- Minute 78
  0.155,                                  !- Value Until Time 78
  17,                                     !- Hour 79
  20,                                     !- Minute 79
  0.14,                                   !- Value Until Time 79
  17,                                     !- Hour 80
  30,                                     !- Minute 80
  0.125,                                  !- Value Until Time 80
  17,                                     !- Hour 81
  40,                                     !- Minute 81
  0.11,                                   !- Value Until Time 81
  17,                                     !- Hour 82
  50,                                     !- Minute 82
  0.0949999999999995,                     !- Value Until Time 82
  18,                                     !- Hour 83
  0,                                      !- Minute 83
  0.08,                                   !- Value Until Time 83
  18,                                     !- Hour 84
  10,                                     !- Minute 84
  0.075,                                  !- Value Until Time 84
  18,                                     !- Hour 85
  20,                                     !- Minute 85
  0.0699999999999999,                     !- Value Until Time 85
  18,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0649999999999999,                     !- Value Until Time 86
  18,                                     !- Hour 87
  40,                                     !- Minute 87
  0.0599999999999999,                     !- Value Until Time 87
  18,                                     !- Hour 88
  50,                                     !- Minute 88
  0.0549999999999998,                     !- Value Until Time 88
  19,                                     !- Hour 89
  0,                                      !- Minute 89
  0.05,                                   !- Value Until Time 89
  19,                                     !- Hour 90
  30,                                     !- Minute 90
  0.05,                                   !- Value Until Time 90
  19,                                     !- Hour 91
  40,                                     !- Minute 91
  0.0458333333333333,                     !- Value Until Time 91
  19,                                     !- Hour 92
  50,                                     !- Minute 92
  0.0416666666666666,                     !- Value Until Time 92
  20,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0374999999999999,                     !- Value Until Time 93
  20,                                     !- Hour 94
  10,                                     !- Minute 94
  0.0333333333333332,                     !- Value Until Time 94
  20,                                     !- Hour 95
  20,                                     !- Minute 95
  0.0291666666666665,                     !- Value Until Time 95
  20,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0249999999999998,                     !- Value Until Time 96
  20,                                     !- Hour 97
  40,                                     !- Minute 97
  0.0208333333333331,                     !- Value Until Time 97
  20,                                     !- Hour 98
  50,                                     !- Minute 98
  0.0166666666666664,                     !- Value Until Time 98
  21,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0124999999999997,                     !- Value Until Time 99
  21,                                     !- Hour 100
  10,                                     !- Minute 100
  0.00833333333333304,                    !- Value Until Time 100
  21,                                     !- Hour 101
  20,                                     !- Minute 101
  0.00416666666666634,                    !- Value Until Time 101
  21,                                     !- Hour 102
  30,                                     !- Minute 102
  0,                                      !- Value Until Time 102
  24,                                     !- Hour 103
  0,                                      !- Minute 103
  0;                                      !- Value Until Time 103

OS:Schedule:Day,
  {528d6830-48d1-4fd8-bae9-456e2cc5232c}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {56cb1251-0747-45ef-8482-dc5e188de676}, !- Handle
  Schedule Rule 15,                       !- Name
  {4b93c43c-7d6a-4bbe-a661-18bb076ce951}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4ade28f-2ee3-49fe-8900-4f9ea2a12930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4ade28f-2ee3-49fe-8900-4f9ea2a12930}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0496598639455782,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0493197278911565,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0486394557823129,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0482993197278912,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0479591836734694,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0476190476190476,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0472789115646259,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0469387755102041,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0465986394557823,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0462585034013606,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0459183673469388,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.045578231292517,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0452380952380953,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0448979591836735,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0445578231292517,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.04421768707483,                       !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.0438775510204082,                     !- Value Until Time 18
  3,                                      !- Hour 19
  9,                                      !- Minute 19
  0.0435374149659864,                     !- Value Until Time 19
  3,                                      !- Hour 20
  19,                                     !- Minute 20
  0.0431972789115647,                     !- Value Until Time 20
  3,                                      !- Hour 21
  29,                                     !- Minute 21
  0.0428571428571429,                     !- Value Until Time 21
  3,                                      !- Hour 22
  39,                                     !- Minute 22
  0.0425170068027211,                     !- Value Until Time 22
  3,                                      !- Hour 23
  49,                                     !- Minute 23
  0.0421768707482994,                     !- Value Until Time 23
  3,                                      !- Hour 24
  59,                                     !- Minute 24
  0.0418367346938776,                     !- Value Until Time 24
  4,                                      !- Hour 25
  9,                                      !- Minute 25
  0.0414965986394558,                     !- Value Until Time 25
  4,                                      !- Hour 26
  19,                                     !- Minute 26
  0.041156462585034,                      !- Value Until Time 26
  4,                                      !- Hour 27
  29,                                     !- Minute 27
  0.0408163265306123,                     !- Value Until Time 27
  4,                                      !- Hour 28
  39,                                     !- Minute 28
  0.0404761904761905,                     !- Value Until Time 28
  4,                                      !- Hour 29
  49,                                     !- Minute 29
  0.0401360544217687,                     !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0,                                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0116666666666667,                     !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0233333333333334,                     !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.0350000000000001,                     !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.0466666666666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.0583333333333334,                     !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0377551020408164,                     !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.0374149659863946,                     !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.0370748299319728,                     !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.0367346938775511,                     !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.0363945578231293,                     !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.0360544217687075,                     !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.0357142857142857,                     !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.035374149659864,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.0350340136054422,                     !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.0346938775510204,                     !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.0343537414965987,                     !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.0340136054421769,                     !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.0336734693877551,                     !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.16,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  10,                                     !- Minute 50
  0.0333333333333334,                     !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.17,                                   !- Value Until Time 51
  8,                                      !- Hour 52
  20,                                     !- Minute 52
  0.0329931972789116,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.18,                                   !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0326530612244898,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.19,                                   !- Value Until Time 55
  8,                                      !- Hour 56
  40,                                     !- Minute 56
  0.032312925170068,                      !- Value Until Time 56
  8,                                      !- Hour 57
  49,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  8,                                      !- Hour 58
  50,                                     !- Minute 58
  0.0319727891156463,                     !- Value Until Time 58
  8,                                      !- Hour 59
  59,                                     !- Minute 59
  0.21,                                   !- Value Until Time 59
  9,                                      !- Hour 60
  0,                                      !- Minute 60
  0.0316326530612245,                     !- Value Until Time 60
  9,                                      !- Hour 61
  9,                                      !- Minute 61
  0.207333333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  10,                                     !- Minute 62
  0.0312925170068027,                     !- Value Until Time 62
  9,                                      !- Hour 63
  19,                                     !- Minute 63
  0.204666666666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  20,                                     !- Minute 64
  0.030952380952381,                      !- Value Until Time 64
  9,                                      !- Hour 65
  29,                                     !- Minute 65
  0.202,                                  !- Value Until Time 65
  9,                                      !- Hour 66
  30,                                     !- Minute 66
  0.0306122448979592,                     !- Value Until Time 66
  9,                                      !- Hour 67
  39,                                     !- Minute 67
  0.0302721088435374,                     !- Value Until Time 67
  9,                                      !- Hour 68
  49,                                     !- Minute 68
  0.0299319727891157,                     !- Value Until Time 68
  9,                                      !- Hour 69
  59,                                     !- Minute 69
  0.0295918367346939,                     !- Value Until Time 69
  10,                                     !- Hour 70
  9,                                      !- Minute 70
  0.0292517006802721,                     !- Value Until Time 70
  10,                                     !- Hour 71
  15,                                     !- Minute 71
  0.19,                                   !- Value Until Time 71
  10,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0289115646258504,                     !- Value Until Time 72
  10,                                     !- Hour 73
  24,                                     !- Minute 73
  0.196666666666667,                      !- Value Until Time 73
  10,                                     !- Hour 74
  29,                                     !- Minute 74
  0.0285714285714286,                     !- Value Until Time 74
  10,                                     !- Hour 75
  34,                                     !- Minute 75
  0.203333333333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  39,                                     !- Minute 76
  0.0282312925170068,                     !- Value Until Time 76
  10,                                     !- Hour 77
  44,                                     !- Minute 77
  0.21,                                   !- Value Until Time 77
  10,                                     !- Hour 78
  49,                                     !- Minute 78
  0.0278911564625851,                     !- Value Until Time 78
  10,                                     !- Hour 79
  54,                                     !- Minute 79
  0.216666666666667,                      !- Value Until Time 79
  10,                                     !- Hour 80
  59,                                     !- Minute 80
  0.0275510204081633,                     !- Value Until Time 80
  11,                                     !- Hour 81
  4,                                      !- Minute 81
  0.223333333333333,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0272108843537415,                     !- Value Until Time 82
  11,                                     !- Hour 83
  14,                                     !- Minute 83
  0.23,                                   !- Value Until Time 83
  11,                                     !- Hour 84
  15,                                     !- Minute 84
  0.23,                                   !- Value Until Time 84
  11,                                     !- Hour 85
  19,                                     !- Minute 85
  0.0268707482993198,                     !- Value Until Time 85
  11,                                     !- Hour 86
  24,                                     !- Minute 86
  0.225,                                  !- Value Until Time 86
  11,                                     !- Hour 87
  29,                                     !- Minute 87
  0.026530612244898,                      !- Value Until Time 87
  11,                                     !- Hour 88
  34,                                     !- Minute 88
  0.22,                                   !- Value Until Time 88
  11,                                     !- Hour 89
  39,                                     !- Minute 89
  0.0261904761904762,                     !- Value Until Time 89
  11,                                     !- Hour 90
  44,                                     !- Minute 90
  0.215,                                  !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0258503401360545,                     !- Value Until Time 91
  11,                                     !- Hour 92
  54,                                     !- Minute 92
  0.21,                                   !- Value Until Time 92
  11,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0255102040816327,                     !- Value Until Time 93
  12,                                     !- Hour 94
  4,                                      !- Minute 94
  0.205,                                  !- Value Until Time 94
  12,                                     !- Hour 95
  9,                                      !- Minute 95
  0.0251700680272109,                     !- Value Until Time 95
  12,                                     !- Hour 96
  14,                                     !- Minute 96
  0.2,                                    !- Value Until Time 96
  12,                                     !- Hour 97
  15,                                     !- Minute 97
  0.2,                                    !- Value Until Time 97
  12,                                     !- Hour 98
  19,                                     !- Minute 98
  0.0248299319727891,                     !- Value Until Time 98
  12,                                     !- Hour 99
  24,                                     !- Minute 99
  0.198666666666667,                      !- Value Until Time 99
  12,                                     !- Hour 100
  29,                                     !- Minute 100
  0.0244897959183674,                     !- Value Until Time 100
  12,                                     !- Hour 101
  34,                                     !- Minute 101
  0.197333333333333,                      !- Value Until Time 101
  12,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0241496598639456,                     !- Value Until Time 102
  12,                                     !- Hour 103
  44,                                     !- Minute 103
  0.196,                                  !- Value Until Time 103
  12,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0238095238095238,                     !- Value Until Time 104
  12,                                     !- Hour 105
  54,                                     !- Minute 105
  0.194666666666667,                      !- Value Until Time 105
  12,                                     !- Hour 106
  59,                                     !- Minute 106
  0.0234693877551021,                     !- Value Until Time 106
  13,                                     !- Hour 107
  4,                                      !- Minute 107
  0.193333333333333,                      !- Value Until Time 107
  13,                                     !- Hour 108
  9,                                      !- Minute 108
  0.0231292517006803,                     !- Value Until Time 108
  13,                                     !- Hour 109
  14,                                     !- Minute 109
  0.192,                                  !- Value Until Time 109
  13,                                     !- Hour 110
  19,                                     !- Minute 110
  0.0227891156462585,                     !- Value Until Time 110
  13,                                     !- Hour 111
  24,                                     !- Minute 111
  0.190666666666667,                      !- Value Until Time 111
  13,                                     !- Hour 112
  29,                                     !- Minute 112
  0.0224489795918368,                     !- Value Until Time 112
  13,                                     !- Hour 113
  30,                                     !- Minute 113
  0.19,                                   !- Value Until Time 113
  13,                                     !- Hour 114
  39,                                     !- Minute 114
  0.022108843537415,                      !- Value Until Time 114
  13,                                     !- Hour 115
  49,                                     !- Minute 115
  0.0217687074829932,                     !- Value Until Time 115
  13,                                     !- Hour 116
  59,                                     !- Minute 116
  0.0214285714285715,                     !- Value Until Time 116
  14,                                     !- Hour 117
  9,                                      !- Minute 117
  0.0210884353741497,                     !- Value Until Time 117
  14,                                     !- Hour 118
  19,                                     !- Minute 118
  0.0207482993197279,                     !- Value Until Time 118
  14,                                     !- Hour 119
  29,                                     !- Minute 119
  0.0204081632653062,                     !- Value Until Time 119
  14,                                     !- Hour 120
  30,                                     !- Minute 120
  0.15,                                   !- Value Until Time 120
  14,                                     !- Hour 121
  39,                                     !- Minute 121
  0.0200680272108844,                     !- Value Until Time 121
  14,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0197278911564626,                     !- Value Until Time 122
  14,                                     !- Hour 123
  59,                                     !- Minute 123
  0.0193877551020409,                     !- Value Until Time 123
  15,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0190476190476191,                     !- Value Until Time 124
  15,                                     !- Hour 125
  19,                                     !- Minute 125
  0.0187074829931973,                     !- Value Until Time 125
  15,                                     !- Hour 126
  29,                                     !- Minute 126
  0.0183673469387756,                     !- Value Until Time 126
  15,                                     !- Hour 127
  30,                                     !- Minute 127
  0.13,                                   !- Value Until Time 127
  15,                                     !- Hour 128
  39,                                     !- Minute 128
  0.0180272108843538,                     !- Value Until Time 128
  15,                                     !- Hour 129
  49,                                     !- Minute 129
  0.017687074829932,                      !- Value Until Time 129
  15,                                     !- Hour 130
  59,                                     !- Minute 130
  0.0173469387755103,                     !- Value Until Time 130
  16,                                     !- Hour 131
  9,                                      !- Minute 131
  0.0170068027210885,                     !- Value Until Time 131
  16,                                     !- Hour 132
  19,                                     !- Minute 132
  0.0166666666666667,                     !- Value Until Time 132
  16,                                     !- Hour 133
  29,                                     !- Minute 133
  0.016326530612245,                      !- Value Until Time 133
  16,                                     !- Hour 134
  30,                                     !- Minute 134
  0.14,                                   !- Value Until Time 134
  16,                                     !- Hour 135
  39,                                     !- Minute 135
  0.0159863945578232,                     !- Value Until Time 135
  16,                                     !- Hour 136
  40,                                     !- Minute 136
  0.128333333333333,                      !- Value Until Time 136
  16,                                     !- Hour 137
  49,                                     !- Minute 137
  0.0156462585034014,                     !- Value Until Time 137
  16,                                     !- Hour 138
  50,                                     !- Minute 138
  0.116666666666667,                      !- Value Until Time 138
  16,                                     !- Hour 139
  59,                                     !- Minute 139
  0.0153061224489796,                     !- Value Until Time 139
  17,                                     !- Hour 140
  0,                                      !- Minute 140
  0.105,                                  !- Value Until Time 140
  17,                                     !- Hour 141
  9,                                      !- Minute 141
  0.0149659863945579,                     !- Value Until Time 141
  17,                                     !- Hour 142
  10,                                     !- Minute 142
  0.093333333333333,                      !- Value Until Time 142
  17,                                     !- Hour 143
  19,                                     !- Minute 143
  0.0146258503401361,                     !- Value Until Time 143
  17,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0816666666666662,                     !- Value Until Time 144
  17,                                     !- Hour 145
  29,                                     !- Minute 145
  0.0142857142857143,                     !- Value Until Time 145
  17,                                     !- Hour 146
  30,                                     !- Minute 146
  0.07,                                   !- Value Until Time 146
  17,                                     !- Hour 147
  39,                                     !- Minute 147
  0.0139455782312926,                     !- Value Until Time 147
  17,                                     !- Hour 148
  49,                                     !- Minute 148
  0.0136054421768708,                     !- Value Until Time 148
  17,                                     !- Hour 149
  59,                                     !- Minute 149
  0.013265306122449,                      !- Value Until Time 149
  18,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0129251700680272,                     !- Value Until Time 150
  18,                                     !- Hour 151
  19,                                     !- Minute 151
  0.0125850340136055,                     !- Value Until Time 151
  18,                                     !- Hour 152
  29,                                     !- Minute 152
  0.0122448979591837,                     !- Value Until Time 152
  18,                                     !- Hour 153
  39,                                     !- Minute 153
  0.0119047619047619,                     !- Value Until Time 153
  18,                                     !- Hour 154
  49,                                     !- Minute 154
  0.0115646258503402,                     !- Value Until Time 154
  18,                                     !- Hour 155
  59,                                     !- Minute 155
  0.0112244897959184,                     !- Value Until Time 155
  19,                                     !- Hour 156
  9,                                      !- Minute 156
  0.0108843537414966,                     !- Value Until Time 156
  19,                                     !- Hour 157
  19,                                     !- Minute 157
  0.0105442176870748,                     !- Value Until Time 157
  19,                                     !- Hour 158
  30,                                     !- Minute 158
  0.0102040816326531,                     !- Value Until Time 158
  19,                                     !- Hour 159
  40,                                     !- Minute 159
  0.0098639455782313,                     !- Value Until Time 159
  19,                                     !- Hour 160
  50,                                     !- Minute 160
  0.00952380952380953,                    !- Value Until Time 160
  20,                                     !- Hour 161
  0,                                      !- Minute 161
  0.00918367346938776,                    !- Value Until Time 161
  20,                                     !- Hour 162
  10,                                     !- Minute 162
  0.00884353741496598,                    !- Value Until Time 162
  20,                                     !- Hour 163
  20,                                     !- Minute 163
  0.00850340136054421,                    !- Value Until Time 163
  20,                                     !- Hour 164
  30,                                     !- Minute 164
  0.00816326530612244,                    !- Value Until Time 164
  20,                                     !- Hour 165
  40,                                     !- Minute 165
  0.00782312925170067,                    !- Value Until Time 165
  20,                                     !- Hour 166
  50,                                     !- Minute 166
  0.0074829931972789,                     !- Value Until Time 166
  21,                                     !- Hour 167
  0,                                      !- Minute 167
  0.00714285714285712,                    !- Value Until Time 167
  21,                                     !- Hour 168
  10,                                     !- Minute 168
  0.00680272108843535,                    !- Value Until Time 168
  21,                                     !- Hour 169
  20,                                     !- Minute 169
  0.00646258503401358,                    !- Value Until Time 169
  21,                                     !- Hour 170
  30,                                     !- Minute 170
  0.00612244897959181,                    !- Value Until Time 170
  21,                                     !- Hour 171
  40,                                     !- Minute 171
  0.00578231292517004,                    !- Value Until Time 171
  21,                                     !- Hour 172
  50,                                     !- Minute 172
  0.00544217687074827,                    !- Value Until Time 172
  22,                                     !- Hour 173
  0,                                      !- Minute 173
  0.0051020408163265,                     !- Value Until Time 173
  22,                                     !- Hour 174
  10,                                     !- Minute 174
  0.00476190476190473,                    !- Value Until Time 174
  22,                                     !- Hour 175
  20,                                     !- Minute 175
  0.00442176870748295,                    !- Value Until Time 175
  22,                                     !- Hour 176
  30,                                     !- Minute 176
  0.00408163265306118,                    !- Value Until Time 176
  22,                                     !- Hour 177
  40,                                     !- Minute 177
  0.00374149659863941,                    !- Value Until Time 177
  22,                                     !- Hour 178
  50,                                     !- Minute 178
  0.00340136054421764,                    !- Value Until Time 178
  23,                                     !- Hour 179
  0,                                      !- Minute 179
  0.00306122448979587,                    !- Value Until Time 179
  23,                                     !- Hour 180
  10,                                     !- Minute 180
  0.0027210884353741,                     !- Value Until Time 180
  23,                                     !- Hour 181
  20,                                     !- Minute 181
  0.00238095238095233,                    !- Value Until Time 181
  23,                                     !- Hour 182
  30,                                     !- Minute 182
  0.00204081632653056,                    !- Value Until Time 182
  23,                                     !- Hour 183
  40,                                     !- Minute 183
  0.00170068027210878,                    !- Value Until Time 183
  23,                                     !- Hour 184
  50,                                     !- Minute 184
  0.00136054421768701,                    !- Value Until Time 184
  24,                                     !- Hour 185
  0,                                      !- Minute 185
  0.00102040816326524;                    !- Value Until Time 185

OS:WaterUse:Connections,
  {c152c705-f3e8-49bf-ab31-5e54207a8daa}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 140F, !- Name
  {e6a2d232-8df0-4dd8-a909-27a020982430}, !- Inlet Node Name
  {c55a8303-546b-47bf-939c-655f97dc2ea7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7219431-910d-46a4-b25e-f21b5b0d1fc1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e67cd26e-912b-4388-b631-5017c65f34e7}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.73gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.59264503164602e-05,                   !- Peak Flow Rate {m3/s}
  {bb025893-90da-49b4-8307-f417d733cb29}, !- Target Temperature Schedule Name
  {039d2e11-998a-4e2c-a279-ec4634afe927}, !- Sensible Fraction Schedule Name
  {781ba09e-399c-4791-af11-7bdf8b679854}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {039d2e11-998a-4e2c-a279-ec4634afe927}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {29dabf51-7613-4187-a87c-a9519db5ca6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29dabf51-7613-4187-a87c-a9519db5ca6b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {781ba09e-399c-4791-af11-7bdf8b679854}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {c27b68fd-b813-4d91-bcf8-2f987ada9f79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c27b68fd-b813-4d91-bcf8-2f987ada9f79}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb025893-90da-49b4-8307-f417d733cb29}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {d56aa3b4-3e63-4b7d-aef2-8e05f9695277}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d56aa3b4-3e63-4b7d-aef2-8e05f9695277}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {a7219431-910d-46a4-b25e-f21b5b0d1fc1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.73gpm at 140F, !- Name
  {e67cd26e-912b-4388-b631-5017c65f34e7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4b93c43c-7d6a-4bbe-a661-18bb076ce951}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a6284b05-5b7c-4b6d-b47a-de86b75978a8}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c449ec64-c4b0-4094-8284-1398896f434c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cff4bb44-3dee-4540-b97f-d33e005c9c57}, !- Plant Side Inlet Node Name
  {d7e197f1-7838-4b7e-9f59-cc722986d2be}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b2d14af2-f14a-467c-a08e-e66060510dbb}, !- Demand Side Inlet Node Name
  {85b87bbc-f167-482f-81bf-371b75973b63}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f8b0a3f8-351a-4135-85db-d4a4bc57c0bc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {52c190b4-fe66-4b6b-aa6f-07da241579ca}, !- Demand Mixer Name
  {8086fbdc-9f1d-4810-a225-31773732a054}, !- Demand Splitter Name
  {e9433b44-778d-4ff2-b576-a5d8752fc93f}, !- Supply Mixer Name
  {510a2634-ec67-4768-815d-4e39681f451f}; !- Supply Splitter Name

OS:Node,
  {1fdea0ec-6d34-4142-af6f-1c6a7e6dc132}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {cff4bb44-3dee-4540-b97f-d33e005c9c57}, !- Inlet Port
  {6a5b09b9-a773-4525-81b5-90756160bff6}; !- Outlet Port

OS:Node,
  {c449ec64-c4b0-4094-8284-1398896f434c}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {1300c5f5-3640-4e2b-b744-cbd8f1325430}, !- Inlet Port
  {d7e197f1-7838-4b7e-9f59-cc722986d2be}; !- Outlet Port

OS:Node,
  {0e2bbef7-dab8-49b6-8f23-4567822575e5}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr Supply Inlet Water Node, !- Name
  {855c1fe8-555a-49df-b216-2a3c26b6cffd}, !- Inlet Port
  {1a1b4707-967d-4bdc-937f-3fd484196975}; !- Outlet Port

OS:Connector:Mixer,
  {e9433b44-778d-4ff2-b576-a5d8752fc93f}, !- Handle
  Connector Mixer 1,                      !- Name
  {cebecda5-74f8-4b76-aa81-997aa9a6709d}, !- Outlet Branch Name
  {13c61c15-3505-46b5-8e83-f86dbfce87d5}, !- Inlet Branch Name 1
  {c9792051-8d5e-4481-8e2d-5f99aa6aac6e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {510a2634-ec67-4768-815d-4e39681f451f}, !- Handle
  Connector Splitter 1,                   !- Name
  {daffc5ac-0715-4211-a394-61f6049bcc93}, !- Inlet Branch Name
  {855c1fe8-555a-49df-b216-2a3c26b6cffd}, !- Outlet Branch Name 1
  {c3645bcb-395e-4467-841b-9745f7324346}; !- Outlet Branch Name 2

OS:Connection,
  {cff4bb44-3dee-4540-b97f-d33e005c9c57}, !- Handle
  {a6284b05-5b7c-4b6d-b47a-de86b75978a8}, !- Source Object
  14,                                     !- Outlet Port
  {1fdea0ec-6d34-4142-af6f-1c6a7e6dc132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855c1fe8-555a-49df-b216-2a3c26b6cffd}, !- Handle
  {510a2634-ec67-4768-815d-4e39681f451f}, !- Source Object
  3,                                      !- Outlet Port
  {0e2bbef7-dab8-49b6-8f23-4567822575e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e197f1-7838-4b7e-9f59-cc722986d2be}, !- Handle
  {c449ec64-c4b0-4094-8284-1398896f434c}, !- Source Object
  3,                                      !- Outlet Port
  {a6284b05-5b7c-4b6d-b47a-de86b75978a8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {94b0ef6b-7cbd-4fd1-ad8e-82f166d564a4}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {b2d14af2-f14a-467c-a08e-e66060510dbb}, !- Inlet Port
  {bb041a82-ee08-4605-b199-99bf082d45db}; !- Outlet Port

OS:Node,
  {c14be6b0-8b4d-41ea-915e-ebc7667de4c9}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {d5248182-55d0-4b77-a032-60bd60f86397}, !- Inlet Port
  {85b87bbc-f167-482f-81bf-371b75973b63}; !- Outlet Port

OS:Node,
  {e335c177-ff2d-4614-908b-e5fefc0e7c67}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {1aa4bee7-5dc9-41e0-8b1c-aefb4eb7c2b5}, !- Inlet Port
  {d3ade09f-65f3-4d78-9318-dc786d51eeb7}; !- Outlet Port

OS:Connector:Mixer,
  {52c190b4-fe66-4b6b-aa6f-07da241579ca}, !- Handle
  Connector Mixer 2,                      !- Name
  {bdc73cb2-5968-4e09-8453-a64a2ef931d3}, !- Outlet Branch Name
  {498fc459-6641-4255-af9d-84c068affdce}, !- Inlet Branch Name 1
  {ee7bc432-3fcd-4e28-8e02-2c639bc66342}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8086fbdc-9f1d-4810-a225-31773732a054}, !- Handle
  Connector Splitter 2,                   !- Name
  {eebf8580-4d8d-4dbe-8277-cdddd7e05f9a}, !- Inlet Branch Name
  {1aa4bee7-5dc9-41e0-8b1c-aefb4eb7c2b5}, !- Outlet Branch Name 1
  {64304929-9500-4cdb-9e8c-b7edb0502e64}; !- Outlet Branch Name 2

OS:Connection,
  {b2d14af2-f14a-467c-a08e-e66060510dbb}, !- Handle
  {a6284b05-5b7c-4b6d-b47a-de86b75978a8}, !- Source Object
  17,                                     !- Outlet Port
  {94b0ef6b-7cbd-4fd1-ad8e-82f166d564a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa4bee7-5dc9-41e0-8b1c-aefb4eb7c2b5}, !- Handle
  {8086fbdc-9f1d-4810-a225-31773732a054}, !- Source Object
  3,                                      !- Outlet Port
  {e335c177-ff2d-4614-908b-e5fefc0e7c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b87bbc-f167-482f-81bf-371b75973b63}, !- Handle
  {c14be6b0-8b4d-41ea-915e-ebc7667de4c9}, !- Source Object
  3,                                      !- Outlet Port
  {a6284b05-5b7c-4b6d-b47a-de86b75978a8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3d788569-b103-413a-97bb-422f3ad3f010}, !- Handle
  {a6284b05-5b7c-4b6d-b47a-de86b75978a8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f8b0a3f8-351a-4135-85db-d4a4bc57c0bc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7f20f954-ae2f-448a-9857-cc2a2b6fb4fb}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7cadf279-3805-4389-bd9f-8fa36f7c4465}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7f20f954-ae2f-448a-9857-cc2a2b6fb4fb}, !- Schedule Type Limits Name
  {fbbd3360-f4ee-43c7-be3d-1a6145e283f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbbd3360-f4ee-43c7-be3d-1a6145e283f6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7f20f954-ae2f-448a-9857-cc2a2b6fb4fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9a36e139-9021-4a3f-baa0-8dcb69773603}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7cadf279-3805-4389-bd9f-8fa36f7c4465}, !- Schedule Name
  {c449ec64-c4b0-4094-8284-1398896f434c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2dafee12-2895-4cd3-8bef-d184facbacc9}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {6a5b09b9-a773-4525-81b5-90756160bff6}, !- Inlet Node Name
  {0a14e8f2-9610-4a7b-aa8b-eedcfb8ad4f3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c047edb8-9697-43eb-8f1d-aefba16e4945}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {0a14e8f2-9610-4a7b-aa8b-eedcfb8ad4f3}, !- Inlet Port
  {daffc5ac-0715-4211-a394-61f6049bcc93}; !- Outlet Port

OS:Connection,
  {6a5b09b9-a773-4525-81b5-90756160bff6}, !- Handle
  {1fdea0ec-6d34-4142-af6f-1c6a7e6dc132}, !- Source Object
  3,                                      !- Outlet Port
  {2dafee12-2895-4cd3-8bef-d184facbacc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a14e8f2-9610-4a7b-aa8b-eedcfb8ad4f3}, !- Handle
  {2dafee12-2895-4cd3-8bef-d184facbacc9}, !- Source Object
  3,                                      !- Outlet Port
  {c047edb8-9697-43eb-8f1d-aefba16e4945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daffc5ac-0715-4211-a394-61f6049bcc93}, !- Handle
  {c047edb8-9697-43eb-8f1d-aefba16e4945}, !- Source Object
  3,                                      !- Outlet Port
  {510a2634-ec67-4768-815d-4e39681f451f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b3617052-d9bf-40ac-b379-26a229e3b92a}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1e9099bc-5048-4001-a0ba-e1074c886a1a}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {7cadf279-3805-4389-bd9f-8fa36f7c4465}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7661.06868092375,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6aa52052-95d7-46fc-b24b-9aa75c0f5280}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.68026400054521,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.68026400054521,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1a1b4707-967d-4bdc-937f-3fd484196975}, !- Use Side Inlet Node Name
  {429b54b1-a06a-488c-8237-8ef8bdf13160}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {b46e2a85-0e90-462f-ab7f-7b9c7e2b9ce8}, !- Handle
  {1e9099bc-5048-4001-a0ba-e1074c886a1a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6aa52052-95d7-46fc-b24b-9aa75c0f5280}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {b3617052-d9bf-40ac-b379-26a229e3b92a}, !- Schedule Type Limits Name
  {bff1be8c-4071-4791-b6f0-f611224892e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bff1be8c-4071-4791-b6f0-f611224892e6}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {b3617052-d9bf-40ac-b379-26a229e3b92a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0cdfb265-efab-44b5-95f2-25bc066207d1}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr Supply Outlet Water Node, !- Name
  {429b54b1-a06a-488c-8237-8ef8bdf13160}, !- Inlet Port
  {13c61c15-3505-46b5-8e83-f86dbfce87d5}; !- Outlet Port

OS:Connection,
  {1a1b4707-967d-4bdc-937f-3fd484196975}, !- Handle
  {0e2bbef7-dab8-49b6-8f23-4567822575e5}, !- Source Object
  3,                                      !- Outlet Port
  {1e9099bc-5048-4001-a0ba-e1074c886a1a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {429b54b1-a06a-488c-8237-8ef8bdf13160}, !- Handle
  {1e9099bc-5048-4001-a0ba-e1074c886a1a}, !- Source Object
  32,                                     !- Outlet Port
  {0cdfb265-efab-44b5-95f2-25bc066207d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c61c15-3505-46b5-8e83-f86dbfce87d5}, !- Handle
  {0cdfb265-efab-44b5-95f2-25bc066207d1}, !- Source Object
  3,                                      !- Outlet Port
  {e9433b44-778d-4ff2-b576-a5d8752fc93f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f6aced3c-73d9-4cc0-9691-dc5514dbf6e5}, !- Handle
  {1e9099bc-5048-4001-a0ba-e1074c886a1a}; !- Object Name

OS:Schedule:Ruleset,
  {2c4f7c1a-0c60-4323-9600-cd31ccb26bf3}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {9548a0dc-07f1-4141-b525-8e719e2df7ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9548a0dc-07f1-4141-b525-8e719e2df7ff}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c9ba3615-2343-4a24-98e6-116fb84a2be0}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a047f8e-c736-4357-bed6-e5a065c8b967}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  {3b97adca-a7ab-4d74-9fc2-d3b654506dcb}, !- Surface Rendering Name
  {31ac7ed9-bc1d-4f24-9e6c-8267e1012e2f}, !- Layer 1
  {c9ba3615-2343-4a24-98e6-116fb84a2be0}; !- Layer 2

OS:Material,
  {31ac7ed9-bc1d-4f24-9e6c-8267e1012e2f}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {9627504d-cf9f-45ea-9dbd-30a0e0c03ef3}, !- Handle
  Office Shared Service Water Loop Pipe 567.2135954999584ft, !- Name
  {9a047f8e-c736-4357-bed6-e5a065c8b967}, !- Construction
  {bb041a82-ee08-4605-b199-99bf082d45db}, !- Fluid Inlet Node
  {f6721153-b90f-4263-befe-17c918efe85b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b4849a9a-5b0c-4080-9d9d-8cae15644324}, !- Ambient Temperature Schedule
  {2c4f7c1a-0c60-4323-9600-cd31ccb26bf3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  172.886703908387;                       !- Pipe Length {m}

OS:Node,
  {1bf410e4-638a-485e-9be7-905f15313601}, !- Handle
  Office Shared Service Water Loop Pipe 567.2135954999584ft Outlet Water Node, !- Name
  {f6721153-b90f-4263-befe-17c918efe85b}, !- Inlet Port
  {eebf8580-4d8d-4dbe-8277-cdddd7e05f9a}; !- Outlet Port

OS:Connection,
  {bb041a82-ee08-4605-b199-99bf082d45db}, !- Handle
  {94b0ef6b-7cbd-4fd1-ad8e-82f166d564a4}, !- Source Object
  3,                                      !- Outlet Port
  {9627504d-cf9f-45ea-9dbd-30a0e0c03ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6721153-b90f-4263-befe-17c918efe85b}, !- Handle
  {9627504d-cf9f-45ea-9dbd-30a0e0c03ef3}, !- Source Object
  4,                                      !- Outlet Port
  {1bf410e4-638a-485e-9be7-905f15313601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebf8580-4d8d-4dbe-8277-cdddd7e05f9a}, !- Handle
  {1bf410e4-638a-485e-9be7-905f15313601}, !- Source Object
  3,                                      !- Outlet Port
  {8086fbdc-9f1d-4810-a225-31773732a054}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {041bc61d-8df5-44d9-b418-125f7638b35d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c7c1c267-8e51-4bb1-8fcc-77350b37a851}, !- Inlet Node Name
  {0bae73ad-707e-4f3b-99e8-475ec5a17afc}; !- Outlet Node Name

OS:Node,
  {ca5d2a3c-32c4-4be3-beeb-9c89dcad0f6d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c3645bcb-395e-4467-841b-9745f7324346}, !- Inlet Port
  {c7c1c267-8e51-4bb1-8fcc-77350b37a851}; !- Outlet Port

OS:Connection,
  {c3645bcb-395e-4467-841b-9745f7324346}, !- Handle
  {510a2634-ec67-4768-815d-4e39681f451f}, !- Source Object
  4,                                      !- Outlet Port
  {ca5d2a3c-32c4-4be3-beeb-9c89dcad0f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed4d1e78-00b3-4e9a-a6ac-16efc34ba1bc}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {0bae73ad-707e-4f3b-99e8-475ec5a17afc}, !- Inlet Port
  {c9792051-8d5e-4481-8e2d-5f99aa6aac6e}; !- Outlet Port

OS:Connection,
  {c7c1c267-8e51-4bb1-8fcc-77350b37a851}, !- Handle
  {ca5d2a3c-32c4-4be3-beeb-9c89dcad0f6d}, !- Source Object
  3,                                      !- Outlet Port
  {041bc61d-8df5-44d9-b418-125f7638b35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bae73ad-707e-4f3b-99e8-475ec5a17afc}, !- Handle
  {041bc61d-8df5-44d9-b418-125f7638b35d}, !- Source Object
  3,                                      !- Outlet Port
  {ed4d1e78-00b3-4e9a-a6ac-16efc34ba1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9792051-8d5e-4481-8e2d-5f99aa6aac6e}, !- Handle
  {ed4d1e78-00b3-4e9a-a6ac-16efc34ba1bc}, !- Source Object
  3,                                      !- Outlet Port
  {e9433b44-778d-4ff2-b576-a5d8752fc93f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {be038708-9660-4e52-b8b2-4d2f8beb1e4d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d3ade09f-65f3-4d78-9318-dc786d51eeb7}, !- Inlet Node Name
  {01b3f6ec-2604-403a-b08f-f41b87b28480}; !- Outlet Node Name

OS:Node,
  {bd1d9509-8a50-4662-85f5-09e913ef186e}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {01b3f6ec-2604-403a-b08f-f41b87b28480}, !- Inlet Port
  {498fc459-6641-4255-af9d-84c068affdce}; !- Outlet Port

OS:Connection,
  {d3ade09f-65f3-4d78-9318-dc786d51eeb7}, !- Handle
  {e335c177-ff2d-4614-908b-e5fefc0e7c67}, !- Source Object
  3,                                      !- Outlet Port
  {be038708-9660-4e52-b8b2-4d2f8beb1e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b3f6ec-2604-403a-b08f-f41b87b28480}, !- Handle
  {be038708-9660-4e52-b8b2-4d2f8beb1e4d}, !- Source Object
  3,                                      !- Outlet Port
  {bd1d9509-8a50-4662-85f5-09e913ef186e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498fc459-6641-4255-af9d-84c068affdce}, !- Handle
  {bd1d9509-8a50-4662-85f5-09e913ef186e}, !- Source Object
  3,                                      !- Outlet Port
  {52c190b4-fe66-4b6b-aa6f-07da241579ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e28d8f71-e519-40a8-8ffb-b5f657518aa9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0ef1244b-c67e-4294-905b-700c7d2e7a3b}, !- Inlet Node Name
  {1300c5f5-3640-4e2b-b744-cbd8f1325430}; !- Outlet Node Name

OS:Node,
  {19bc840d-3f2a-4ba7-a913-8be0f40cb412}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {cebecda5-74f8-4b76-aa81-997aa9a6709d}, !- Inlet Port
  {0ef1244b-c67e-4294-905b-700c7d2e7a3b}; !- Outlet Port

OS:Connection,
  {cebecda5-74f8-4b76-aa81-997aa9a6709d}, !- Handle
  {e9433b44-778d-4ff2-b576-a5d8752fc93f}, !- Source Object
  2,                                      !- Outlet Port
  {19bc840d-3f2a-4ba7-a913-8be0f40cb412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef1244b-c67e-4294-905b-700c7d2e7a3b}, !- Handle
  {19bc840d-3f2a-4ba7-a913-8be0f40cb412}, !- Source Object
  3,                                      !- Outlet Port
  {e28d8f71-e519-40a8-8ffb-b5f657518aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1300c5f5-3640-4e2b-b744-cbd8f1325430}, !- Handle
  {e28d8f71-e519-40a8-8ffb-b5f657518aa9}, !- Source Object
  3,                                      !- Outlet Port
  {c449ec64-c4b0-4094-8284-1398896f434c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25241dab-ec66-45c7-8816-1f0a5bbb24a1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6f32cd64-9011-4fee-a8c8-7bf7c57ff33e}, !- Inlet Node Name
  {d5248182-55d0-4b77-a032-60bd60f86397}; !- Outlet Node Name

OS:Node,
  {2c5e6c1d-7cf8-442b-960f-15ab72f240d5}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {bdc73cb2-5968-4e09-8453-a64a2ef931d3}, !- Inlet Port
  {6f32cd64-9011-4fee-a8c8-7bf7c57ff33e}; !- Outlet Port

OS:Connection,
  {bdc73cb2-5968-4e09-8453-a64a2ef931d3}, !- Handle
  {52c190b4-fe66-4b6b-aa6f-07da241579ca}, !- Source Object
  2,                                      !- Outlet Port
  {2c5e6c1d-7cf8-442b-960f-15ab72f240d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f32cd64-9011-4fee-a8c8-7bf7c57ff33e}, !- Handle
  {2c5e6c1d-7cf8-442b-960f-15ab72f240d5}, !- Source Object
  3,                                      !- Outlet Port
  {25241dab-ec66-45c7-8816-1f0a5bbb24a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5248182-55d0-4b77-a032-60bd60f86397}, !- Handle
  {25241dab-ec66-45c7-8816-1f0a5bbb24a1}, !- Source Object
  3,                                      !- Outlet Port
  {c14be6b0-8b4d-41ea-915e-ebc7667de4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe149992-f272-4b5d-ae3a-f3caecaa5db6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 140F Inlet Water Node, !- Name
  {64304929-9500-4cdb-9e8c-b7edb0502e64}, !- Inlet Port
  {e6a2d232-8df0-4dd8-a909-27a020982430}; !- Outlet Port

OS:Connection,
  {64304929-9500-4cdb-9e8c-b7edb0502e64}, !- Handle
  {8086fbdc-9f1d-4810-a225-31773732a054}, !- Source Object
  4,                                      !- Outlet Port
  {fe149992-f272-4b5d-ae3a-f3caecaa5db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa364693-5447-4042-b12b-d1a8b9a42fe0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 140F Outlet Water Node, !- Name
  {c55a8303-546b-47bf-939c-655f97dc2ea7}, !- Inlet Port
  {ee7bc432-3fcd-4e28-8e02-2c639bc66342}; !- Outlet Port

OS:Connection,
  {e6a2d232-8df0-4dd8-a909-27a020982430}, !- Handle
  {fe149992-f272-4b5d-ae3a-f3caecaa5db6}, !- Source Object
  3,                                      !- Outlet Port
  {c152c705-f3e8-49bf-ab31-5e54207a8daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55a8303-546b-47bf-939c-655f97dc2ea7}, !- Handle
  {c152c705-f3e8-49bf-ab31-5e54207a8daa}, !- Source Object
  3,                                      !- Outlet Port
  {aa364693-5447-4042-b12b-d1a8b9a42fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7bc432-3fcd-4e28-8e02-2c639bc66342}, !- Handle
  {aa364693-5447-4042-b12b-d1a8b9a42fe0}, !- Source Object
  3,                                      !- Outlet Port
  {52c190b4-fe66-4b6b-aa6f-07da241579ca}, !- Target Object
