  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {b4849a9a-5b0c-4080-9d9d-8cae15644324}, !- Handle
  Temporary Pipe Indoor Ambient Temp 92.8F, !- Name
  ,                                       !- Schedule Type Limits Name
  33.8;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {ea897166-7a66-47f3-a008-e01415650023}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {bc2d0618-1827-470b-9c02-7783c580e8b7}, !- Default Day Schedule Name
  {cadfc24e-72f1-4e94-8f97-6d3c5de8c77a}, !- Summer Design Day Schedule Name
  {a64c6226-a0ed-4934-a2dd-617b9c543a5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc2d0618-1827-470b-9c02-7783c580e8b7}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a64c6226-a0ed-4934-a2dd-617b9c543a5f}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cadfc24e-72f1-4e94-8f97-6d3c5de8c77a}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {d471dbf8-78d8-42d0-8e59-1222db33b2c3}, !- Default Day Schedule Name
  {ffffe9eb-579b-4e44-a613-c1def64a51f0}, !- Summer Design Day Schedule Name
  {9b3d94fe-6979-46e4-adf6-cf073552de82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d471dbf8-78d8-42d0-8e59-1222db33b2c3}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9b3d94fe-6979-46e4-adf6-cf073552de82}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ffffe9eb-579b-4e44-a613-c1def64a51f0}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9af08ce-509c-4efa-9db8-ef9f6396deb8}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12467d0d-da21-46c2-a2c5-cd0d41265053}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b8cb347-a730-4bc3-ae92-fa5e34969583}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bc1e654-3f35-4214-ab93-5b7e194305ad}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9202892-b095-47cb-a007-04c6ebf7211d}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d09dd36c-5baa-4932-996d-c643d7fd7cc1}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c997b60-ac03-4c33-a508-427706d3974a}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1912a49d-8f3c-40e3-94d2-7bbc45d059e3}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Heating Setpoint Temperature Schedule Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9354f613-ad2b-4b41-9331-745cec90d26c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Handle
  Large Office HtgSetp,                   !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {17897f60-52e3-426e-b062-524e4866e3d3}, !- Default Day Schedule Name
  {67449f06-cf00-408c-9ab2-2f474d8b145b}, !- Summer Design Day Schedule Name
  {2b2ebfe5-2fc5-48e1-971c-db1869888c75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17897f60-52e3-426e-b062-524e4866e3d3}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d30c58b3-143c-458c-9732-e419eb910145}, !- Handle
  Schedule Rule 16,                       !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44a9cdbd-e2fb-463f-b725-4be979763d37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44a9cdbd-e2fb-463f-b725-4be979763d37}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c237312e-d9b9-446e-bdf5-c036c01b0da2}, !- Handle
  Schedule Rule 17,                       !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d70ac231-1806-4b75-9052-761c1710f8fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d70ac231-1806-4b75-9052-761c1710f8fb}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555556;                       !- Value Until Time 2

OS:Schedule:Day,
  {7ad8fde4-bf81-4879-93ce-5bd0b40231bb}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}, !- Handle
  Large Office ClgSetp,                   !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {5f704dd1-5398-4ad2-93b9-17d8d2f9dcab}, !- Default Day Schedule Name
  {10bb8a00-93ae-4a0c-bac5-b9f127d3df9d}, !- Summer Design Day Schedule Name
  {90ec06d2-3473-487b-bd34-42109107ecb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f704dd1-5398-4ad2-93b9-17d8d2f9dcab}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {80965103-905c-4692-ae69-b468f6f63ba0}, !- Handle
  Schedule Rule 18,                       !- Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92a8faff-c80a-41ef-8022-14099f3250c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92a8faff-c80a-41ef-8022-14099f3250c9}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {b7d63d48-0ed0-42dc-8bd8-b4f42db82b86}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {edfb59e4-520f-40b3-b732-519205d2e49f}, !- Handle
  Schedule Rule 19,                       !- Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02729782-4fa9-47b8-8476-4b61ae15fc1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02729782-4fa9-47b8-8476-4b61ae15fc1f}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {26dc2e4f-8f15-4ca2-a3db-2d9e610aa1b5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b607e301-3e8f-4da9-a976-6480fcb16cd1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d2ba3ae-f56e-4ccc-a018-44588549d7bd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d62396e7-cf3c-440f-9ad8-2a700e53b9a0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c99eee47-505b-44e6-ac0a-7e5c947998e9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4a19937-2ab7-4c61-829c-771048070b67}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95a14228-6858-456e-b813-b951cb4cc79c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e07c086-14f7-45ee-9d0c-51705f1d810a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21975725-bcf7-4821-a3ce-16d09793ca08}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58f22da7-2ef8-4124-9436-f9503b94db30}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15d09d42-7737-42bd-9152-cc70b41f87ad}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {647b113b-7c6c-4521-a2da-2b4481595678}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5a002c8-f6cb-4913-bf4b-ec73e78b0e52}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541c9be9-8940-409a-8738-4702cc682157}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {086df87d-ee5b-44fe-8b26-60093700c89a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8fd8699-6a43-4ccf-9859-a5bbd4ff7cfa}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5fa1b33-1bd9-46cb-9eb4-5fe147a29677}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0092597e-2811-47df-a110-63e9fb54ef63}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 18, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48a6e80d-ec47-4886-bb2c-5b1ee98f9509}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 19, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {631d55a3-1e15-43c8-b44e-561f1774eb97}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 20, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58a15de9-a9aa-4ba7-90d7-3d40a888245d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 21, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef51ed8d-b0f3-417c-b539-b4c1efc56597}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 22, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {934cc898-d721-4dd3-8f86-906940b64dd8}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 23, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d98b40c0-ebbc-4581-828a-9f8dd476cdea}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 24, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7424d76-38aa-4fdd-a180-cc5495f17176}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 25, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {391d9660-cb43-4e49-bcd1-2c27651aad5d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 26, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6643c6b-b4a0-498f-a8c6-0af62539f213}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 27, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a10c07f-fe45-4656-96b4-0ec50acdd43c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 28, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90b31c6a-11f6-41eb-9b9c-228edfc3ed12}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 29, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {603e026f-ac17-4f3d-84f6-ae5ae79c9f29}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 30, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ba0a60d-3784-4715-9224-0e8a6997b7c9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 31, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84d8a28a-b88e-4b11-8f38-469704b549d6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 32, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b675f2db-717f-4067-93da-7960ec8f676e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 33, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01261165-6fea-4e6c-8955-aac39b12fc34}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 34, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f55a8fdf-7f0f-405a-bde8-051bb061a908}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 35, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70d2780f-3ba3-4313-9220-1c0e9503e25c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 36, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1be31b1d-7d0f-4645-bf57-0c9002602d31}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 37, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eaf9070-ff7f-405a-b37f-0ecc312b9a2e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 38, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c6958c1-4c1f-4793-aa0a-8fcca5c821ad}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 39, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {889c384c-39bb-4689-ad05-dc4765387fee}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 40, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd283f79-92c1-4893-8ea4-429a9d95bd3f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 41, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fecd5a9a-73f3-4adb-8ef7-1408fe0c78c0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 42, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfc36425-dd1f-417c-80a7-2755b5a0372c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 43, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0dfc8b0-b782-46c7-a0a5-427fd6d544d0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 44, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1326f835-9a83-4c28-ae20-0fb95096a410}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 45, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76179b32-a542-4df6-b1fc-661425562f87}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 46, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deee4c44-4e48-4a6e-99ee-f055c3e2f829}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 47, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c1e8c1b-61fa-454b-a2ee-b3a5a1f6812c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 48, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddd00a6e-18ef-40b9-ac54-76ee5e6de4e0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 49, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {694889e2-9a17-4443-b698-69b3d84b9a17}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 50, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc7df129-b877-4eed-a2cc-51148f64d069}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 51, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f0edd7b-e90e-4bad-94cc-e97cc52abe2b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 52, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8102436-cbb9-4442-b246-120b095f42bf}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 53, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b19bd216-561a-47e7-8510-f636410dddf5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 54, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {107facda-6e53-4363-85a2-b66f08b5de38}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 55, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df09ec28-a187-453c-b5b3-7630e9f4a375}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 56, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f6c8bac-1a29-4ca5-8de1-596e62faf8d9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 57, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfc592bf-fb8b-454a-a650-3ff26f228536}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 58, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7daa2ee5-8025-4581-888a-15e8233ff8dc}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 59, !- Name
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Heating Setpoint Temperature Schedule Name
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {5b288586-0472-4f69-8aea-08e10e864490}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1edbcd16-fe9b-4ed1-a6d5-2ffe1292a2f3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {be10b79d-cc18-4209-a2c7-6b892f485467}, !- Plant Side Inlet Node Name
  {021b7c6f-28e5-4a55-b0a5-9bbe4cd0a2d3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2448fb3c-6455-4289-a7bd-4cdf35a6c808}, !- Demand Side Inlet Node Name
  {649c5593-94ae-4de4-8081-678c0d831f56}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {62c75a7b-ec48-43d7-a9c9-1712a6e2a888}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Demand Mixer Name
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Demand Splitter Name
  {9f5c7dcc-224d-4f70-99d4-8f0680622d0f}, !- Supply Mixer Name
  {a8a32add-5539-4cd0-abca-e50ce444fc99}; !- Supply Splitter Name

OS:Node,
  {f8b6c0c4-58ed-49e5-8635-4a87513cd882}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {be10b79d-cc18-4209-a2c7-6b892f485467}, !- Inlet Port
  {e2dc225b-c29f-4623-a984-1253267e4664}; !- Outlet Port

OS:Node,
  {1edbcd16-fe9b-4ed1-a6d5-2ffe1292a2f3}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {489d4c24-b629-428a-a182-e4444e56276b}, !- Inlet Port
  {021b7c6f-28e5-4a55-b0a5-9bbe4cd0a2d3}; !- Outlet Port

OS:Node,
  {1c8903de-6142-49c5-a286-5f5d5b33e579}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {0453e7c7-0c4d-4141-8bd2-c9b60c6be2c4}, !- Inlet Port
  {488718ba-f27b-45c5-9bdb-5cc879314548}; !- Outlet Port

OS:Connector:Mixer,
  {9f5c7dcc-224d-4f70-99d4-8f0680622d0f}, !- Handle
  Connector Mixer 3,                      !- Name
  {78c394ef-d2dd-4c25-b11a-38562fbf8496}, !- Outlet Branch Name
  {61c51300-5cfc-4c7d-9e8e-0aed9d2687b3}, !- Inlet Branch Name 1
  {2d3bb0ba-8ab3-4d0f-a8f2-a2b26da12f38}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a8a32add-5539-4cd0-abca-e50ce444fc99}, !- Handle
  Connector Splitter 3,                   !- Name
  {050cdb0c-3b43-46ca-8e67-1e6d2c2601c8}, !- Inlet Branch Name
  {0453e7c7-0c4d-4141-8bd2-c9b60c6be2c4}, !- Outlet Branch Name 1
  {5f619f47-034f-48e9-807c-62d3209443b7}; !- Outlet Branch Name 2

OS:Connection,
  {be10b79d-cc18-4209-a2c7-6b892f485467}, !- Handle
  {5b288586-0472-4f69-8aea-08e10e864490}, !- Source Object
  14,                                     !- Outlet Port
  {f8b6c0c4-58ed-49e5-8635-4a87513cd882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0453e7c7-0c4d-4141-8bd2-c9b60c6be2c4}, !- Handle
  {a8a32add-5539-4cd0-abca-e50ce444fc99}, !- Source Object
  3,                                      !- Outlet Port
  {1c8903de-6142-49c5-a286-5f5d5b33e579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021b7c6f-28e5-4a55-b0a5-9bbe4cd0a2d3}, !- Handle
  {1edbcd16-fe9b-4ed1-a6d5-2ffe1292a2f3}, !- Source Object
  3,                                      !- Outlet Port
  {5b288586-0472-4f69-8aea-08e10e864490}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ca69a594-f26c-4e88-ab2e-5808752a617a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {2448fb3c-6455-4289-a7bd-4cdf35a6c808}, !- Inlet Port
  {3e908acd-5e91-4712-9b48-8eab7fd85765}; !- Outlet Port

OS:Node,
  {22a721b4-46be-4ac4-90f4-f041aa6650ca}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {b671ca26-1e4d-4cd9-81b3-cccf1bc316cb}, !- Inlet Port
  {649c5593-94ae-4de4-8081-678c0d831f56}; !- Outlet Port

OS:Node,
  {e1f0741b-a2ef-4f1f-a26c-3cbe6d38b16e}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {d7643527-cbcf-440e-b6a3-59212b5fbd03}, !- Inlet Port
  {6e58b1ae-0c3c-4a3b-8d33-17a36cbe038b}; !- Outlet Port

OS:Connector:Mixer,
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Handle
  Connector Mixer 4,                      !- Name
  {bd3f1fdf-14d3-4bec-a7b5-88d295fd471c}, !- Outlet Branch Name
  {d01b86cd-3b7a-42c6-9aa2-78455f29899a}, !- Inlet Branch Name 1
  {b7ed372a-e2fa-48d3-bb1e-e6dc40614a98}, !- Inlet Branch Name 2
  {78e4acdd-06a7-4160-97e7-58a9e76ff6b9}, !- Inlet Branch Name 3
  {a89e90a1-d7a8-49f4-9990-b098c1e2f305}, !- Inlet Branch Name 4
  {91230bcb-cd3d-44d4-ae39-fa7001f66b42}, !- Inlet Branch Name 5
  {b7ab04fb-4250-4f80-a593-fd3d5b2a1165}, !- Inlet Branch Name 6
  {9ef6c7d5-9777-4cae-b8f0-2336a1e3f8c4}, !- Inlet Branch Name 7
  {c3166441-14ae-43e7-87a6-1583f4f2cb24}, !- Inlet Branch Name 8
  {c8b9c88f-d0a8-4f40-93f1-8f15927c54ee}, !- Inlet Branch Name 9
  {e20722cc-aab3-4643-a326-c3ee898e2e17}, !- Inlet Branch Name 10
  {8e219719-fca8-4a7a-b30f-349095d4522a}, !- Inlet Branch Name 11
  {ae71020a-ead3-4140-a7ee-a91fd875f5c8}, !- Inlet Branch Name 12
  {5a02cb45-ba72-4a65-88d0-3ff248ea329b}, !- Inlet Branch Name 13
  {b86993ee-49f4-49ac-95cf-8949db1776c0}, !- Inlet Branch Name 14
  {cc279053-028d-4f9a-8299-c5f5fbdb5ed5}, !- Inlet Branch Name 15
  {2a66d1d8-e3cf-443b-90c3-88a648a2b263}, !- Inlet Branch Name 16
  {4d363b8a-900e-4af8-99cf-4ea8a49cbdbc}, !- Inlet Branch Name 17
  {3427c43c-044d-48a3-b2f4-9a5c192496a1}, !- Inlet Branch Name 18
  {b4f4a4f9-cc9c-4311-b6b4-7f4782a9f44c}, !- Inlet Branch Name 19
  {17581ea1-610f-473a-95db-2ad64271195d}, !- Inlet Branch Name 20
  {cd9570e3-5be5-492f-9407-1da2af31f94a}, !- Inlet Branch Name 21
  {dad61cdc-a6f5-4515-8204-3c5efc1d64c2}, !- Inlet Branch Name 22
  {d6533130-fe18-4a81-9850-fb70800a2826}, !- Inlet Branch Name 23
  {40460392-9329-4122-b746-16979c0bf630}, !- Inlet Branch Name 24
  {18c6c55f-fcdd-4578-a076-867fc3ae5bf9}, !- Inlet Branch Name 25
  {c409a90b-7966-4028-a745-11ac1d9b98b9}, !- Inlet Branch Name 26
  {01508d14-2fca-42f2-903e-df2d59af0167}, !- Inlet Branch Name 27
  {d5b07464-5b40-4fa6-b721-08556f1957d4}, !- Inlet Branch Name 28
  {d1c73a05-465f-4fd8-bdf5-a63202ac6072}, !- Inlet Branch Name 29
  {669419fb-678a-435f-8ac8-370dd47ace7a}, !- Inlet Branch Name 30
  {7bb1195a-86f7-4bd9-b494-ce905511a96c}, !- Inlet Branch Name 31
  {70c0a2fa-0550-452a-88ac-754096e43ed6}, !- Inlet Branch Name 32
  {8885baf7-e5d6-48f7-b04a-6657c77ae9b5}, !- Inlet Branch Name 33
  {9eac72e4-4ca6-4081-9d4f-559bcb465ea6}, !- Inlet Branch Name 34
  {0feecf10-1212-4f83-8784-8c3ebdafe806}, !- Inlet Branch Name 35
  {95ada4be-9052-47fd-8936-dadb23d813a0}, !- Inlet Branch Name 36
  {e80a3c9f-aee1-42ca-9b53-ce36a5603ac7}, !- Inlet Branch Name 37
  {8a1003bf-6f71-4fc9-9780-7f5cbe8b30d1}, !- Inlet Branch Name 38
  {31922b84-ace7-4536-9041-d06a7a71b231}, !- Inlet Branch Name 39
  {4f59a1a1-03ed-47b1-958f-04b08dd27565}, !- Inlet Branch Name 40
  {620adae9-dcec-42ff-b49d-f7188bb73281}, !- Inlet Branch Name 41
  {a766fd94-26f3-4f2c-b077-6d993ef6c8df}, !- Inlet Branch Name 42
  {386c1b23-c0c7-4122-95d5-48a7f625322b}, !- Inlet Branch Name 43
  {dad567c2-2da7-4f55-a1ea-29994fd6dfce}, !- Inlet Branch Name 44
  {6c9b3ca8-4f92-483e-950e-b1f132f16549}, !- Inlet Branch Name 45
  {a9181e7b-16d2-4578-ba81-4d803aecf6c1}, !- Inlet Branch Name 46
  {975aa47f-cd7f-43fb-a4ff-4c3708140008}, !- Inlet Branch Name 47
  {55b7cfc8-a82e-4f6b-8ff1-92fcffba7d8a}, !- Inlet Branch Name 48
  {cc76b65d-7bed-42d2-afa2-98c8247877a6}, !- Inlet Branch Name 49
  {f92d43d2-2fe9-444a-8620-38fa80036cc6}, !- Inlet Branch Name 50
  {eed9dfaf-d1e2-48b1-af6c-7e936d8cd65a}, !- Inlet Branch Name 51
  {a9675cfa-d31d-4192-bce5-a5baf3d7d246}, !- Inlet Branch Name 52
  {0b97de2c-d935-4335-ab44-57fbc5a13a02}, !- Inlet Branch Name 53
  {cf60e985-b9de-405c-a6c1-6ed8dc3bc8d4}, !- Inlet Branch Name 54
  {9d3de3c7-2cd7-4565-a400-b20c8412ca4a}, !- Inlet Branch Name 55
  {330f3c62-755a-494a-9255-1283beb163c6}, !- Inlet Branch Name 56
  {19470b04-ae44-463d-b925-c9a679d9d4dd}, !- Inlet Branch Name 57
  {e6d90050-a0cb-4fc7-8edd-3d02f79af58b}, !- Inlet Branch Name 58
  {14be8176-b3ee-49cf-bad1-5cdfe25db4c7}, !- Inlet Branch Name 59
  {09b46ee5-b0cd-4a4f-b92a-fc09c598e6ad}, !- Inlet Branch Name 60
  {4587d347-c64f-49af-99c4-afdc7d692762}, !- Inlet Branch Name 61
  {04bff987-1b73-4949-b562-350cb70631d7}, !- Inlet Branch Name 62
  {c8fdab9c-1dc7-44c0-82ad-35e264e95304}, !- Inlet Branch Name 63
  {a7ac5f0b-99c4-4946-8558-59a8a7e1c66a}, !- Inlet Branch Name 64
  {4e182193-a6c8-4981-aa53-a0e0e237f75a}, !- Inlet Branch Name 65
  {c0391f10-2581-416e-bfac-44880a65cc3c}, !- Inlet Branch Name 66
  {81fe0439-93da-41f8-97bc-f52a2737cb56}, !- Inlet Branch Name 67
  {050607f1-ca88-4a87-b5d4-a96f3f944f5c}, !- Inlet Branch Name 68
  {16443804-578e-43de-80cc-11b59ca910ea}, !- Inlet Branch Name 69
  {ebdfc66a-32b3-4125-b8b2-8de8727e86dc}, !- Inlet Branch Name 70
  {55b5b53a-131d-40c1-85ea-27bac556b5b6}, !- Inlet Branch Name 71
  {a411b574-b898-4d5c-a657-832616cc3209}, !- Inlet Branch Name 72
  {69882712-2958-4f4f-9a41-986a0bd60b20}, !- Inlet Branch Name 73
  {849d15b4-2757-4bb0-a5c1-248332d82fa0}, !- Inlet Branch Name 74
  {b1ddb1ab-b839-4d0f-96b6-49cae2f6b9d5}, !- Inlet Branch Name 75
  {4679440f-43ef-494f-b1d5-36366103038e}, !- Inlet Branch Name 76
  {7882f7c2-09a2-4fb5-a61f-640f177a62c9}, !- Inlet Branch Name 77
  ;                                       !- Inlet Branch Name 78

OS:Connector:Splitter,
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Handle
  Connector Splitter 4,                   !- Name
  {ddc5f6c7-5f89-4cb7-866a-0bbb323f3663}, !- Inlet Branch Name
  {d7643527-cbcf-440e-b6a3-59212b5fbd03}, !- Outlet Branch Name 1
  {4011bbfe-b288-4f5c-b7f5-6e455dd5466e}, !- Outlet Branch Name 2
  {e5536de9-95c7-4d6f-859b-e25346fb0408}, !- Outlet Branch Name 3
  {533525e1-1200-428b-a7ac-5fbc8dde98c6}, !- Outlet Branch Name 4
  {4348ea97-7cfc-4335-85d3-9c73058d9338}, !- Outlet Branch Name 5
  {6ab4759a-fb12-4b34-b52f-29adf0c4c449}, !- Outlet Branch Name 6
  {127c21a6-ed25-4022-84a6-581392c0997a}, !- Outlet Branch Name 7
  {7c5dfa6d-6d94-497d-9bfa-77f65d0d6d35}, !- Outlet Branch Name 8
  {c1afbb3d-980d-40e1-aa0a-efb17a5bb592}, !- Outlet Branch Name 9
  {e7115f47-384b-4f64-a17a-3426f21ff655}, !- Outlet Branch Name 10
  {367c869e-e206-49ee-a662-1f25017ff632}, !- Outlet Branch Name 11
  {d0cd0b7a-6711-4574-aec6-690b68b99774}, !- Outlet Branch Name 12
  {96d70b5f-8b06-4308-a95e-8202d65e86e1}, !- Outlet Branch Name 13
  {edfc3e6f-081a-4d34-a663-6bee36552a39}, !- Outlet Branch Name 14
  {e19d2e8f-bd86-45e5-ae07-aff86ee83569}, !- Outlet Branch Name 15
  {f54580b1-3ea1-4d40-b91c-111a7e8c550a}, !- Outlet Branch Name 16
  {08482180-e562-4ba1-9077-3a4d9f92d131}, !- Outlet Branch Name 17
  {bd409354-5728-4f74-8389-66442c5a8703}, !- Outlet Branch Name 18
  {108c1c2c-43a4-4ef0-a0d6-6d5081d45d85}, !- Outlet Branch Name 19
  {d9369e96-5e60-4ebe-b11a-a8c903541292}, !- Outlet Branch Name 20
  {cfbc3449-f6df-4d12-912d-1cc58b622af3}, !- Outlet Branch Name 21
  {f7c408f3-a885-42cd-902d-69cd3a224fad}, !- Outlet Branch Name 22
  {5067e51d-6f7d-4b6e-8024-15b909f4b031}, !- Outlet Branch Name 23
  {959cc5d3-f8f6-4976-bace-a81b79c62b21}, !- Outlet Branch Name 24
  {54e1a1b1-6cdf-4f64-9e59-09b81c2f4c87}, !- Outlet Branch Name 25
  {91b90d4b-5586-44ec-8f18-68337576ddb1}, !- Outlet Branch Name 26
  {c572fe65-8453-47fa-b2e2-d1379602ad53}, !- Outlet Branch Name 27
  {f46a4ca7-86b8-426d-9f7f-b609f898e1e0}, !- Outlet Branch Name 28
  {5a3da8c4-b7e2-4535-8e9e-a00940462c7b}, !- Outlet Branch Name 29
  {51abb8ce-e0ac-45c2-987d-90387ca0dd76}, !- Outlet Branch Name 30
  {50483671-90a4-44ae-891e-6f7b653d4e50}, !- Outlet Branch Name 31
  {5c13cce2-5a60-4bc4-9d58-b3e81e445be4}, !- Outlet Branch Name 32
  {3f24bd17-74b4-48f0-b009-22c3b3aab0e0}, !- Outlet Branch Name 33
  {b17e3526-5fc6-4c8d-8498-ca33d7faa3b7}, !- Outlet Branch Name 34
  {176ea9a4-12e1-476e-a206-ee8b74a957ba}, !- Outlet Branch Name 35
  {979c036e-f3e3-406d-806c-3c5267841fe5}, !- Outlet Branch Name 36
  {09611df5-4ac1-4bc5-b73b-b9b03a50f26d}, !- Outlet Branch Name 37
  {150e7bc2-3a29-4803-a52b-69e7db09c938}, !- Outlet Branch Name 38
  {f8bca1fe-bdab-463c-9e68-9b0a40ae5c79}, !- Outlet Branch Name 39
  {b634d6f3-a932-4cdc-9b04-3cf08ff8a6b6}, !- Outlet Branch Name 40
  {96f61451-85e9-498f-afe1-b5737116f1e7}, !- Outlet Branch Name 41
  {02121c70-d957-4cbc-af67-36b0a3ee79c8}, !- Outlet Branch Name 42
  {1081ecbc-bcde-4cee-9379-c6a407d4597c}, !- Outlet Branch Name 43
  {019a5c70-d1a7-47cf-9b24-3fe2051273c9}, !- Outlet Branch Name 44
  {83398ca0-6489-4cfc-9096-808bc3bb277a}, !- Outlet Branch Name 45
  {717a2c54-68dc-41b9-b6f2-c110b2a7e0c7}, !- Outlet Branch Name 46
  {f9af69ac-0c83-444b-b16b-aab2e4dc1e85}, !- Outlet Branch Name 47
  {3cf00667-e94f-4d3f-8d3d-1cc4ef334f89}, !- Outlet Branch Name 48
  {b9d36619-80ac-42a6-bc2f-751a727f8f2b}, !- Outlet Branch Name 49
  {a39a5958-da76-4dbe-b6f0-f4ce9c00b171}, !- Outlet Branch Name 50
  {7a0ad6e4-da14-4bb5-b6dc-7bcbe0cac537}, !- Outlet Branch Name 51
  {951d49cb-25d2-4c01-be50-d8ffe0a08dcd}, !- Outlet Branch Name 52
  {91a480f3-59eb-4ca2-b46f-f36a6b52426b}, !- Outlet Branch Name 53
  {e22a6549-9cb9-4d76-8dc4-9f432e3839db}, !- Outlet Branch Name 54
  {b73a7f5f-0c6d-41c0-83d1-f70f1b157d45}, !- Outlet Branch Name 55
  {5cf5f054-dcec-4ee3-af79-5dc51893f45f}, !- Outlet Branch Name 56
  {3792fa50-5912-4587-bbfd-802260f66b39}, !- Outlet Branch Name 57
  {aff1e995-ef5e-4e43-b415-ce9a1e552d5e}, !- Outlet Branch Name 58
  {b9365f62-79d2-4201-9ab4-d81064cf5335}, !- Outlet Branch Name 59
  {5f32e028-4349-4141-b60d-42f3e133a160}, !- Outlet Branch Name 60
  {112a8f0b-0922-40f2-81ae-f7849b6502d9}, !- Outlet Branch Name 61
  {a17afb38-bf17-416e-9548-4f14ae30955d}, !- Outlet Branch Name 62
  {a607076a-dcd9-4ac5-8864-423bf2bd4d73}, !- Outlet Branch Name 63
  {c3968980-347e-411a-a5a0-d3ab0c622a72}, !- Outlet Branch Name 64
  {7df17c7b-a124-46c4-a589-513391c51f9b}, !- Outlet Branch Name 65
  {17bd284b-04b2-49fb-93c2-15c2fe53ebc1}, !- Outlet Branch Name 66
  {498bea4c-330b-45b0-b87c-43d224bab30e}, !- Outlet Branch Name 67
  {1811f83d-fb49-41a5-a368-28a2cc3b7cdb}, !- Outlet Branch Name 68
  {9207a8ad-d796-4ebb-ba8e-e24174d83219}, !- Outlet Branch Name 69
  {40679cef-bbba-469b-9cc8-10e0d354bd79}, !- Outlet Branch Name 70
  {9f345b7e-c641-409c-b823-49a218d5fb23}, !- Outlet Branch Name 71
  {c94301e2-130e-4cec-b2b3-575b452ee150}, !- Outlet Branch Name 72
  {fafa26cc-f87c-4af7-b73a-0f7275f73283}, !- Outlet Branch Name 73
  {211d006a-aa60-49ce-9d93-afeb87eae868}, !- Outlet Branch Name 74
  {5ca954f1-eece-4345-802f-e1401cde6a41}, !- Outlet Branch Name 75
  {820fe5e5-bd54-4fde-82b9-a007c2a6be08}, !- Outlet Branch Name 76
  {da834ea1-1925-42dd-b546-76235722a1d4}, !- Outlet Branch Name 77
  ;                                       !- Outlet Branch Name 78

OS:Connection,
  {2448fb3c-6455-4289-a7bd-4cdf35a6c808}, !- Handle
  {5b288586-0472-4f69-8aea-08e10e864490}, !- Source Object
  17,                                     !- Outlet Port
  {ca69a594-f26c-4e88-ab2e-5808752a617a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7643527-cbcf-440e-b6a3-59212b5fbd03}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  3,                                      !- Outlet Port
  {e1f0741b-a2ef-4f1f-a26c-3cbe6d38b16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649c5593-94ae-4de4-8081-678c0d831f56}, !- Handle
  {22a721b4-46be-4ac4-90f4-f041aa6650ca}, !- Source Object
  3,                                      !- Outlet Port
  {5b288586-0472-4f69-8aea-08e10e864490}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {64c8f8be-88ba-440a-8a3a-da1b9f8bf5f3}, !- Handle
  {5b288586-0472-4f69-8aea-08e10e864490}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {62c75a7b-ec48-43d7-a9c9-1712a6e2a888}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {7d10fdd0-532d-401d-b172-452cf2229eb1}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {845b195c-8ae6-4e06-b1aa-cfd095c7d151}; !- Default Day Schedule Name

OS:Schedule:Day,
  {845b195c-8ae6-4e06-b1aa-cfd095c7d151}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3f178421-8c98-4f55-964c-a9f894c1fd01}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {7d10fdd0-532d-401d-b172-452cf2229eb1}, !- Schedule Name
  {1edbcd16-fe9b-4ed1-a6d5-2ffe1292a2f3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {624b1bba-6196-4dd8-9fdf-6007354c8c24}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e2dc225b-c29f-4623-a984-1253267e4664}, !- Inlet Node Name
  {2ce51dac-0a2e-4d2f-a4aa-cf9765af95fa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {89184220-6acf-4aca-9f89-5615ce26c1e4}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {2ce51dac-0a2e-4d2f-a4aa-cf9765af95fa}, !- Inlet Port
  {050cdb0c-3b43-46ca-8e67-1e6d2c2601c8}; !- Outlet Port

OS:Connection,
  {e2dc225b-c29f-4623-a984-1253267e4664}, !- Handle
  {f8b6c0c4-58ed-49e5-8635-4a87513cd882}, !- Source Object
  3,                                      !- Outlet Port
  {624b1bba-6196-4dd8-9fdf-6007354c8c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce51dac-0a2e-4d2f-a4aa-cf9765af95fa}, !- Handle
  {624b1bba-6196-4dd8-9fdf-6007354c8c24}, !- Source Object
  3,                                      !- Outlet Port
  {89184220-6acf-4aca-9f89-5615ce26c1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050cdb0c-3b43-46ca-8e67-1e6d2c2601c8}, !- Handle
  {89184220-6acf-4aca-9f89-5615ce26c1e4}, !- Source Object
  3,                                      !- Outlet Port
  {a8a32add-5539-4cd0-abca-e50ce444fc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {06849db5-2031-4862-863d-a027799527de}, !- Handle
  Boiler 4899kBtu/hr 0.8 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {913a2fff-9e76-48be-8f51-4583e58d3ec2}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {488718ba-f27b-45c5-9bdb-5cc879314548}, !- Boiler Water Inlet Node Name
  {bffc2880-c90f-4fd1-8810-15d22326d09f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fcc1f2c7-588d-4765-9d0f-d24df1190f96}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {bffc2880-c90f-4fd1-8810-15d22326d09f}, !- Inlet Port
  {61c51300-5cfc-4c7d-9e8e-0aed9d2687b3}; !- Outlet Port

OS:Connection,
  {488718ba-f27b-45c5-9bdb-5cc879314548}, !- Handle
  {1c8903de-6142-49c5-a286-5f5d5b33e579}, !- Source Object
  3,                                      !- Outlet Port
  {06849db5-2031-4862-863d-a027799527de}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {bffc2880-c90f-4fd1-8810-15d22326d09f}, !- Handle
  {06849db5-2031-4862-863d-a027799527de}, !- Source Object
  12,                                     !- Outlet Port
  {fcc1f2c7-588d-4765-9d0f-d24df1190f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c51300-5cfc-4c7d-9e8e-0aed9d2687b3}, !- Handle
  {fcc1f2c7-588d-4765-9d0f-d24df1190f96}, !- Source Object
  3,                                      !- Outlet Port
  {9f5c7dcc-224d-4f70-99d4-8f0680622d0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae2ede9b-0d16-4760-b74a-e0e0e186df8b}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {6f6df854-f1e3-482b-8cd8-625c8b10aa18}, !- Inlet Node Name
  {505a78c8-f2a2-48bd-b331-b087e820019a}; !- Outlet Node Name

OS:Node,
  {b62a0dad-07e9-450c-9804-619f82243ce7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {5f619f47-034f-48e9-807c-62d3209443b7}, !- Inlet Port
  {6f6df854-f1e3-482b-8cd8-625c8b10aa18}; !- Outlet Port

OS:Connection,
  {5f619f47-034f-48e9-807c-62d3209443b7}, !- Handle
  {a8a32add-5539-4cd0-abca-e50ce444fc99}, !- Source Object
  4,                                      !- Outlet Port
  {b62a0dad-07e9-450c-9804-619f82243ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e7d32e8-cc47-48c7-9bfb-58569ffd9083}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {505a78c8-f2a2-48bd-b331-b087e820019a}, !- Inlet Port
  {2d3bb0ba-8ab3-4d0f-a8f2-a2b26da12f38}; !- Outlet Port

OS:Connection,
  {6f6df854-f1e3-482b-8cd8-625c8b10aa18}, !- Handle
  {b62a0dad-07e9-450c-9804-619f82243ce7}, !- Source Object
  3,                                      !- Outlet Port
  {ae2ede9b-0d16-4760-b74a-e0e0e186df8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505a78c8-f2a2-48bd-b331-b087e820019a}, !- Handle
  {ae2ede9b-0d16-4760-b74a-e0e0e186df8b}, !- Source Object
  3,                                      !- Outlet Port
  {3e7d32e8-cc47-48c7-9bfb-58569ffd9083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3bb0ba-8ab3-4d0f-a8f2-a2b26da12f38}, !- Handle
  {3e7d32e8-cc47-48c7-9bfb-58569ffd9083}, !- Source Object
  3,                                      !- Outlet Port
  {9f5c7dcc-224d-4f70-99d4-8f0680622d0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b34442be-a109-4818-ae4b-501b4d915ed3}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6e58b1ae-0c3c-4a3b-8d33-17a36cbe038b}, !- Inlet Node Name
  {8f4df0d6-df1e-474c-9935-63878a3598a9}; !- Outlet Node Name

OS:Node,
  {c89cde35-6f33-4cdb-97db-c6e7c6b43079}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {8f4df0d6-df1e-474c-9935-63878a3598a9}, !- Inlet Port
  {d01b86cd-3b7a-42c6-9aa2-78455f29899a}; !- Outlet Port

OS:Connection,
  {6e58b1ae-0c3c-4a3b-8d33-17a36cbe038b}, !- Handle
  {e1f0741b-a2ef-4f1f-a26c-3cbe6d38b16e}, !- Source Object
  3,                                      !- Outlet Port
  {b34442be-a109-4818-ae4b-501b4d915ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4df0d6-df1e-474c-9935-63878a3598a9}, !- Handle
  {b34442be-a109-4818-ae4b-501b4d915ed3}, !- Source Object
  3,                                      !- Outlet Port
  {c89cde35-6f33-4cdb-97db-c6e7c6b43079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01b86cd-3b7a-42c6-9aa2-78455f29899a}, !- Handle
  {c89cde35-6f33-4cdb-97db-c6e7c6b43079}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {062cea94-aaa0-4cf8-a62f-9fc172a052ff}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {60eb6b04-59eb-408c-8dad-262d6a5364a6}, !- Inlet Node Name
  {489d4c24-b629-428a-a182-e4444e56276b}; !- Outlet Node Name

OS:Node,
  {1bbf287c-f048-47a3-ad21-231f69d5335c}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {78c394ef-d2dd-4c25-b11a-38562fbf8496}, !- Inlet Port
  {60eb6b04-59eb-408c-8dad-262d6a5364a6}; !- Outlet Port

OS:Connection,
  {78c394ef-d2dd-4c25-b11a-38562fbf8496}, !- Handle
  {9f5c7dcc-224d-4f70-99d4-8f0680622d0f}, !- Source Object
  2,                                      !- Outlet Port
  {1bbf287c-f048-47a3-ad21-231f69d5335c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60eb6b04-59eb-408c-8dad-262d6a5364a6}, !- Handle
  {1bbf287c-f048-47a3-ad21-231f69d5335c}, !- Source Object
  3,                                      !- Outlet Port
  {062cea94-aaa0-4cf8-a62f-9fc172a052ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489d4c24-b629-428a-a182-e4444e56276b}, !- Handle
  {062cea94-aaa0-4cf8-a62f-9fc172a052ff}, !- Source Object
  3,                                      !- Outlet Port
  {1edbcd16-fe9b-4ed1-a6d5-2ffe1292a2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89393566-ac31-46a8-9b93-3f7baa3aa6e4}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {3e908acd-5e91-4712-9b48-8eab7fd85765}, !- Inlet Node Name
  {5cef1d2a-fb7f-40dd-b70d-b3b2fa97cee2}; !- Outlet Node Name

OS:Node,
  {d770048a-bc80-4a22-877b-1ad92bebea46}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {5cef1d2a-fb7f-40dd-b70d-b3b2fa97cee2}, !- Inlet Port
  {ddc5f6c7-5f89-4cb7-866a-0bbb323f3663}; !- Outlet Port

OS:Connection,
  {3e908acd-5e91-4712-9b48-8eab7fd85765}, !- Handle
  {ca69a594-f26c-4e88-ab2e-5808752a617a}, !- Source Object
  3,                                      !- Outlet Port
  {89393566-ac31-46a8-9b93-3f7baa3aa6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cef1d2a-fb7f-40dd-b70d-b3b2fa97cee2}, !- Handle
  {89393566-ac31-46a8-9b93-3f7baa3aa6e4}, !- Source Object
  3,                                      !- Outlet Port
  {d770048a-bc80-4a22-877b-1ad92bebea46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc5f6c7-5f89-4cb7-866a-0bbb323f3663}, !- Handle
  {d770048a-bc80-4a22-877b-1ad92bebea46}, !- Source Object
  3,                                      !- Outlet Port
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5367b3ad-2d5a-40cc-a1bc-a54235c11d5d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {40e07b67-5080-40a3-be2b-38b0f76b46f8}, !- Inlet Node Name
  {b671ca26-1e4d-4cd9-81b3-cccf1bc316cb}; !- Outlet Node Name

OS:Node,
  {7d09a052-c48f-4c7e-b951-a5b0c81b7e0f}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {bd3f1fdf-14d3-4bec-a7b5-88d295fd471c}, !- Inlet Port
  {40e07b67-5080-40a3-be2b-38b0f76b46f8}; !- Outlet Port

OS:Connection,
  {bd3f1fdf-14d3-4bec-a7b5-88d295fd471c}, !- Handle
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Source Object
  2,                                      !- Outlet Port
  {7d09a052-c48f-4c7e-b951-a5b0c81b7e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e07b67-5080-40a3-be2b-38b0f76b46f8}, !- Handle
  {7d09a052-c48f-4c7e-b951-a5b0c81b7e0f}, !- Source Object
  3,                                      !- Outlet Port
  {5367b3ad-2d5a-40cc-a1bc-a54235c11d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b671ca26-1e4d-4cd9-81b3-cccf1bc316cb}, !- Handle
  {5367b3ad-2d5a-40cc-a1bc-a54235c11d5d}, !- Source Object
  3,                                      !- Outlet Port
  {22a721b4-46be-4ac4-90f4-f041aa6650ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {a778c45b-a7e3-41d0-9241-48341e66033d}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dbc6baa3-fdb2-433e-9b67-baffffc493d5}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a421341f-7a67-41fa-801c-1321ac954e22}, !- Plant Side Inlet Node Name
  {888cb056-955a-4fd1-950f-669a25970aa2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2691b205-19d6-4697-90ca-807dbdef646a}, !- Demand Side Inlet Node Name
  {b2b347e8-8562-4e41-9b4e-280918bf8d24}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9644e85f-2f47-4ec1-8d44-33b2d89970b0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d1f706b-ed29-4a72-95ca-4817d72e1c20}, !- Demand Mixer Name
  {072d6b36-13d0-4560-b6f6-18a41791d786}, !- Demand Splitter Name
  {1d2b9163-5dcf-4c3d-8939-277068a89b8c}, !- Supply Mixer Name
  {347d8af7-3549-4564-9680-7db6f813bc75}; !- Supply Splitter Name

OS:Node,
  {ad59fc96-b578-4eb5-94ac-7762d4eee256}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {a421341f-7a67-41fa-801c-1321ac954e22}, !- Inlet Port
  {53d7c186-173e-4a99-9f29-ab3d03182121}; !- Outlet Port

OS:Node,
  {dbc6baa3-fdb2-433e-9b67-baffffc493d5}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {377a0876-91bd-4775-8e22-a14e11e0cec3}, !- Inlet Port
  {888cb056-955a-4fd1-950f-669a25970aa2}; !- Outlet Port

OS:Node,
  {8963b5a8-b9ab-4900-a524-e3acbf15178f}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {f4e154a3-e883-4ef2-99b5-811b865802f2}, !- Inlet Port
  {38ba138c-07b8-4e14-9984-4fa9779333af}; !- Outlet Port

OS:Connector:Mixer,
  {1d2b9163-5dcf-4c3d-8939-277068a89b8c}, !- Handle
  Connector Mixer 5,                      !- Name
  {f4eba27c-61e8-4a88-b0be-130e060c173f}, !- Outlet Branch Name
  {500c735b-2e21-4461-a614-a4b8d3df4f20}, !- Inlet Branch Name 1
  {aeade642-8bca-4bd8-90b3-b63b190c7dcd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {347d8af7-3549-4564-9680-7db6f813bc75}, !- Handle
  Connector Splitter 5,                   !- Name
  {b9c16399-ee97-484f-a7a3-ea70aefb417f}, !- Inlet Branch Name
  {f4e154a3-e883-4ef2-99b5-811b865802f2}, !- Outlet Branch Name 1
  {880be241-6fd0-4a49-a9d2-bc2038980b92}; !- Outlet Branch Name 2

OS:Connection,
  {a421341f-7a67-41fa-801c-1321ac954e22}, !- Handle
  {a778c45b-a7e3-41d0-9241-48341e66033d}, !- Source Object
  14,                                     !- Outlet Port
  {ad59fc96-b578-4eb5-94ac-7762d4eee256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e154a3-e883-4ef2-99b5-811b865802f2}, !- Handle
  {347d8af7-3549-4564-9680-7db6f813bc75}, !- Source Object
  3,                                      !- Outlet Port
  {8963b5a8-b9ab-4900-a524-e3acbf15178f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888cb056-955a-4fd1-950f-669a25970aa2}, !- Handle
  {dbc6baa3-fdb2-433e-9b67-baffffc493d5}, !- Source Object
  3,                                      !- Outlet Port
  {a778c45b-a7e3-41d0-9241-48341e66033d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9f1cdcc5-ec2e-427f-891e-c97d737701f8}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2691b205-19d6-4697-90ca-807dbdef646a}, !- Inlet Port
  {c92927fa-bfdd-4958-a594-307f3aeb619f}; !- Outlet Port

OS:Node,
  {4b0bbd7a-acbc-4de5-83d8-51689bf98579}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {06377f9c-0acb-4c30-9f1c-24bbed7a0b2a}, !- Inlet Port
  {b2b347e8-8562-4e41-9b4e-280918bf8d24}; !- Outlet Port

OS:Node,
  {4fafe738-86d1-493f-8ce2-64197e23a223}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {8ff34f2a-c209-432b-9ecb-ecb067ff26b1}, !- Inlet Port
  {ece49446-d267-47f2-8352-f0c245d7fcaf}; !- Outlet Port

OS:Connector:Mixer,
  {1d1f706b-ed29-4a72-95ca-4817d72e1c20}, !- Handle
  Connector Mixer 6,                      !- Name
  {55b5f680-627a-4ad4-9d38-1d003572ca28}, !- Outlet Branch Name
  {5a74c0f9-dc9d-4902-8840-0cae05e5f8da}, !- Inlet Branch Name 1
  {5eaae0e5-01bf-49bf-8f1e-bca352833362}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {072d6b36-13d0-4560-b6f6-18a41791d786}, !- Handle
  Connector Splitter 6,                   !- Name
  {1d346e26-e2e4-4d37-87c5-73ae11d78802}, !- Inlet Branch Name
  {8ff34f2a-c209-432b-9ecb-ecb067ff26b1}, !- Outlet Branch Name 1
  {f75e3576-2b26-4307-bf26-1572c9350bdc}; !- Outlet Branch Name 2

OS:Connection,
  {2691b205-19d6-4697-90ca-807dbdef646a}, !- Handle
  {a778c45b-a7e3-41d0-9241-48341e66033d}, !- Source Object
  17,                                     !- Outlet Port
  {9f1cdcc5-ec2e-427f-891e-c97d737701f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff34f2a-c209-432b-9ecb-ecb067ff26b1}, !- Handle
  {072d6b36-13d0-4560-b6f6-18a41791d786}, !- Source Object
  3,                                      !- Outlet Port
  {4fafe738-86d1-493f-8ce2-64197e23a223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b347e8-8562-4e41-9b4e-280918bf8d24}, !- Handle
  {4b0bbd7a-acbc-4de5-83d8-51689bf98579}, !- Source Object
  3,                                      !- Outlet Port
  {a778c45b-a7e3-41d0-9241-48341e66033d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0c7edfca-1a3e-46fe-99dc-1f431ede9b33}, !- Handle
  {a778c45b-a7e3-41d0-9241-48341e66033d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9644e85f-2f47-4ec1-8d44-33b2d89970b0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a854050f-c8b6-4863-99e0-52d7c915cb66}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  2.77777777777779,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {dbc6baa3-fdb2-433e-9b67-baffffc493d5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f14925c6-e05f-420a-bca2-55399945db8c}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {53d7c186-173e-4a99-9f29-ab3d03182121}, !- Inlet Node Name
  {5eca6761-4015-4005-89e0-aa3df62c8fe1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0e6e6b05-8a52-4e23-a140-64f7599c06ba}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {5eca6761-4015-4005-89e0-aa3df62c8fe1}, !- Inlet Port
  {b9c16399-ee97-484f-a7a3-ea70aefb417f}; !- Outlet Port

OS:Connection,
  {53d7c186-173e-4a99-9f29-ab3d03182121}, !- Handle
  {ad59fc96-b578-4eb5-94ac-7762d4eee256}, !- Source Object
  3,                                      !- Outlet Port
  {f14925c6-e05f-420a-bca2-55399945db8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eca6761-4015-4005-89e0-aa3df62c8fe1}, !- Handle
  {f14925c6-e05f-420a-bca2-55399945db8c}, !- Source Object
  3,                                      !- Outlet Port
  {0e6e6b05-8a52-4e23-a140-64f7599c06ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c16399-ee97-484f-a7a3-ea70aefb417f}, !- Handle
  {0e6e6b05-8a52-4e23-a140-64f7599c06ba}, !- Source Object
  3,                                      !- Outlet Port
  {347d8af7-3549-4564-9680-7db6f813bc75}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {54a9d3f2-f9ae-4cfd-b9d7-f4eb2e9c2d68}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {38ba138c-07b8-4e14-9984-4fa9779333af}, !- Water Inlet Node
  {1037575e-1c76-4ea7-ac65-1169776da1ea}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.6666666666667,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  2.77777777777779,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  56065.1426132037,                       !- Design Fan Power {W}
  {424942e8-5617-4f32-8753-da756241c17f}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {424942e8-5617-4f32-8753-da756241c17f}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bea67a84-715b-489c-88fe-cfe6aec6e9ce}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {1037575e-1c76-4ea7-ac65-1169776da1ea}, !- Inlet Port
  {500c735b-2e21-4461-a614-a4b8d3df4f20}; !- Outlet Port

OS:Connection,
  {38ba138c-07b8-4e14-9984-4fa9779333af}, !- Handle
  {8963b5a8-b9ab-4900-a524-e3acbf15178f}, !- Source Object
  3,                                      !- Outlet Port
  {54a9d3f2-f9ae-4cfd-b9d7-f4eb2e9c2d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1037575e-1c76-4ea7-ac65-1169776da1ea}, !- Handle
  {54a9d3f2-f9ae-4cfd-b9d7-f4eb2e9c2d68}, !- Source Object
  3,                                      !- Outlet Port
  {bea67a84-715b-489c-88fe-cfe6aec6e9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500c735b-2e21-4461-a614-a4b8d3df4f20}, !- Handle
  {bea67a84-715b-489c-88fe-cfe6aec6e9ce}, !- Source Object
  3,                                      !- Outlet Port
  {1d2b9163-5dcf-4c3d-8939-277068a89b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {439557a4-c15f-4596-8923-069b084f8f89}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {9e2f0bda-e204-4365-9485-af47e2955aa8}, !- Inlet Node Name
  {8fed71da-3d35-4f9f-a8df-699bd924417d}; !- Outlet Node Name

OS:Node,
  {095f8217-b81b-4be6-ada3-669042a4e7dd}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {880be241-6fd0-4a49-a9d2-bc2038980b92}, !- Inlet Port
  {9e2f0bda-e204-4365-9485-af47e2955aa8}; !- Outlet Port

OS:Connection,
  {880be241-6fd0-4a49-a9d2-bc2038980b92}, !- Handle
  {347d8af7-3549-4564-9680-7db6f813bc75}, !- Source Object
  4,                                      !- Outlet Port
  {095f8217-b81b-4be6-ada3-669042a4e7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b88d413c-51ce-4e7d-9a71-d052fdbfad70}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {8fed71da-3d35-4f9f-a8df-699bd924417d}, !- Inlet Port
  {aeade642-8bca-4bd8-90b3-b63b190c7dcd}; !- Outlet Port

OS:Connection,
  {9e2f0bda-e204-4365-9485-af47e2955aa8}, !- Handle
  {095f8217-b81b-4be6-ada3-669042a4e7dd}, !- Source Object
  3,                                      !- Outlet Port
  {439557a4-c15f-4596-8923-069b084f8f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fed71da-3d35-4f9f-a8df-699bd924417d}, !- Handle
  {439557a4-c15f-4596-8923-069b084f8f89}, !- Source Object
  3,                                      !- Outlet Port
  {b88d413c-51ce-4e7d-9a71-d052fdbfad70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeade642-8bca-4bd8-90b3-b63b190c7dcd}, !- Handle
  {b88d413c-51ce-4e7d-9a71-d052fdbfad70}, !- Source Object
  3,                                      !- Outlet Port
  {1d2b9163-5dcf-4c3d-8939-277068a89b8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a92c051-6014-4523-83f3-e5ce9cefa782}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {ece49446-d267-47f2-8352-f0c245d7fcaf}, !- Inlet Node Name
  {2f17dab0-9b01-4e0f-8adf-9b6777a51a7b}; !- Outlet Node Name

OS:Node,
  {af3a597b-d5d8-48cc-992c-f85d175d0dd4}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {2f17dab0-9b01-4e0f-8adf-9b6777a51a7b}, !- Inlet Port
  {5a74c0f9-dc9d-4902-8840-0cae05e5f8da}; !- Outlet Port

OS:Connection,
  {ece49446-d267-47f2-8352-f0c245d7fcaf}, !- Handle
  {4fafe738-86d1-493f-8ce2-64197e23a223}, !- Source Object
  3,                                      !- Outlet Port
  {9a92c051-6014-4523-83f3-e5ce9cefa782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f17dab0-9b01-4e0f-8adf-9b6777a51a7b}, !- Handle
  {9a92c051-6014-4523-83f3-e5ce9cefa782}, !- Source Object
  3,                                      !- Outlet Port
  {af3a597b-d5d8-48cc-992c-f85d175d0dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a74c0f9-dc9d-4902-8840-0cae05e5f8da}, !- Handle
  {af3a597b-d5d8-48cc-992c-f85d175d0dd4}, !- Source Object
  3,                                      !- Outlet Port
  {1d1f706b-ed29-4a72-95ca-4817d72e1c20}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5274b537-dbd7-459f-aef9-65a4ce7d0db6}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {0c01661d-2bd5-467a-a724-4a318debea12}, !- Inlet Node Name
  {377a0876-91bd-4775-8e22-a14e11e0cec3}; !- Outlet Node Name

OS:Node,
  {cf84a597-aaae-4faa-a81c-dac1fa848e9e}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {f4eba27c-61e8-4a88-b0be-130e060c173f}, !- Inlet Port
  {0c01661d-2bd5-467a-a724-4a318debea12}; !- Outlet Port

OS:Connection,
  {f4eba27c-61e8-4a88-b0be-130e060c173f}, !- Handle
  {1d2b9163-5dcf-4c3d-8939-277068a89b8c}, !- Source Object
  2,                                      !- Outlet Port
  {cf84a597-aaae-4faa-a81c-dac1fa848e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c01661d-2bd5-467a-a724-4a318debea12}, !- Handle
  {cf84a597-aaae-4faa-a81c-dac1fa848e9e}, !- Source Object
  3,                                      !- Outlet Port
  {5274b537-dbd7-459f-aef9-65a4ce7d0db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377a0876-91bd-4775-8e22-a14e11e0cec3}, !- Handle
  {5274b537-dbd7-459f-aef9-65a4ce7d0db6}, !- Source Object
  3,                                      !- Outlet Port
  {dbc6baa3-fdb2-433e-9b67-baffffc493d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b86ae75-2ca7-4c20-a23f-1e98cf12e46c}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {c92927fa-bfdd-4958-a594-307f3aeb619f}, !- Inlet Node Name
  {2bebdb07-5d67-474e-88f0-74027b9a39a2}; !- Outlet Node Name

OS:Node,
  {6b5e0612-0bb7-49cd-8c30-e03a9c835889}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {2bebdb07-5d67-474e-88f0-74027b9a39a2}, !- Inlet Port
  {1d346e26-e2e4-4d37-87c5-73ae11d78802}; !- Outlet Port

OS:Connection,
  {c92927fa-bfdd-4958-a594-307f3aeb619f}, !- Handle
  {9f1cdcc5-ec2e-427f-891e-c97d737701f8}, !- Source Object
  3,                                      !- Outlet Port
  {9b86ae75-2ca7-4c20-a23f-1e98cf12e46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bebdb07-5d67-474e-88f0-74027b9a39a2}, !- Handle
  {9b86ae75-2ca7-4c20-a23f-1e98cf12e46c}, !- Source Object
  3,                                      !- Outlet Port
  {6b5e0612-0bb7-49cd-8c30-e03a9c835889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d346e26-e2e4-4d37-87c5-73ae11d78802}, !- Handle
  {6b5e0612-0bb7-49cd-8c30-e03a9c835889}, !- Source Object
  3,                                      !- Outlet Port
  {072d6b36-13d0-4560-b6f6-18a41791d786}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d14e70ef-b30f-4e47-83eb-a76a50a481bb}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {df76c687-c30a-43b0-b4c0-875d86ce63f9}, !- Inlet Node Name
  {06377f9c-0acb-4c30-9f1c-24bbed7a0b2a}; !- Outlet Node Name

OS:Node,
  {3a6fd11b-2411-4c7b-94c8-69d8245b773f}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {55b5f680-627a-4ad4-9d38-1d003572ca28}, !- Inlet Port
  {df76c687-c30a-43b0-b4c0-875d86ce63f9}; !- Outlet Port

OS:Connection,
  {55b5f680-627a-4ad4-9d38-1d003572ca28}, !- Handle
  {1d1f706b-ed29-4a72-95ca-4817d72e1c20}, !- Source Object
  2,                                      !- Outlet Port
  {3a6fd11b-2411-4c7b-94c8-69d8245b773f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df76c687-c30a-43b0-b4c0-875d86ce63f9}, !- Handle
  {3a6fd11b-2411-4c7b-94c8-69d8245b773f}, !- Source Object
  3,                                      !- Outlet Port
  {d14e70ef-b30f-4e47-83eb-a76a50a481bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06377f9c-0acb-4c30-9f1c-24bbed7a0b2a}, !- Handle
  {d14e70ef-b30f-4e47-83eb-a76a50a481bb}, !- Source Object
  3,                                      !- Outlet Port
  {4b0bbd7a-acbc-4de5-83d8-51689bf98579}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {15e86397-8e09-4b7e-9239-38cbee1e1123}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d39c25d9-f63c-45e0-b685-18a52a6e6fde}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a5726573-ba06-4dcc-ab32-918ab2ee5c39}, !- Plant Side Inlet Node Name
  {df516b4d-902b-479c-9d4e-da9cd273f480}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {235ee106-9c60-442a-9f1d-aea56d9118bc}, !- Demand Side Inlet Node Name
  {dc3e79b0-98d5-4745-bc71-55b4a99a0527}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d0b8d714-0bfc-476e-ae7b-da2e716de485}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Demand Mixer Name
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Demand Splitter Name
  {7ad5bb95-008f-4362-b3e8-b88fad3a6a11}, !- Supply Mixer Name
  {33432d94-b294-4771-957d-acb184e8dd84}; !- Supply Splitter Name

OS:Node,
  {9cf1461c-be0d-452b-8a9e-291972b31287}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {a5726573-ba06-4dcc-ab32-918ab2ee5c39}, !- Inlet Port
  {c4f4e239-4c7f-4177-a11d-166565370f4b}; !- Outlet Port

OS:Node,
  {d39c25d9-f63c-45e0-b685-18a52a6e6fde}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e799eb51-f842-4a55-b5f9-24e34a9fe426}, !- Inlet Port
  {df516b4d-902b-479c-9d4e-da9cd273f480}; !- Outlet Port

OS:Node,
  {7a6e9e3d-f10c-4e84-9868-b9c7c1337dfa}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {1c4f6ae5-4145-408f-aa91-4daf4b116396}, !- Inlet Port
  {148fdabc-e4e9-4202-982c-635625ffa093}; !- Outlet Port

OS:Connector:Mixer,
  {7ad5bb95-008f-4362-b3e8-b88fad3a6a11}, !- Handle
  Connector Mixer 7,                      !- Name
  {c932db41-8a3b-4eb9-ab81-c8e65aed8d04}, !- Outlet Branch Name
  {6353df88-b10a-4148-8c52-240fd4d69b89}, !- Inlet Branch Name 1
  {5b66041a-fdc7-44cb-a54d-89f9b5541afb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {33432d94-b294-4771-957d-acb184e8dd84}, !- Handle
  Connector Splitter 7,                   !- Name
  {e52c56a4-bb29-4f17-b0a4-8138ee6c9b98}, !- Inlet Branch Name
  {1c4f6ae5-4145-408f-aa91-4daf4b116396}, !- Outlet Branch Name 1
  {93ab1878-e399-4d5f-a5d6-86d7ab90597b}; !- Outlet Branch Name 2

OS:Connection,
  {a5726573-ba06-4dcc-ab32-918ab2ee5c39}, !- Handle
  {15e86397-8e09-4b7e-9239-38cbee1e1123}, !- Source Object
  14,                                     !- Outlet Port
  {9cf1461c-be0d-452b-8a9e-291972b31287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4f6ae5-4145-408f-aa91-4daf4b116396}, !- Handle
  {33432d94-b294-4771-957d-acb184e8dd84}, !- Source Object
  3,                                      !- Outlet Port
  {7a6e9e3d-f10c-4e84-9868-b9c7c1337dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df516b4d-902b-479c-9d4e-da9cd273f480}, !- Handle
  {d39c25d9-f63c-45e0-b685-18a52a6e6fde}, !- Source Object
  3,                                      !- Outlet Port
  {15e86397-8e09-4b7e-9239-38cbee1e1123}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {03468a17-5085-45a3-8004-99b0840a9536}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {235ee106-9c60-442a-9f1d-aea56d9118bc}, !- Inlet Port
  {b646e341-4970-4be9-9480-9520523fae13}; !- Outlet Port

OS:Node,
  {9019986a-d985-4036-a18c-e7e501d1d670}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {1d32f204-9651-4a09-a5be-4d92ea193431}, !- Inlet Port
  {dc3e79b0-98d5-4745-bc71-55b4a99a0527}; !- Outlet Port

OS:Node,
  {36a3d480-7348-47eb-aa4a-a37fb1a6f237}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {6e7371b7-519b-44a1-94aa-26b7c1bf1955}, !- Inlet Port
  {74a18fe8-f803-4fcc-a655-9aa8c3bd815c}; !- Outlet Port

OS:Connector:Mixer,
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Handle
  Connector Mixer 8,                      !- Name
  {2f1f0ecc-0278-4a07-a04f-de595ca332f5}, !- Outlet Branch Name
  {f5b92869-cd03-477f-afae-6232d5cec9c3}, !- Inlet Branch Name 1
  {13b44c68-4d0f-4b8d-b44c-c17f24d707c8}, !- Inlet Branch Name 2
  {c13dda2a-ae2e-4feb-ac2b-64c387ae57de}, !- Inlet Branch Name 3
  {83890b89-155a-4b80-bbf2-fed754ba02d0}, !- Inlet Branch Name 4
  {6fb861ef-1892-459d-8451-d9164493247a}, !- Inlet Branch Name 5
  {4a2050f3-fbc3-4f36-9af0-1ed9807ad1e9}, !- Inlet Branch Name 6
  {fc6a7afb-7882-42bc-af8d-37ba44b3924a}, !- Inlet Branch Name 7
  {f47e55d5-4119-466e-ac79-73fd723f0a2f}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Handle
  Connector Splitter 8,                   !- Name
  {4be80ec3-5fbd-4411-a9d5-8c5468e548d8}, !- Inlet Branch Name
  {6e7371b7-519b-44a1-94aa-26b7c1bf1955}, !- Outlet Branch Name 1
  {6fac3aa3-c3a0-4ae4-91a0-0485d61fe4ba}, !- Outlet Branch Name 2
  {0145a31d-325a-4149-aece-81bbfbd3e264}, !- Outlet Branch Name 3
  {a34a9f09-0adf-4a87-9570-161225e1abf3}, !- Outlet Branch Name 4
  {5f8ece26-f538-40d2-ab25-d26e133461f8}, !- Outlet Branch Name 5
  {fcb35ebb-0e66-4a9f-8c62-e2bc9ea8423b}, !- Outlet Branch Name 6
  {c4c7c96f-a126-4037-84fe-af1de36a587e}, !- Outlet Branch Name 7
  {7f04b667-35a7-4b65-bfdb-769806b64fe3}; !- Outlet Branch Name 8

OS:Connection,
  {235ee106-9c60-442a-9f1d-aea56d9118bc}, !- Handle
  {15e86397-8e09-4b7e-9239-38cbee1e1123}, !- Source Object
  17,                                     !- Outlet Port
  {03468a17-5085-45a3-8004-99b0840a9536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7371b7-519b-44a1-94aa-26b7c1bf1955}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  3,                                      !- Outlet Port
  {36a3d480-7348-47eb-aa4a-a37fb1a6f237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3e79b0-98d5-4745-bc71-55b4a99a0527}, !- Handle
  {9019986a-d985-4036-a18c-e7e501d1d670}, !- Source Object
  3,                                      !- Outlet Port
  {15e86397-8e09-4b7e-9239-38cbee1e1123}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {999d88ef-74ea-4d3e-81e2-70d2d8355323}, !- Handle
  {15e86397-8e09-4b7e-9239-38cbee1e1123}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d0b8d714-0bfc-476e-ae7b-da2e716de485}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {a2e02d79-e51f-46df-ac7e-e4486d1ead46}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {e32b2870-61de-4e91-8780-8df56a0c465b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e32b2870-61de-4e91-8780-8df56a0c465b}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a451c87e-8ccb-4ddf-9a6f-de339669f997}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {a2e02d79-e51f-46df-ac7e-e4486d1ead46}, !- Schedule Name
  {d39c25d9-f63c-45e0-b685-18a52a6e6fde}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d3a6ffd7-a543-4aeb-8296-66dd540ab873}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {c4f4e239-4c7f-4177-a11d-166565370f4b}, !- Inlet Node Name
  {6d52dbb3-c0a3-4bdd-9570-f425743f485d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f9229efb-53f9-4e04-92ff-a259c55dc9b8}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {6d52dbb3-c0a3-4bdd-9570-f425743f485d}, !- Inlet Port
  {e52c56a4-bb29-4f17-b0a4-8138ee6c9b98}; !- Outlet Port

OS:Connection,
  {c4f4e239-4c7f-4177-a11d-166565370f4b}, !- Handle
  {9cf1461c-be0d-452b-8a9e-291972b31287}, !- Source Object
  3,                                      !- Outlet Port
  {d3a6ffd7-a543-4aeb-8296-66dd540ab873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d52dbb3-c0a3-4bdd-9570-f425743f485d}, !- Handle
  {d3a6ffd7-a543-4aeb-8296-66dd540ab873}, !- Source Object
  3,                                      !- Outlet Port
  {f9229efb-53f9-4e04-92ff-a259c55dc9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52c56a4-bb29-4f17-b0a4-8138ee6c9b98}, !- Handle
  {f9229efb-53f9-4e04-92ff-a259c55dc9b8}, !- Source Object
  3,                                      !- Outlet Port
  {33432d94-b294-4771-957d-acb184e8dd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {67ddf727-17a2-4773-a308-78d408859e73}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {5b998df7-19f8-4b51-8395-e9614a17d9e6}, !- Inlet Node Name
  {52a30f7c-20e2-4b05-8045-31d9760197ab}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a2668455-7766-4d61-966d-7309b9d570c6}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {52a30f7c-20e2-4b05-8045-31d9760197ab}, !- Inlet Port
  {4be80ec3-5fbd-4411-a9d5-8c5468e548d8}; !- Outlet Port

OS:Connection,
  {52a30f7c-20e2-4b05-8045-31d9760197ab}, !- Handle
  {67ddf727-17a2-4773-a308-78d408859e73}, !- Source Object
  3,                                      !- Outlet Port
  {a2668455-7766-4d61-966d-7309b9d570c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be80ec3-5fbd-4411-a9d5-8c5468e548d8}, !- Handle
  {a2668455-7766-4d61-966d-7309b9d570c6}, !- Source Object
  3,                                      !- Outlet Port
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {dd665b3b-3d78-4f55-b4c2-62eb2e002cda}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 867tons 0.7kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.20266272189349,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {574423eb-1601-4f3f-ae91-67075d136bfe}, !- Cooling Capacity Function of Temperature Curve Name
  {23e558de-ef17-4683-898c-39073fd67412}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {07cc8a95-2383-441f-947c-979b0ecba295}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {148fdabc-e4e9-4202-982c-635625ffa093}, !- Chilled Water Inlet Node Name
  {c05be33f-a3b8-4c32-98cf-a9feba2142a4}, !- Chilled Water Outlet Node Name
  {c5830361-e463-408f-a96c-24aa96e3e6a3}, !- Condenser Inlet Node Name
  {5d9b4306-1d62-489d-88d9-f6cb57393aea}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {4dfa5f1a-43be-418a-bfd7-774a6dfed108}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {c05be33f-a3b8-4c32-98cf-a9feba2142a4}, !- Inlet Port
  {6353df88-b10a-4148-8c52-240fd4d69b89}; !- Outlet Port

OS:Connection,
  {148fdabc-e4e9-4202-982c-635625ffa093}, !- Handle
  {7a6e9e3d-f10c-4e84-9868-b9c7c1337dfa}, !- Source Object
  3,                                      !- Outlet Port
  {dd665b3b-3d78-4f55-b4c2-62eb2e002cda}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c05be33f-a3b8-4c32-98cf-a9feba2142a4}, !- Handle
  {dd665b3b-3d78-4f55-b4c2-62eb2e002cda}, !- Source Object
  16,                                     !- Outlet Port
  {4dfa5f1a-43be-418a-bfd7-774a6dfed108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6353df88-b10a-4148-8c52-240fd4d69b89}, !- Handle
  {4dfa5f1a-43be-418a-bfd7-774a6dfed108}, !- Source Object
  3,                                      !- Outlet Port
  {7ad5bb95-008f-4362-b3e8-b88fad3a6a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50431c50-62b8-49bd-a552-bc7625105704}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {f75e3576-2b26-4307-bf26-1572c9350bdc}, !- Inlet Port
  {c5830361-e463-408f-a96c-24aa96e3e6a3}; !- Outlet Port

OS:Connection,
  {f75e3576-2b26-4307-bf26-1572c9350bdc}, !- Handle
  {072d6b36-13d0-4560-b6f6-18a41791d786}, !- Source Object
  4,                                      !- Outlet Port
  {50431c50-62b8-49bd-a552-bc7625105704}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef5888d6-dcf6-4f7d-813e-4ececd22ea48}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {5d9b4306-1d62-489d-88d9-f6cb57393aea}, !- Inlet Port
  {5eaae0e5-01bf-49bf-8f1e-bca352833362}; !- Outlet Port

OS:Connection,
  {c5830361-e463-408f-a96c-24aa96e3e6a3}, !- Handle
  {50431c50-62b8-49bd-a552-bc7625105704}, !- Source Object
  3,                                      !- Outlet Port
  {dd665b3b-3d78-4f55-b4c2-62eb2e002cda}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5d9b4306-1d62-489d-88d9-f6cb57393aea}, !- Handle
  {dd665b3b-3d78-4f55-b4c2-62eb2e002cda}, !- Source Object
  18,                                     !- Outlet Port
  {ef5888d6-dcf6-4f7d-813e-4ececd22ea48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eaae0e5-01bf-49bf-8f1e-bca352833362}, !- Handle
  {ef5888d6-dcf6-4f7d-813e-4ececd22ea48}, !- Source Object
  3,                                      !- Outlet Port
  {1d1f706b-ed29-4a72-95ca-4817d72e1c20}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {569e2d39-bfd2-4d6a-819c-b29885bbbb07}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {85853103-84ed-46ef-918e-4dd248d5abb5}, !- Inlet Node Name
  {568be265-4b7a-4ef1-9c71-242464bf8fb9}; !- Outlet Node Name

OS:Node,
  {95e88695-6622-4d88-93e0-3a2f9a482b1c}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {93ab1878-e399-4d5f-a5d6-86d7ab90597b}, !- Inlet Port
  {85853103-84ed-46ef-918e-4dd248d5abb5}; !- Outlet Port

OS:Connection,
  {93ab1878-e399-4d5f-a5d6-86d7ab90597b}, !- Handle
  {33432d94-b294-4771-957d-acb184e8dd84}, !- Source Object
  4,                                      !- Outlet Port
  {95e88695-6622-4d88-93e0-3a2f9a482b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5f7aa3a-8683-4de6-a01b-c6ba4fa77b89}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {568be265-4b7a-4ef1-9c71-242464bf8fb9}, !- Inlet Port
  {5b66041a-fdc7-44cb-a54d-89f9b5541afb}; !- Outlet Port

OS:Connection,
  {85853103-84ed-46ef-918e-4dd248d5abb5}, !- Handle
  {95e88695-6622-4d88-93e0-3a2f9a482b1c}, !- Source Object
  3,                                      !- Outlet Port
  {569e2d39-bfd2-4d6a-819c-b29885bbbb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568be265-4b7a-4ef1-9c71-242464bf8fb9}, !- Handle
  {569e2d39-bfd2-4d6a-819c-b29885bbbb07}, !- Source Object
  3,                                      !- Outlet Port
  {d5f7aa3a-8683-4de6-a01b-c6ba4fa77b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b66041a-fdc7-44cb-a54d-89f9b5541afb}, !- Handle
  {d5f7aa3a-8683-4de6-a01b-c6ba4fa77b89}, !- Source Object
  3,                                      !- Outlet Port
  {7ad5bb95-008f-4362-b3e8-b88fad3a6a11}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {17ba8145-c70b-4e37-b56f-475b0e533257}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {74a18fe8-f803-4fcc-a655-9aa8c3bd815c}, !- Inlet Node Name
  {d785b8cd-260f-4728-ae67-99adc64e4196}; !- Outlet Node Name

OS:Node,
  {6b35c961-5969-4fbb-91ac-23e1b014869a}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {d785b8cd-260f-4728-ae67-99adc64e4196}, !- Inlet Port
  {f5b92869-cd03-477f-afae-6232d5cec9c3}; !- Outlet Port

OS:Connection,
  {74a18fe8-f803-4fcc-a655-9aa8c3bd815c}, !- Handle
  {36a3d480-7348-47eb-aa4a-a37fb1a6f237}, !- Source Object
  3,                                      !- Outlet Port
  {17ba8145-c70b-4e37-b56f-475b0e533257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d785b8cd-260f-4728-ae67-99adc64e4196}, !- Handle
  {17ba8145-c70b-4e37-b56f-475b0e533257}, !- Source Object
  3,                                      !- Outlet Port
  {6b35c961-5969-4fbb-91ac-23e1b014869a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b92869-cd03-477f-afae-6232d5cec9c3}, !- Handle
  {6b35c961-5969-4fbb-91ac-23e1b014869a}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a058551-f1ed-4907-b55b-57e4bf88f6ec}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {6f627679-4691-4393-8db6-4499ebfc2182}, !- Inlet Node Name
  {e799eb51-f842-4a55-b5f9-24e34a9fe426}; !- Outlet Node Name

OS:Node,
  {8d345130-a1e5-4216-8b7a-6e0f4832b516}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c932db41-8a3b-4eb9-ab81-c8e65aed8d04}, !- Inlet Port
  {6f627679-4691-4393-8db6-4499ebfc2182}; !- Outlet Port

OS:Connection,
  {c932db41-8a3b-4eb9-ab81-c8e65aed8d04}, !- Handle
  {7ad5bb95-008f-4362-b3e8-b88fad3a6a11}, !- Source Object
  2,                                      !- Outlet Port
  {8d345130-a1e5-4216-8b7a-6e0f4832b516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f627679-4691-4393-8db6-4499ebfc2182}, !- Handle
  {8d345130-a1e5-4216-8b7a-6e0f4832b516}, !- Source Object
  3,                                      !- Outlet Port
  {0a058551-f1ed-4907-b55b-57e4bf88f6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e799eb51-f842-4a55-b5f9-24e34a9fe426}, !- Handle
  {0a058551-f1ed-4907-b55b-57e4bf88f6ec}, !- Source Object
  3,                                      !- Outlet Port
  {d39c25d9-f63c-45e0-b685-18a52a6e6fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69cb94fa-8824-4084-b09a-04c209b16507}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b646e341-4970-4be9-9480-9520523fae13}, !- Inlet Node Name
  {d555c653-819f-44c1-b234-210f43067a8c}; !- Outlet Node Name

OS:Node,
  {982efd49-a077-40da-bfe5-c5e66ab61777}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {d555c653-819f-44c1-b234-210f43067a8c}, !- Inlet Port
  {5b998df7-19f8-4b51-8395-e9614a17d9e6}; !- Outlet Port

OS:Connection,
  {b646e341-4970-4be9-9480-9520523fae13}, !- Handle
  {03468a17-5085-45a3-8004-99b0840a9536}, !- Source Object
  3,                                      !- Outlet Port
  {69cb94fa-8824-4084-b09a-04c209b16507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d555c653-819f-44c1-b234-210f43067a8c}, !- Handle
  {69cb94fa-8824-4084-b09a-04c209b16507}, !- Source Object
  3,                                      !- Outlet Port
  {982efd49-a077-40da-bfe5-c5e66ab61777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b998df7-19f8-4b51-8395-e9614a17d9e6}, !- Handle
  {982efd49-a077-40da-bfe5-c5e66ab61777}, !- Source Object
  3,                                      !- Outlet Port
  {67ddf727-17a2-4773-a308-78d408859e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {556a142a-de33-4380-8ffb-57cdd44988d0}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {b8a1b04c-6f83-4ca9-adc3-f80088280812}, !- Inlet Node Name
  {1d32f204-9651-4a09-a5be-4d92ea193431}; !- Outlet Node Name

OS:Node,
  {db6120c6-d29f-443a-bd46-361d2a4f9bb8}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {2f1f0ecc-0278-4a07-a04f-de595ca332f5}, !- Inlet Port
  {b8a1b04c-6f83-4ca9-adc3-f80088280812}; !- Outlet Port

OS:Connection,
  {2f1f0ecc-0278-4a07-a04f-de595ca332f5}, !- Handle
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Source Object
  2,                                      !- Outlet Port
  {db6120c6-d29f-443a-bd46-361d2a4f9bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a1b04c-6f83-4ca9-adc3-f80088280812}, !- Handle
  {db6120c6-d29f-443a-bd46-361d2a4f9bb8}, !- Source Object
  3,                                      !- Outlet Port
  {556a142a-de33-4380-8ffb-57cdd44988d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d32f204-9651-4a09-a5be-4d92ea193431}, !- Handle
  {556a142a-de33-4380-8ffb-57cdd44988d0}, !- Source Object
  3,                                      !- Outlet Port
  {9019986a-d985-4036-a18c-e7e501d1d670}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4a5a9f65-94c4-4444-a1ca-07c38c30e34d}, !- Handle
  15 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {b01513ae-168e-4e56-94ba-09f86fc8151d}, !- Availability Schedule
  {1a5b0add-952b-4b6e-a40d-060518bdde50}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07347791-883f-47d6-92bc-ce67ea8d3d02}, !- Supply Side Inlet Node Name
  {01b48509-dfd8-4cca-8c13-1cb2a26e37b1}, !- Demand Side Outlet Node Name
  {4a39b539-edb6-4653-8687-2d1e7c969fce}, !- Demand Side Inlet Node A
  {bf4187e9-4d41-4cb2-8bc1-0f57843569a2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Demand Mixer Name
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17174e73-eb97-4cc2-90b3-f56f530dcdea}, !- Handle
  15 Zone VAV Supply Inlet Node,          !- Name
  {07347791-883f-47d6-92bc-ce67ea8d3d02}, !- Inlet Port
  {973ca42a-288d-44ab-ab43-cedf4c93e4d7}; !- Outlet Port

OS:Node,
  {162e7a0b-51db-41e3-ab74-affbb5955612}, !- Handle
  15 Zone VAV Supply Outlet Node,         !- Name
  {8018c0c2-23db-448c-b2d0-43f977d80290}, !- Inlet Port
  {bf4187e9-4d41-4cb2-8bc1-0f57843569a2}; !- Outlet Port

OS:Connection,
  {07347791-883f-47d6-92bc-ce67ea8d3d02}, !- Handle
  {4a5a9f65-94c4-4444-a1ca-07c38c30e34d}, !- Source Object
  9,                                      !- Outlet Port
  {17174e73-eb97-4cc2-90b3-f56f530dcdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4187e9-4d41-4cb2-8bc1-0f57843569a2}, !- Handle
  {162e7a0b-51db-41e3-ab74-affbb5955612}, !- Source Object
  3,                                      !- Outlet Port
  {4a5a9f65-94c4-4444-a1ca-07c38c30e34d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {11d4f421-a6ca-4692-a719-1c370417f59d}, !- Handle
  15 Zone VAV Demand Inlet Node,          !- Name
  {4a39b539-edb6-4653-8687-2d1e7c969fce}, !- Inlet Port
  {2999c22c-6129-4125-b67a-c72ae3e5c017}; !- Outlet Port

OS:Node,
  {ce98085d-da53-4a27-937a-31414bbe63fd}, !- Handle
  15 Zone VAV Demand Outlet Node,         !- Name
  {a81a36ec-a9b7-4422-9d06-ca2d381506f4}, !- Inlet Port
  {01b48509-dfd8-4cca-8c13-1cb2a26e37b1}; !- Outlet Port

OS:Node,
  {0723a6a0-5a64-4557-b35b-63ed77ee3cdb}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {87965eb0-5c3a-46b8-9de2-eb347d671251}, !- Inlet Port
  {d2dc7004-0f9d-4c4e-83ca-075c8cb1c242}; !- Outlet Port

OS:Connection,
  {4a39b539-edb6-4653-8687-2d1e7c969fce}, !- Handle
  {4a5a9f65-94c4-4444-a1ca-07c38c30e34d}, !- Source Object
  11,                                     !- Outlet Port
  {11d4f421-a6ca-4692-a719-1c370417f59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b48509-dfd8-4cca-8c13-1cb2a26e37b1}, !- Handle
  {ce98085d-da53-4a27-937a-31414bbe63fd}, !- Source Object
  3,                                      !- Outlet Port
  {4a5a9f65-94c4-4444-a1ca-07c38c30e34d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2999c22c-6129-4125-b67a-c72ae3e5c017}, !- Inlet Node Name
  {23cf614e-a563-4134-b4be-975981d28124}, !- Outlet Node Name 1
  {44463946-340d-4b9f-a4f3-96bbc5d64e9a}, !- Outlet Node Name 2
  {bb29c55c-19ff-4731-b488-46394fe1c6dd}, !- Outlet Node Name 3
  {df57a2a9-348d-4c59-ba4b-c2e022928588}, !- Outlet Node Name 4
  {3119657a-d12d-4dda-9c97-80daf2e372f6}, !- Outlet Node Name 5
  {4a20ac23-5f18-4b88-9973-19daf30a3b00}, !- Outlet Node Name 6
  {9e0fab3a-63bc-42ff-8414-66edbdeaeadc}, !- Outlet Node Name 7
  {b8033406-1e36-4a0d-89df-c1fe680e7cc8}, !- Outlet Node Name 8
  {4bd43204-2aa4-4e46-bd05-71b37bc9d20f}, !- Outlet Node Name 9
  {3678332c-eae0-4f7a-a10c-aa0ff10600f7}, !- Outlet Node Name 10
  {78950e74-fcc7-4a5b-ab9b-6412de49c207}, !- Outlet Node Name 11
  {0c91ecf5-fb76-43ba-a7f1-1b986d962731}, !- Outlet Node Name 12
  {a6e98b89-2c08-49f2-955a-dd156a744350}, !- Outlet Node Name 13
  {6ac62fda-e64b-44dd-9f42-f0aa1d441c48}, !- Outlet Node Name 14
  {2ad011e7-b3a5-41af-8932-d36a79f08292}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a81a36ec-a9b7-4422-9d06-ca2d381506f4}, !- Outlet Node Name
  {9b741f20-fbb2-4654-9f33-02235fa615e6}, !- Inlet Node Name 1
  {521ff26b-c006-414a-b90f-ca0948dffe1d}, !- Inlet Node Name 2
  {dd2388dc-0e37-45e1-8dbb-5f3b05ee7de5}, !- Inlet Node Name 3
  {93f019fb-24fb-4a7c-87a5-596c5fc57506}, !- Inlet Node Name 4
  {9949297d-3fba-4e0b-9e12-d6473a2b9f2e}, !- Inlet Node Name 5
  {01650628-3fba-4858-bc0d-01638fc91cbf}, !- Inlet Node Name 6
  {6a554348-849f-49d8-a0fa-605c535bacf0}, !- Inlet Node Name 7
  {846740a6-3d23-48dd-8b0a-191ef0bad81b}, !- Inlet Node Name 8
  {e430111b-b6fc-4a11-a601-61b8a365f5d3}, !- Inlet Node Name 9
  {790663e7-91cc-483b-8224-8b4424dd984a}, !- Inlet Node Name 10
  {24dacc54-8c87-4b0b-bbd6-178b4e5e0829}, !- Inlet Node Name 11
  {692ac1a8-8a74-4efe-a199-190defa5c9bc}, !- Inlet Node Name 12
  {62b5bee3-cf8a-421e-b282-95d8d995ced6}, !- Inlet Node Name 13
  {e5ed724d-db6f-4168-aa16-b8648772653a}, !- Inlet Node Name 14
  {2df7c198-7b4a-47ba-9d4f-3ddd5371fb3d}; !- Inlet Node Name 15

OS:Connection,
  {2999c22c-6129-4125-b67a-c72ae3e5c017}, !- Handle
  {11d4f421-a6ca-4692-a719-1c370417f59d}, !- Source Object
  3,                                      !- Outlet Port
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81a36ec-a9b7-4422-9d06-ca2d381506f4}, !- Handle
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Source Object
  2,                                      !- Outlet Port
  {ce98085d-da53-4a27-937a-31414bbe63fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7608418-2bf7-4adc-a9c4-7083df19d1cc}, !- Handle
  {4a5a9f65-94c4-4444-a1ca-07c38c30e34d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  4.69685859880265e-05,                   !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  4.0258787989737e-05,                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1a5b0add-952b-4b6e-a40d-060518bdde50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6c64cf03-e2c9-4e11-b50e-74ac40d2b5f9}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  {4c6a5dd9-2baf-456b-ab8a-16b338dd4b9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c6a5dd9-2baf-456b-ab8a-16b338dd4b9e}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ed1be6b2-ec34-43f3-b30c-f5a5cd543b4d}, !- Handle
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {162e7a0b-51db-41e3-ab74-affbb5955612}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {145019f3-759b-44c8-a498-c8b07b8052da}, !- Handle
  15 Zone VAV Fan,                        !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3906cc0b-05c4-40d7-9be2-d56c15266ad3}, !- Air Inlet Node Name
  {8018c0c2-23db-448c-b2d0-43f977d80290}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8018c0c2-23db-448c-b2d0-43f977d80290}, !- Handle
  {145019f3-759b-44c8-a498-c8b07b8052da}, !- Source Object
  17,                                     !- Outlet Port
  {162e7a0b-51db-41e3-ab74-affbb5955612}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68ef4246-76f7-4f36-a11f-670be03f77cf}, !- Handle
  15 Zone VAV Main Htg Coil,              !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a947ccc-ed8a-47d7-af48-47ceb64a1763}, !- Water Inlet Node Name
  {4cd4b9e9-9ea0-40e6-a796-a23f7fd96164}, !- Water Outlet Node Name
  {0e5b107a-0aff-479d-bf97-08fc7b07a57f}, !- Air Inlet Node Name
  {15a279bc-c063-4c14-982f-acfd9710cc53}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ac574b8-d8c7-435e-a69e-930968ef1c44}, !- Handle
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {4011bbfe-b288-4f5c-b7f5-6e455dd5466e}, !- Inlet Port
  {5a947ccc-ed8a-47d7-af48-47ceb64a1763}; !- Outlet Port

OS:Connection,
  {4011bbfe-b288-4f5c-b7f5-6e455dd5466e}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  4,                                      !- Outlet Port
  {7ac574b8-d8c7-435e-a69e-930968ef1c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {918a70a1-c887-4156-8d20-3304840bfab2}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {4cd4b9e9-9ea0-40e6-a796-a23f7fd96164}, !- Inlet Port
  {b7ed372a-e2fa-48d3-bb1e-e6dc40614a98}; !- Outlet Port

OS:Connection,
  {5a947ccc-ed8a-47d7-af48-47ceb64a1763}, !- Handle
  {7ac574b8-d8c7-435e-a69e-930968ef1c44}, !- Source Object
  3,                                      !- Outlet Port
  {68ef4246-76f7-4f36-a11f-670be03f77cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4cd4b9e9-9ea0-40e6-a796-a23f7fd96164}, !- Handle
  {68ef4246-76f7-4f36-a11f-670be03f77cf}, !- Source Object
  6,                                      !- Outlet Port
  {918a70a1-c887-4156-8d20-3304840bfab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ed372a-e2fa-48d3-bb1e-e6dc40614a98}, !- Handle
  {918a70a1-c887-4156-8d20-3304840bfab2}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2dc7d61b-4b85-459b-b70d-7b50bbcb9cb3}, !- Handle
  15 Zone VAV Main Htg Coil Controller,   !- Name
  {68ef4246-76f7-4f36-a11f-670be03f77cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bc8384a6-2160-43a2-9555-db23f937d7f3}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {15a279bc-c063-4c14-982f-acfd9710cc53}, !- Inlet Port
  {3906cc0b-05c4-40d7-9be2-d56c15266ad3}; !- Outlet Port

OS:Connection,
  {15a279bc-c063-4c14-982f-acfd9710cc53}, !- Handle
  {68ef4246-76f7-4f36-a11f-670be03f77cf}, !- Source Object
  8,                                      !- Outlet Port
  {bc8384a6-2160-43a2-9555-db23f937d7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3906cc0b-05c4-40d7-9be2-d56c15266ad3}, !- Handle
  {bc8384a6-2160-43a2-9555-db23f937d7f3}, !- Source Object
  3,                                      !- Outlet Port
  {145019f3-759b-44c8-a498-c8b07b8052da}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {8b3b4d5d-0646-4591-8214-ff156f261d20}, !- Handle
  15 Zone VAV Clg Coil,                   !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {06dfa2f1-09b9-4a5b-a648-5ab7b4eac187}, !- Water Inlet Node Name
  {04997707-a0c3-462d-8201-2349b1ae423d}, !- Water Outlet Node Name
  {8c773eca-4516-400f-9c2f-1eb662cb92e6}, !- Air Inlet Node Name
  {9a7941e5-708d-42fd-bb68-40afa7b5ab08}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {52e14193-e7d4-4438-818c-b7032bbc4c4d}, !- Handle
  15 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {6fac3aa3-c3a0-4ae4-91a0-0485d61fe4ba}, !- Inlet Port
  {06dfa2f1-09b9-4a5b-a648-5ab7b4eac187}; !- Outlet Port

OS:Connection,
  {6fac3aa3-c3a0-4ae4-91a0-0485d61fe4ba}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  4,                                      !- Outlet Port
  {52e14193-e7d4-4438-818c-b7032bbc4c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cceaa53-cdf8-4bc6-b14c-9aad613b224f}, !- Handle
  15 Zone VAV Clg Coil Outlet Water Node, !- Name
  {04997707-a0c3-462d-8201-2349b1ae423d}, !- Inlet Port
  {13b44c68-4d0f-4b8d-b44c-c17f24d707c8}; !- Outlet Port

OS:Connection,
  {06dfa2f1-09b9-4a5b-a648-5ab7b4eac187}, !- Handle
  {52e14193-e7d4-4438-818c-b7032bbc4c4d}, !- Source Object
  3,                                      !- Outlet Port
  {8b3b4d5d-0646-4591-8214-ff156f261d20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {04997707-a0c3-462d-8201-2349b1ae423d}, !- Handle
  {8b3b4d5d-0646-4591-8214-ff156f261d20}, !- Source Object
  11,                                     !- Outlet Port
  {5cceaa53-cdf8-4bc6-b14c-9aad613b224f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b44c68-4d0f-4b8d-b44c-c17f24d707c8}, !- Handle
  {5cceaa53-cdf8-4bc6-b14c-9aad613b224f}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a097cefb-94eb-4d89-9ef7-18820e367ed6}, !- Handle
  15 Zone VAV Clg Coil Controller,        !- Name
  {8b3b4d5d-0646-4591-8214-ff156f261d20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {15cbcf41-0098-4a70-996d-0f0e756d7f53}, !- Handle
  15 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {9a7941e5-708d-42fd-bb68-40afa7b5ab08}, !- Inlet Port
  {0e5b107a-0aff-479d-bf97-08fc7b07a57f}; !- Outlet Port

OS:Connection,
  {9a7941e5-708d-42fd-bb68-40afa7b5ab08}, !- Handle
  {8b3b4d5d-0646-4591-8214-ff156f261d20}, !- Source Object
  13,                                     !- Outlet Port
  {15cbcf41-0098-4a70-996d-0f0e756d7f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5b107a-0aff-479d-bf97-08fc7b07a57f}, !- Handle
  {15cbcf41-0098-4a70-996d-0f0e756d7f53}, !- Source Object
  3,                                      !- Outlet Port
  {68ef4246-76f7-4f36-a11f-670be03f77cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2cf07121-796c-44b3-9360-22b3504fbe73}, !- Handle
  15 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {326bb613-faf7-453b-b508-daa1eb8071dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35074fa7-294c-41eb-8fcb-56aeac212964}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35074fa7-294c-41eb-8fcb-56aeac212964}, !- Handle
  15 Zone VAV Vent Controller,            !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab65546b-5563-4640-9899-26892ca8a258}, !- Handle
  15 Zone VAV OA System,                  !- Name
  {2cf07121-796c-44b3-9360-22b3504fbe73}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c5e6cbbe-8956-4bbb-b4b2-a82038647296}, !- Mixed Air Node Name
  {41fbd3f9-4733-4cbd-93d1-1a5b8c7be220}, !- Outdoor Air Stream Node Name
  {871d1ac8-4428-4528-ba43-a2ed225f50f6}, !- Relief Air Stream Node Name
  {973ca42a-288d-44ab-ab43-cedf4c93e4d7}; !- Return Air Stream Node Name

OS:Node,
  {b6d6cf00-f1a1-4bec-b1b9-54e6bd948827}, !- Handle
  15 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {41fbd3f9-4733-4cbd-93d1-1a5b8c7be220}; !- Outlet Port

OS:Connection,
  {41fbd3f9-4733-4cbd-93d1-1a5b8c7be220}, !- Handle
  {b6d6cf00-f1a1-4bec-b1b9-54e6bd948827}, !- Source Object
  3,                                      !- Outlet Port
  {ab65546b-5563-4640-9899-26892ca8a258}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {631a0687-7e0c-42e4-b00b-8ce499cb6960}, !- Handle
  15 Zone VAV Relief Air Node,            !- Name
  {871d1ac8-4428-4528-ba43-a2ed225f50f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {871d1ac8-4428-4528-ba43-a2ed225f50f6}, !- Handle
  {ab65546b-5563-4640-9899-26892ca8a258}, !- Source Object
  7,                                      !- Outlet Port
  {631a0687-7e0c-42e4-b00b-8ce499cb6960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2687aa0a-8f22-4c04-84d4-a32ad437fcfd}, !- Handle
  15 Zone VAV Mixed Air Node,             !- Name
  {c5e6cbbe-8956-4bbb-b4b2-a82038647296}, !- Inlet Port
  {8c773eca-4516-400f-9c2f-1eb662cb92e6}; !- Outlet Port

OS:Connection,
  {973ca42a-288d-44ab-ab43-cedf4c93e4d7}, !- Handle
  {17174e73-eb97-4cc2-90b3-f56f530dcdea}, !- Source Object
  3,                                      !- Outlet Port
  {ab65546b-5563-4640-9899-26892ca8a258}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5e6cbbe-8956-4bbb-b4b2-a82038647296}, !- Handle
  {ab65546b-5563-4640-9899-26892ca8a258}, !- Source Object
  5,                                      !- Outlet Port
  {2687aa0a-8f22-4c04-84d4-a32ad437fcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c773eca-4516-400f-9c2f-1eb662cb92e6}, !- Handle
  {2687aa0a-8f22-4c04-84d4-a32ad437fcfd}, !- Source Object
  3,                                      !- Outlet Port
  {8b3b4d5d-0646-4591-8214-ff156f261d20}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6c64cf03-e2c9-4e11-b50e-74ac40d2b5f9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {49028393-7bcc-4ebb-965e-918a35c6441f}, !- Control Zone or Zone List Name
  {c3388af9-bf6b-490d-9e26-637a056df09a}, !- Cooling Control Zone or Zone List Name
  {9114daef-d444-449e-8fe0-29eec19220c1}, !- Heating Control Zone or Zone List Name
  {9f13ac14-438b-4b3b-8ac3-1d5190146da5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49028393-7bcc-4ebb-965e-918a35c6441f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c3388af9-bf6b-490d-9e26-637a056df09a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9114daef-d444-449e-8fe0-29eec19220c1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9f13ac14-438b-4b3b-8ac3-1d5190146da5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {5d226ae9-b31c-41ca-8590-9e38b21ff598}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c7eee62-d387-4cb2-b084-e5da8ef3370f}, !- Water Inlet Node Name
  {343cf14b-0892-4d25-9245-acb61298d4db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {949c042c-9516-4306-ba73-9a2c6bef02ef}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e5536de9-95c7-4d6f-859b-e25346fb0408}, !- Inlet Port
  {8c7eee62-d387-4cb2-b084-e5da8ef3370f}; !- Outlet Port

OS:Connection,
  {e5536de9-95c7-4d6f-859b-e25346fb0408}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  5,                                      !- Outlet Port
  {949c042c-9516-4306-ba73-9a2c6bef02ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef5ac4ee-4e47-4a1c-b5f9-86f4d4920fa4}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {343cf14b-0892-4d25-9245-acb61298d4db}, !- Inlet Port
  {78e4acdd-06a7-4160-97e7-58a9e76ff6b9}; !- Outlet Port

OS:Connection,
  {8c7eee62-d387-4cb2-b084-e5da8ef3370f}, !- Handle
  {949c042c-9516-4306-ba73-9a2c6bef02ef}, !- Source Object
  3,                                      !- Outlet Port
  {5d226ae9-b31c-41ca-8590-9e38b21ff598}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {343cf14b-0892-4d25-9245-acb61298d4db}, !- Handle
  {5d226ae9-b31c-41ca-8590-9e38b21ff598}, !- Source Object
  6,                                      !- Outlet Port
  {ef5ac4ee-4e47-4a1c-b5f9-86f4d4920fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e4acdd-06a7-4160-97e7-58a9e76ff6b9}, !- Handle
  {ef5ac4ee-4e47-4a1c-b5f9-86f4d4920fa4}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {37a46338-2603-45b8-b60d-106828b9134d}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Controller, !- Name
  {5d226ae9-b31c-41ca-8590-9e38b21ff598}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc769035-1ece-48a0-9053-83265f612140}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {d78f2cb5-f112-4bcc-a921-bb4e1617ee3d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d226ae9-b31c-41ca-8590-9e38b21ff598}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87965eb0-5c3a-46b8-9de2-eb347d671251}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c91b2138-806f-4cca-8efe-3c273e564da5}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Return Air Node, !- Name
  {aeeba113-ee81-404a-a416-50ff3252c938}, !- Inlet Port
  {9b741f20-fbb2-4654-9f33-02235fa615e6}; !- Outlet Port

OS:Connection,
  {d2dc7004-0f9d-4c4e-83ca-075c8cb1c242}, !- Handle
  {0723a6a0-5a64-4557-b35b-63ed77ee3cdb}, !- Source Object
  3,                                      !- Outlet Port
  {5dbc7914-5a16-40ae-bd7b-834c57434cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeeba113-ee81-404a-a416-50ff3252c938}, !- Handle
  {e62f15cb-6d1c-48e3-af91-2695ca5606c3}, !- Source Object
  2,                                      !- Outlet Port
  {c91b2138-806f-4cca-8efe-3c273e564da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b741f20-fbb2-4654-9f33-02235fa615e6}, !- Handle
  {c91b2138-806f-4cca-8efe-3c273e564da5}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72ff272c-e17e-4936-ad40-0c0b33664256}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {23cf614e-a563-4134-b4be-975981d28124}, !- Inlet Port
  {d78f2cb5-f112-4bcc-a921-bb4e1617ee3d}; !- Outlet Port

OS:Connection,
  {23cf614e-a563-4134-b4be-975981d28124}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  3,                                      !- Outlet Port
  {72ff272c-e17e-4936-ad40-0c0b33664256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78f2cb5-f112-4bcc-a921-bb4e1617ee3d}, !- Handle
  {72ff272c-e17e-4936-ad40-0c0b33664256}, !- Source Object
  3,                                      !- Outlet Port
  {dc769035-1ece-48a0-9053-83265f612140}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87965eb0-5c3a-46b8-9de2-eb347d671251}, !- Handle
  {dc769035-1ece-48a0-9053-83265f612140}, !- Source Object
  12,                                     !- Outlet Port
  {0723a6a0-5a64-4557-b35b-63ed77ee3cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {14bce529-7dc4-4580-aec3-fc28ac9e7217}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a82aa8d-27cb-4b48-8c5a-3e48ca977481}, !- Water Inlet Node Name
  {70098084-4520-4ffa-b50d-9af4722d11ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6befa2a-9ccf-4b65-b46f-5f135598eb9e}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {533525e1-1200-428b-a7ac-5fbc8dde98c6}, !- Inlet Port
  {4a82aa8d-27cb-4b48-8c5a-3e48ca977481}; !- Outlet Port

OS:Connection,
  {533525e1-1200-428b-a7ac-5fbc8dde98c6}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  6,                                      !- Outlet Port
  {a6befa2a-9ccf-4b65-b46f-5f135598eb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64a592bf-9841-4bbb-a718-f435fab3b778}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {70098084-4520-4ffa-b50d-9af4722d11ed}, !- Inlet Port
  {a89e90a1-d7a8-49f4-9990-b098c1e2f305}; !- Outlet Port

OS:Connection,
  {4a82aa8d-27cb-4b48-8c5a-3e48ca977481}, !- Handle
  {a6befa2a-9ccf-4b65-b46f-5f135598eb9e}, !- Source Object
  3,                                      !- Outlet Port
  {14bce529-7dc4-4580-aec3-fc28ac9e7217}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70098084-4520-4ffa-b50d-9af4722d11ed}, !- Handle
  {14bce529-7dc4-4580-aec3-fc28ac9e7217}, !- Source Object
  6,                                      !- Outlet Port
  {64a592bf-9841-4bbb-a718-f435fab3b778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89e90a1-d7a8-49f4-9990-b098c1e2f305}, !- Handle
  {64a592bf-9841-4bbb-a718-f435fab3b778}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d6ffc680-dfa7-4670-8f57-0f2a224bb63b}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Controller, !- Name
  {14bce529-7dc4-4580-aec3-fc28ac9e7217}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7782e4a-6120-4717-b443-88b79f609fa1}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {878b9f12-9976-433d-9797-30c4191d4710}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {14bce529-7dc4-4580-aec3-fc28ac9e7217}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ef55990-9854-4786-a866-cdfc7ff1cd74}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7a61110-ce78-443a-b4f9-cf66b25aeed9}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4ef55990-9854-4786-a866-cdfc7ff1cd74}, !- Inlet Port
  {8e37561e-02e8-473d-90e2-855fa2305fb1}; !- Outlet Port

OS:Node,
  {44cba2b3-0cae-44a4-b059-3f86cc0c37ef}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Return Air Node, !- Name
  {7112c5f3-d50c-475f-b656-31ace155b74c}, !- Inlet Port
  {521ff26b-c006-414a-b90f-ca0948dffe1d}; !- Outlet Port

OS:Connection,
  {8e37561e-02e8-473d-90e2-855fa2305fb1}, !- Handle
  {e7a61110-ce78-443a-b4f9-cf66b25aeed9}, !- Source Object
  3,                                      !- Outlet Port
  {311f09b6-9807-40d6-90a4-17675cb3f5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7112c5f3-d50c-475f-b656-31ace155b74c}, !- Handle
  {d882dfde-962f-4921-bf5b-2161f07e9fb2}, !- Source Object
  2,                                      !- Outlet Port
  {44cba2b3-0cae-44a4-b059-3f86cc0c37ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521ff26b-c006-414a-b90f-ca0948dffe1d}, !- Handle
  {44cba2b3-0cae-44a4-b059-3f86cc0c37ef}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e6a5ef1f-05ab-43d3-827e-099d6c135083}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {44463946-340d-4b9f-a4f3-96bbc5d64e9a}, !- Inlet Port
  {878b9f12-9976-433d-9797-30c4191d4710}; !- Outlet Port

OS:Connection,
  {44463946-340d-4b9f-a4f3-96bbc5d64e9a}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  4,                                      !- Outlet Port
  {e6a5ef1f-05ab-43d3-827e-099d6c135083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878b9f12-9976-433d-9797-30c4191d4710}, !- Handle
  {e6a5ef1f-05ab-43d3-827e-099d6c135083}, !- Source Object
  3,                                      !- Outlet Port
  {c7782e4a-6120-4717-b443-88b79f609fa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ef55990-9854-4786-a866-cdfc7ff1cd74}, !- Handle
  {c7782e4a-6120-4717-b443-88b79f609fa1}, !- Source Object
  12,                                     !- Outlet Port
  {e7a61110-ce78-443a-b4f9-cf66b25aeed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1ff786d-fe97-4e97-98db-51752eb4993c}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2e64c57-9645-4afa-8075-e10451a6e1fc}, !- Water Inlet Node Name
  {da5bea2c-a114-472c-8278-64b7d26f1b35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2035730-4789-40fe-98f1-b4e170ca581a}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4348ea97-7cfc-4335-85d3-9c73058d9338}, !- Inlet Port
  {e2e64c57-9645-4afa-8075-e10451a6e1fc}; !- Outlet Port

OS:Connection,
  {4348ea97-7cfc-4335-85d3-9c73058d9338}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  7,                                      !- Outlet Port
  {b2035730-4789-40fe-98f1-b4e170ca581a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {038d6cfa-f47b-4f08-a38c-5c230f3749db}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {da5bea2c-a114-472c-8278-64b7d26f1b35}, !- Inlet Port
  {91230bcb-cd3d-44d4-ae39-fa7001f66b42}; !- Outlet Port

OS:Connection,
  {e2e64c57-9645-4afa-8075-e10451a6e1fc}, !- Handle
  {b2035730-4789-40fe-98f1-b4e170ca581a}, !- Source Object
  3,                                      !- Outlet Port
  {a1ff786d-fe97-4e97-98db-51752eb4993c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da5bea2c-a114-472c-8278-64b7d26f1b35}, !- Handle
  {a1ff786d-fe97-4e97-98db-51752eb4993c}, !- Source Object
  6,                                      !- Outlet Port
  {038d6cfa-f47b-4f08-a38c-5c230f3749db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91230bcb-cd3d-44d4-ae39-fa7001f66b42}, !- Handle
  {038d6cfa-f47b-4f08-a38c-5c230f3749db}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7496fdd3-8428-42a3-bacf-88e8462d99f8}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Controller, !- Name
  {a1ff786d-fe97-4e97-98db-51752eb4993c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9cc588ec-c799-4b09-8edc-7cda4566f55d}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2b8989c4-80be-4224-b34c-72f4a5e50f62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1ff786d-fe97-4e97-98db-51752eb4993c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ec7af9a-5d6a-4022-8c99-8f18c02b7c4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {582f5213-c891-4574-bab7-f1248068e25c}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4ec7af9a-5d6a-4022-8c99-8f18c02b7c4a}, !- Inlet Port
  {e289859a-cc88-4245-ad9d-09e32df12076}; !- Outlet Port

OS:Node,
  {912aa444-4b25-4a55-9bd6-fcb397a232e6}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Return Air Node, !- Name
  {f6d788a2-1463-4c27-b58b-a2910a3bc067}, !- Inlet Port
  {dd2388dc-0e37-45e1-8dbb-5f3b05ee7de5}; !- Outlet Port

OS:Connection,
  {e289859a-cc88-4245-ad9d-09e32df12076}, !- Handle
  {582f5213-c891-4574-bab7-f1248068e25c}, !- Source Object
  3,                                      !- Outlet Port
  {34fc95b7-c637-458d-a66f-f43496492fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d788a2-1463-4c27-b58b-a2910a3bc067}, !- Handle
  {ae2eab42-5029-4393-a49f-1eb70f9892a1}, !- Source Object
  2,                                      !- Outlet Port
  {912aa444-4b25-4a55-9bd6-fcb397a232e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2388dc-0e37-45e1-8dbb-5f3b05ee7de5}, !- Handle
  {912aa444-4b25-4a55-9bd6-fcb397a232e6}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {daba3ed6-21df-4fc3-bc14-d722b5de7f27}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bb29c55c-19ff-4731-b488-46394fe1c6dd}, !- Inlet Port
  {2b8989c4-80be-4224-b34c-72f4a5e50f62}; !- Outlet Port

OS:Connection,
  {bb29c55c-19ff-4731-b488-46394fe1c6dd}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  5,                                      !- Outlet Port
  {daba3ed6-21df-4fc3-bc14-d722b5de7f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8989c4-80be-4224-b34c-72f4a5e50f62}, !- Handle
  {daba3ed6-21df-4fc3-bc14-d722b5de7f27}, !- Source Object
  3,                                      !- Outlet Port
  {9cc588ec-c799-4b09-8edc-7cda4566f55d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ec7af9a-5d6a-4022-8c99-8f18c02b7c4a}, !- Handle
  {9cc588ec-c799-4b09-8edc-7cda4566f55d}, !- Source Object
  12,                                     !- Outlet Port
  {582f5213-c891-4574-bab7-f1248068e25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06cd90ae-6400-4690-90b2-a939fa44a833}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6b9da932-fde2-4052-b55d-212f222aae3e}, !- Water Inlet Node Name
  {3ce13b7b-95cf-4e16-abc5-d9c8ec7c3db0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d3bd784-17c4-4e81-8112-82735d86695a}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6ab4759a-fb12-4b34-b52f-29adf0c4c449}, !- Inlet Port
  {6b9da932-fde2-4052-b55d-212f222aae3e}; !- Outlet Port

OS:Connection,
  {6ab4759a-fb12-4b34-b52f-29adf0c4c449}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  8,                                      !- Outlet Port
  {2d3bd784-17c4-4e81-8112-82735d86695a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcd4b980-946d-4822-bb88-ce360977bd15}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3ce13b7b-95cf-4e16-abc5-d9c8ec7c3db0}, !- Inlet Port
  {b7ab04fb-4250-4f80-a593-fd3d5b2a1165}; !- Outlet Port

OS:Connection,
  {6b9da932-fde2-4052-b55d-212f222aae3e}, !- Handle
  {2d3bd784-17c4-4e81-8112-82735d86695a}, !- Source Object
  3,                                      !- Outlet Port
  {06cd90ae-6400-4690-90b2-a939fa44a833}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ce13b7b-95cf-4e16-abc5-d9c8ec7c3db0}, !- Handle
  {06cd90ae-6400-4690-90b2-a939fa44a833}, !- Source Object
  6,                                      !- Outlet Port
  {dcd4b980-946d-4822-bb88-ce360977bd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ab04fb-4250-4f80-a593-fd3d5b2a1165}, !- Handle
  {dcd4b980-946d-4822-bb88-ce360977bd15}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {30bbb6ae-dd78-4f8d-bc6f-2cce9a0fff52}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Controller, !- Name
  {06cd90ae-6400-4690-90b2-a939fa44a833}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6476677-a5c4-4c39-adc9-e01ea659b9fc}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {d19c0885-2075-429a-88d6-4c8390cbe955}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06cd90ae-6400-4690-90b2-a939fa44a833}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f83a7be5-4093-4c20-ba28-92b4c3dc934b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d7fa67a-7d9b-4502-b5e8-0f3c8d999680}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f83a7be5-4093-4c20-ba28-92b4c3dc934b}, !- Inlet Port
  {40c36ed5-fe50-4634-8b0c-15b245cd5818}; !- Outlet Port

OS:Node,
  {70ec68fd-78fa-484e-be77-51c8658b8411}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Air Node, !- Name
  {4f250ad4-0899-456b-aee3-cb630156af64}, !- Inlet Port
  {93f019fb-24fb-4a7c-87a5-596c5fc57506}; !- Outlet Port

OS:Connection,
  {40c36ed5-fe50-4634-8b0c-15b245cd5818}, !- Handle
  {2d7fa67a-7d9b-4502-b5e8-0f3c8d999680}, !- Source Object
  3,                                      !- Outlet Port
  {61f9b3b7-5663-4e30-873f-19e157b53ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f250ad4-0899-456b-aee3-cb630156af64}, !- Handle
  {785fc303-5f36-4190-a493-fbd36809b6b0}, !- Source Object
  2,                                      !- Outlet Port
  {70ec68fd-78fa-484e-be77-51c8658b8411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f019fb-24fb-4a7c-87a5-596c5fc57506}, !- Handle
  {70ec68fd-78fa-484e-be77-51c8658b8411}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {126239d9-7b5d-4e71-9ece-06bd40fcc8cb}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {df57a2a9-348d-4c59-ba4b-c2e022928588}, !- Inlet Port
  {d19c0885-2075-429a-88d6-4c8390cbe955}; !- Outlet Port

OS:Connection,
  {df57a2a9-348d-4c59-ba4b-c2e022928588}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  6,                                      !- Outlet Port
  {126239d9-7b5d-4e71-9ece-06bd40fcc8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19c0885-2075-429a-88d6-4c8390cbe955}, !- Handle
  {126239d9-7b5d-4e71-9ece-06bd40fcc8cb}, !- Source Object
  3,                                      !- Outlet Port
  {e6476677-a5c4-4c39-adc9-e01ea659b9fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f83a7be5-4093-4c20-ba28-92b4c3dc934b}, !- Handle
  {e6476677-a5c4-4c39-adc9-e01ea659b9fc}, !- Source Object
  12,                                     !- Outlet Port
  {2d7fa67a-7d9b-4502-b5e8-0f3c8d999680}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8ddba2d-be56-486a-8629-f3556a73a0bf}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2688e26-902d-4c8a-a9ca-68f0edfa4503}, !- Water Inlet Node Name
  {f334724c-802f-4fdf-a455-6750e4c25f04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {788ad109-a923-435f-8e79-8b5deae093ce}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {127c21a6-ed25-4022-84a6-581392c0997a}, !- Inlet Port
  {c2688e26-902d-4c8a-a9ca-68f0edfa4503}; !- Outlet Port

OS:Connection,
  {127c21a6-ed25-4022-84a6-581392c0997a}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  9,                                      !- Outlet Port
  {788ad109-a923-435f-8e79-8b5deae093ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a82f289d-18b2-4ccd-bf70-d3f81be050a6}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f334724c-802f-4fdf-a455-6750e4c25f04}, !- Inlet Port
  {9ef6c7d5-9777-4cae-b8f0-2336a1e3f8c4}; !- Outlet Port

OS:Connection,
  {c2688e26-902d-4c8a-a9ca-68f0edfa4503}, !- Handle
  {788ad109-a923-435f-8e79-8b5deae093ce}, !- Source Object
  3,                                      !- Outlet Port
  {c8ddba2d-be56-486a-8629-f3556a73a0bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f334724c-802f-4fdf-a455-6750e4c25f04}, !- Handle
  {c8ddba2d-be56-486a-8629-f3556a73a0bf}, !- Source Object
  6,                                      !- Outlet Port
  {a82f289d-18b2-4ccd-bf70-d3f81be050a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef6c7d5-9777-4cae-b8f0-2336a1e3f8c4}, !- Handle
  {a82f289d-18b2-4ccd-bf70-d3f81be050a6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5e82a5f9-31e6-45b7-9fdc-3a9cdfe1b434}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Controller, !- Name
  {c8ddba2d-be56-486a-8629-f3556a73a0bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2be22875-91a7-4322-82c2-6315508eed48}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {c3803b0a-3676-42d4-ac45-45598b0e9a23}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8ddba2d-be56-486a-8629-f3556a73a0bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e65ce87a-e76d-46d0-ae4f-5d059e8fe8e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09690ac3-7dfd-4db3-b251-c44322e3c0c4}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e65ce87a-e76d-46d0-ae4f-5d059e8fe8e5}, !- Inlet Port
  {cbb67c3d-af4b-46cc-ab6e-b787bbdc1eb5}; !- Outlet Port

OS:Node,
  {a71a155b-c6b7-4aa6-8105-a8d7d7a5f4b0}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Air Node, !- Name
  {80ba7bc5-dbbb-430c-af56-673704831986}, !- Inlet Port
  {9949297d-3fba-4e0b-9e12-d6473a2b9f2e}; !- Outlet Port

OS:Connection,
  {cbb67c3d-af4b-46cc-ab6e-b787bbdc1eb5}, !- Handle
  {09690ac3-7dfd-4db3-b251-c44322e3c0c4}, !- Source Object
  3,                                      !- Outlet Port
  {36bd37ae-a171-40b0-b55d-22cbc632d37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ba7bc5-dbbb-430c-af56-673704831986}, !- Handle
  {dd45e596-3cfe-45fe-b3ec-374dd5dd51ee}, !- Source Object
  2,                                      !- Outlet Port
  {a71a155b-c6b7-4aa6-8105-a8d7d7a5f4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9949297d-3fba-4e0b-9e12-d6473a2b9f2e}, !- Handle
  {a71a155b-c6b7-4aa6-8105-a8d7d7a5f4b0}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {50d47083-7709-4423-8c0d-9650528788dd}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3119657a-d12d-4dda-9c97-80daf2e372f6}, !- Inlet Port
  {c3803b0a-3676-42d4-ac45-45598b0e9a23}; !- Outlet Port

OS:Connection,
  {3119657a-d12d-4dda-9c97-80daf2e372f6}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  7,                                      !- Outlet Port
  {50d47083-7709-4423-8c0d-9650528788dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3803b0a-3676-42d4-ac45-45598b0e9a23}, !- Handle
  {50d47083-7709-4423-8c0d-9650528788dd}, !- Source Object
  3,                                      !- Outlet Port
  {2be22875-91a7-4322-82c2-6315508eed48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65ce87a-e76d-46d0-ae4f-5d059e8fe8e5}, !- Handle
  {2be22875-91a7-4322-82c2-6315508eed48}, !- Source Object
  12,                                     !- Outlet Port
  {09690ac3-7dfd-4db3-b251-c44322e3c0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4775132-0ef4-4fdc-a60b-d033b737a4a0}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5576529d-416e-484d-8095-d44eca1ee586}, !- Water Inlet Node Name
  {3d22c478-1320-4aae-8132-fa35935ac04d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51266a7b-9d6b-4043-be7c-e49ab97688ca}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7c5dfa6d-6d94-497d-9bfa-77f65d0d6d35}, !- Inlet Port
  {5576529d-416e-484d-8095-d44eca1ee586}; !- Outlet Port

OS:Connection,
  {7c5dfa6d-6d94-497d-9bfa-77f65d0d6d35}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  10,                                     !- Outlet Port
  {51266a7b-9d6b-4043-be7c-e49ab97688ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aabe794-9ccb-4ce6-9818-71e60f07fdec}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3d22c478-1320-4aae-8132-fa35935ac04d}, !- Inlet Port
  {c3166441-14ae-43e7-87a6-1583f4f2cb24}; !- Outlet Port

OS:Connection,
  {5576529d-416e-484d-8095-d44eca1ee586}, !- Handle
  {51266a7b-9d6b-4043-be7c-e49ab97688ca}, !- Source Object
  3,                                      !- Outlet Port
  {e4775132-0ef4-4fdc-a60b-d033b737a4a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d22c478-1320-4aae-8132-fa35935ac04d}, !- Handle
  {e4775132-0ef4-4fdc-a60b-d033b737a4a0}, !- Source Object
  6,                                      !- Outlet Port
  {8aabe794-9ccb-4ce6-9818-71e60f07fdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3166441-14ae-43e7-87a6-1583f4f2cb24}, !- Handle
  {8aabe794-9ccb-4ce6-9818-71e60f07fdec}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0435580-822a-46b2-ac3d-3f2924eb0422}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Controller, !- Name
  {e4775132-0ef4-4fdc-a60b-d033b737a4a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {111c133e-8d0e-4f14-830c-e01ed21a76d9}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {6232c08b-7940-48c7-8200-8dc22045249d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4775132-0ef4-4fdc-a60b-d033b737a4a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7e172545-d6cc-4472-b29f-8bdc80e56d2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b84044b4-1e9a-4ded-9a19-354ccafa388b}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7e172545-d6cc-4472-b29f-8bdc80e56d2b}, !- Inlet Port
  {f1d40470-ea58-406d-a3c4-86b94462cf1d}; !- Outlet Port

OS:Node,
  {d306e33d-2510-4bab-b176-30489e054424}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Air Node, !- Name
  {b6b667b8-924d-4632-820a-64311bc18e8a}, !- Inlet Port
  {01650628-3fba-4858-bc0d-01638fc91cbf}; !- Outlet Port

OS:Connection,
  {f1d40470-ea58-406d-a3c4-86b94462cf1d}, !- Handle
  {b84044b4-1e9a-4ded-9a19-354ccafa388b}, !- Source Object
  3,                                      !- Outlet Port
  {24a8ae9a-4b61-4504-b61e-33eb0a25b019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b667b8-924d-4632-820a-64311bc18e8a}, !- Handle
  {94025095-581b-4af3-9dfc-aa05376f019d}, !- Source Object
  2,                                      !- Outlet Port
  {d306e33d-2510-4bab-b176-30489e054424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01650628-3fba-4858-bc0d-01638fc91cbf}, !- Handle
  {d306e33d-2510-4bab-b176-30489e054424}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {44010f05-b445-43fb-811a-f5b9949d0a58}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4a20ac23-5f18-4b88-9973-19daf30a3b00}, !- Inlet Port
  {6232c08b-7940-48c7-8200-8dc22045249d}; !- Outlet Port

OS:Connection,
  {4a20ac23-5f18-4b88-9973-19daf30a3b00}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  8,                                      !- Outlet Port
  {44010f05-b445-43fb-811a-f5b9949d0a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6232c08b-7940-48c7-8200-8dc22045249d}, !- Handle
  {44010f05-b445-43fb-811a-f5b9949d0a58}, !- Source Object
  3,                                      !- Outlet Port
  {111c133e-8d0e-4f14-830c-e01ed21a76d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e172545-d6cc-4472-b29f-8bdc80e56d2b}, !- Handle
  {111c133e-8d0e-4f14-830c-e01ed21a76d9}, !- Source Object
  12,                                     !- Outlet Port
  {b84044b4-1e9a-4ded-9a19-354ccafa388b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e1819e8-286d-4f91-9557-32e63b65a226}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1bed4514-2627-4359-8bde-fa314cce5057}, !- Water Inlet Node Name
  {973b09aa-1b08-414a-ab4a-aa4c024355b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd37702d-6117-48f8-a552-c5362d7d664d}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c1afbb3d-980d-40e1-aa0a-efb17a5bb592}, !- Inlet Port
  {1bed4514-2627-4359-8bde-fa314cce5057}; !- Outlet Port

OS:Connection,
  {c1afbb3d-980d-40e1-aa0a-efb17a5bb592}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  11,                                     !- Outlet Port
  {fd37702d-6117-48f8-a552-c5362d7d664d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5096758-e7cd-4ed5-8938-1b76bd1e7389}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {973b09aa-1b08-414a-ab4a-aa4c024355b3}, !- Inlet Port
  {c8b9c88f-d0a8-4f40-93f1-8f15927c54ee}; !- Outlet Port

OS:Connection,
  {1bed4514-2627-4359-8bde-fa314cce5057}, !- Handle
  {fd37702d-6117-48f8-a552-c5362d7d664d}, !- Source Object
  3,                                      !- Outlet Port
  {7e1819e8-286d-4f91-9557-32e63b65a226}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {973b09aa-1b08-414a-ab4a-aa4c024355b3}, !- Handle
  {7e1819e8-286d-4f91-9557-32e63b65a226}, !- Source Object
  6,                                      !- Outlet Port
  {b5096758-e7cd-4ed5-8938-1b76bd1e7389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b9c88f-d0a8-4f40-93f1-8f15927c54ee}, !- Handle
  {b5096758-e7cd-4ed5-8938-1b76bd1e7389}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94f1722d-2333-484f-a654-567d81801a20}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Controller, !- Name
  {7e1819e8-286d-4f91-9557-32e63b65a226}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7dbe3292-81c2-47da-8ff5-f6dd9951dbbe}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {94824872-d479-4e7d-a7ad-ece16a00356b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e1819e8-286d-4f91-9557-32e63b65a226}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dde722d4-51c7-44fa-bf58-40af6fa826f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {483ae065-0a18-4b0d-884b-6028b98793e9}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dde722d4-51c7-44fa-bf58-40af6fa826f1}, !- Inlet Port
  {af306f38-0e0a-41bf-9c3d-cd4cd7163e7f}; !- Outlet Port

OS:Node,
  {99994625-61cc-41eb-a02c-13d9e999af75}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Air Node, !- Name
  {39655a85-4932-4cf9-8d8f-585593fd31ef}, !- Inlet Port
  {6a554348-849f-49d8-a0fa-605c535bacf0}; !- Outlet Port

OS:Connection,
  {af306f38-0e0a-41bf-9c3d-cd4cd7163e7f}, !- Handle
  {483ae065-0a18-4b0d-884b-6028b98793e9}, !- Source Object
  3,                                      !- Outlet Port
  {6a238939-648f-40ab-bb1d-028207eaeb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39655a85-4932-4cf9-8d8f-585593fd31ef}, !- Handle
  {56b2bff0-03cf-4f3b-9d8c-3c9773b9c38e}, !- Source Object
  2,                                      !- Outlet Port
  {99994625-61cc-41eb-a02c-13d9e999af75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a554348-849f-49d8-a0fa-605c535bacf0}, !- Handle
  {99994625-61cc-41eb-a02c-13d9e999af75}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ef07aa95-0c82-4703-b1a8-0f44d52e5abd}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9e0fab3a-63bc-42ff-8414-66edbdeaeadc}, !- Inlet Port
  {94824872-d479-4e7d-a7ad-ece16a00356b}; !- Outlet Port

OS:Connection,
  {9e0fab3a-63bc-42ff-8414-66edbdeaeadc}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  9,                                      !- Outlet Port
  {ef07aa95-0c82-4703-b1a8-0f44d52e5abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94824872-d479-4e7d-a7ad-ece16a00356b}, !- Handle
  {ef07aa95-0c82-4703-b1a8-0f44d52e5abd}, !- Source Object
  3,                                      !- Outlet Port
  {7dbe3292-81c2-47da-8ff5-f6dd9951dbbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dde722d4-51c7-44fa-bf58-40af6fa826f1}, !- Handle
  {7dbe3292-81c2-47da-8ff5-f6dd9951dbbe}, !- Source Object
  12,                                     !- Outlet Port
  {483ae065-0a18-4b0d-884b-6028b98793e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c5e474c-854d-45b0-b33d-0004df291563}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f9fc2c3d-3556-4452-8150-b8abee9b1452}, !- Water Inlet Node Name
  {fe4b405a-6d02-4cf6-8d6e-8582656b0236}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83620802-f808-4935-a75d-d74d23a0d16a}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e7115f47-384b-4f64-a17a-3426f21ff655}, !- Inlet Port
  {f9fc2c3d-3556-4452-8150-b8abee9b1452}; !- Outlet Port

OS:Connection,
  {e7115f47-384b-4f64-a17a-3426f21ff655}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  12,                                     !- Outlet Port
  {83620802-f808-4935-a75d-d74d23a0d16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d4a3416-4a02-4e8f-81cb-1164e7b8de12}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fe4b405a-6d02-4cf6-8d6e-8582656b0236}, !- Inlet Port
  {e20722cc-aab3-4643-a326-c3ee898e2e17}; !- Outlet Port

OS:Connection,
  {f9fc2c3d-3556-4452-8150-b8abee9b1452}, !- Handle
  {83620802-f808-4935-a75d-d74d23a0d16a}, !- Source Object
  3,                                      !- Outlet Port
  {8c5e474c-854d-45b0-b33d-0004df291563}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe4b405a-6d02-4cf6-8d6e-8582656b0236}, !- Handle
  {8c5e474c-854d-45b0-b33d-0004df291563}, !- Source Object
  6,                                      !- Outlet Port
  {8d4a3416-4a02-4e8f-81cb-1164e7b8de12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20722cc-aab3-4643-a326-c3ee898e2e17}, !- Handle
  {8d4a3416-4a02-4e8f-81cb-1164e7b8de12}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ba6d83e-abf0-4736-907a-04c49e538e99}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Controller, !- Name
  {8c5e474c-854d-45b0-b33d-0004df291563}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {673e64f0-d006-409a-9472-cc0a18f9579e}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {a524e2b7-07d0-4114-b4f9-d8d6b8f31292}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c5e474c-854d-45b0-b33d-0004df291563}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbea5ea0-b7e9-42ac-9752-7357fc6b1a52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95a81b9f-03b6-4846-99f7-20542d1825a0}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bbea5ea0-b7e9-42ac-9752-7357fc6b1a52}, !- Inlet Port
  {2858c92b-c2dd-4e4f-a0a8-e3d05d01a1a5}; !- Outlet Port

OS:Node,
  {26e4a955-e2fb-4ede-bddf-692028a67fa2}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Air Node, !- Name
  {8cf003aa-a5b8-4432-b9e9-d010cbf94d4b}, !- Inlet Port
  {846740a6-3d23-48dd-8b0a-191ef0bad81b}; !- Outlet Port

OS:Connection,
  {2858c92b-c2dd-4e4f-a0a8-e3d05d01a1a5}, !- Handle
  {95a81b9f-03b6-4846-99f7-20542d1825a0}, !- Source Object
  3,                                      !- Outlet Port
  {121d54a4-cea8-4fdf-8b71-33a26d05d0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf003aa-a5b8-4432-b9e9-d010cbf94d4b}, !- Handle
  {5586f8ef-6322-44f8-92cd-e6f8a551ebae}, !- Source Object
  2,                                      !- Outlet Port
  {26e4a955-e2fb-4ede-bddf-692028a67fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846740a6-3d23-48dd-8b0a-191ef0bad81b}, !- Handle
  {26e4a955-e2fb-4ede-bddf-692028a67fa2}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {48a5293a-cf27-4968-bf80-25eefb468dee}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b8033406-1e36-4a0d-89df-c1fe680e7cc8}, !- Inlet Port
  {a524e2b7-07d0-4114-b4f9-d8d6b8f31292}; !- Outlet Port

OS:Connection,
  {b8033406-1e36-4a0d-89df-c1fe680e7cc8}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  10,                                     !- Outlet Port
  {48a5293a-cf27-4968-bf80-25eefb468dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a524e2b7-07d0-4114-b4f9-d8d6b8f31292}, !- Handle
  {48a5293a-cf27-4968-bf80-25eefb468dee}, !- Source Object
  3,                                      !- Outlet Port
  {673e64f0-d006-409a-9472-cc0a18f9579e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbea5ea0-b7e9-42ac-9752-7357fc6b1a52}, !- Handle
  {673e64f0-d006-409a-9472-cc0a18f9579e}, !- Source Object
  12,                                     !- Outlet Port
  {95a81b9f-03b6-4846-99f7-20542d1825a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06707a3a-a538-4178-879b-dc2ddfc5af9c}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6180aac2-34a4-4e24-b64a-97aabb1f6add}, !- Water Inlet Node Name
  {2de0c303-bfd5-4a51-895e-924e657c3d25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ae7fdc4-52b3-42be-bc4e-de2e789fb809}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {367c869e-e206-49ee-a662-1f25017ff632}, !- Inlet Port
  {6180aac2-34a4-4e24-b64a-97aabb1f6add}; !- Outlet Port

OS:Connection,
  {367c869e-e206-49ee-a662-1f25017ff632}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  13,                                     !- Outlet Port
  {4ae7fdc4-52b3-42be-bc4e-de2e789fb809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07eaa3fd-bb42-4557-8328-0becbd3dc3cf}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2de0c303-bfd5-4a51-895e-924e657c3d25}, !- Inlet Port
  {8e219719-fca8-4a7a-b30f-349095d4522a}; !- Outlet Port

OS:Connection,
  {6180aac2-34a4-4e24-b64a-97aabb1f6add}, !- Handle
  {4ae7fdc4-52b3-42be-bc4e-de2e789fb809}, !- Source Object
  3,                                      !- Outlet Port
  {06707a3a-a538-4178-879b-dc2ddfc5af9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2de0c303-bfd5-4a51-895e-924e657c3d25}, !- Handle
  {06707a3a-a538-4178-879b-dc2ddfc5af9c}, !- Source Object
  6,                                      !- Outlet Port
  {07eaa3fd-bb42-4557-8328-0becbd3dc3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e219719-fca8-4a7a-b30f-349095d4522a}, !- Handle
  {07eaa3fd-bb42-4557-8328-0becbd3dc3cf}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c49089aa-59b8-4fa1-be47-c8e64e0d7537}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Controller, !- Name
  {06707a3a-a538-4178-879b-dc2ddfc5af9c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2f02288-9c65-4b5e-948f-64f570703eb3}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {e336126b-607e-4eb0-b58d-b1a0f294f249}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06707a3a-a538-4178-879b-dc2ddfc5af9c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c35317b-a46d-4ca4-87aa-03b671735ef6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d058e552-c242-491d-ba07-83d2e9337834}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8c35317b-a46d-4ca4-87aa-03b671735ef6}, !- Inlet Port
  {7ef9c9c4-c17e-48a5-9b7a-be05f37bf288}; !- Outlet Port

OS:Node,
  {01fbf62c-13c9-46c1-aa37-4f39c1d99b75}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Air Node, !- Name
  {c8efa964-20e1-47c7-a569-770d9b2b26f6}, !- Inlet Port
  {e430111b-b6fc-4a11-a601-61b8a365f5d3}; !- Outlet Port

OS:Connection,
  {7ef9c9c4-c17e-48a5-9b7a-be05f37bf288}, !- Handle
  {d058e552-c242-491d-ba07-83d2e9337834}, !- Source Object
  3,                                      !- Outlet Port
  {e13eb7b5-eeb8-48df-8ef3-580ec267a08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8efa964-20e1-47c7-a569-770d9b2b26f6}, !- Handle
  {38e68179-c70e-4c18-adff-b617f0b289d4}, !- Source Object
  2,                                      !- Outlet Port
  {01fbf62c-13c9-46c1-aa37-4f39c1d99b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e430111b-b6fc-4a11-a601-61b8a365f5d3}, !- Handle
  {01fbf62c-13c9-46c1-aa37-4f39c1d99b75}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fb0edbe2-005c-4a71-9e64-80e355967813}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4bd43204-2aa4-4e46-bd05-71b37bc9d20f}, !- Inlet Port
  {e336126b-607e-4eb0-b58d-b1a0f294f249}; !- Outlet Port

OS:Connection,
  {4bd43204-2aa4-4e46-bd05-71b37bc9d20f}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  11,                                     !- Outlet Port
  {fb0edbe2-005c-4a71-9e64-80e355967813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e336126b-607e-4eb0-b58d-b1a0f294f249}, !- Handle
  {fb0edbe2-005c-4a71-9e64-80e355967813}, !- Source Object
  3,                                      !- Outlet Port
  {d2f02288-9c65-4b5e-948f-64f570703eb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c35317b-a46d-4ca4-87aa-03b671735ef6}, !- Handle
  {d2f02288-9c65-4b5e-948f-64f570703eb3}, !- Source Object
  12,                                     !- Outlet Port
  {d058e552-c242-491d-ba07-83d2e9337834}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a7eb190-dfed-4f74-823b-9ead43143023}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87ad377d-968a-4608-bcba-8359b0a561d3}, !- Water Inlet Node Name
  {e3939a6c-2b06-4c45-9e59-b283ec3319ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7972ea54-3918-4f5e-8b90-5520abf13948}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d0cd0b7a-6711-4574-aec6-690b68b99774}, !- Inlet Port
  {87ad377d-968a-4608-bcba-8359b0a561d3}; !- Outlet Port

OS:Connection,
  {d0cd0b7a-6711-4574-aec6-690b68b99774}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  14,                                     !- Outlet Port
  {7972ea54-3918-4f5e-8b90-5520abf13948}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a522d778-af7a-4a67-b53f-71ac08a6b1a0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e3939a6c-2b06-4c45-9e59-b283ec3319ef}, !- Inlet Port
  {ae71020a-ead3-4140-a7ee-a91fd875f5c8}; !- Outlet Port

OS:Connection,
  {87ad377d-968a-4608-bcba-8359b0a561d3}, !- Handle
  {7972ea54-3918-4f5e-8b90-5520abf13948}, !- Source Object
  3,                                      !- Outlet Port
  {4a7eb190-dfed-4f74-823b-9ead43143023}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3939a6c-2b06-4c45-9e59-b283ec3319ef}, !- Handle
  {4a7eb190-dfed-4f74-823b-9ead43143023}, !- Source Object
  6,                                      !- Outlet Port
  {a522d778-af7a-4a67-b53f-71ac08a6b1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae71020a-ead3-4140-a7ee-a91fd875f5c8}, !- Handle
  {a522d778-af7a-4a67-b53f-71ac08a6b1a0}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e80ff6c0-cff0-45a5-9bb4-b9c0ef74f982}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Controller, !- Name
  {4a7eb190-dfed-4f74-823b-9ead43143023}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64d00ce9-e22c-4375-9df9-c02214af1cf4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {54cbb69d-b54b-452e-8b0c-63767d5ac2c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a7eb190-dfed-4f74-823b-9ead43143023}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d014559-567a-4a38-8684-f5346ed0e07c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2cdca35b-8bbe-48cd-afe2-aa2fc57d7376}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1d014559-567a-4a38-8684-f5346ed0e07c}, !- Inlet Port
  {ecface4f-ded5-4715-b11a-bb2aa16d23ba}; !- Outlet Port

OS:Node,
  {f5935d2a-1b1c-4620-8b27-2e55d25af9d8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Name
  {7d3b5174-86fb-4591-8166-00050840d77a}, !- Inlet Port
  {790663e7-91cc-483b-8224-8b4424dd984a}; !- Outlet Port

OS:Connection,
  {ecface4f-ded5-4715-b11a-bb2aa16d23ba}, !- Handle
  {2cdca35b-8bbe-48cd-afe2-aa2fc57d7376}, !- Source Object
  3,                                      !- Outlet Port
  {379038fc-bc71-4258-9206-562244fe277f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d3b5174-86fb-4591-8166-00050840d77a}, !- Handle
  {04ab4198-7ddd-4cf4-9c58-3b2ba2d3719e}, !- Source Object
  2,                                      !- Outlet Port
  {f5935d2a-1b1c-4620-8b27-2e55d25af9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790663e7-91cc-483b-8224-8b4424dd984a}, !- Handle
  {f5935d2a-1b1c-4620-8b27-2e55d25af9d8}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b22fcaef-d8ba-4f70-9489-8f7fad86c65a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3678332c-eae0-4f7a-a10c-aa0ff10600f7}, !- Inlet Port
  {54cbb69d-b54b-452e-8b0c-63767d5ac2c0}; !- Outlet Port

OS:Connection,
  {3678332c-eae0-4f7a-a10c-aa0ff10600f7}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  12,                                     !- Outlet Port
  {b22fcaef-d8ba-4f70-9489-8f7fad86c65a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cbb69d-b54b-452e-8b0c-63767d5ac2c0}, !- Handle
  {b22fcaef-d8ba-4f70-9489-8f7fad86c65a}, !- Source Object
  3,                                      !- Outlet Port
  {64d00ce9-e22c-4375-9df9-c02214af1cf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d014559-567a-4a38-8684-f5346ed0e07c}, !- Handle
  {64d00ce9-e22c-4375-9df9-c02214af1cf4}, !- Source Object
  12,                                     !- Outlet Port
  {2cdca35b-8bbe-48cd-afe2-aa2fc57d7376}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {543119a1-44b5-42d5-8b46-c6d98c36e0db}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a156652-360a-4566-9501-7787e8fe7004}, !- Water Inlet Node Name
  {63288fd3-042f-4c7d-9454-39197de03b73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57e9a312-38df-4803-b488-f8bddebcbb12}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {96d70b5f-8b06-4308-a95e-8202d65e86e1}, !- Inlet Port
  {1a156652-360a-4566-9501-7787e8fe7004}; !- Outlet Port

OS:Connection,
  {96d70b5f-8b06-4308-a95e-8202d65e86e1}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  15,                                     !- Outlet Port
  {57e9a312-38df-4803-b488-f8bddebcbb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a10ea14-d803-40b1-b876-2939f599f567}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {63288fd3-042f-4c7d-9454-39197de03b73}, !- Inlet Port
  {5a02cb45-ba72-4a65-88d0-3ff248ea329b}; !- Outlet Port

OS:Connection,
  {1a156652-360a-4566-9501-7787e8fe7004}, !- Handle
  {57e9a312-38df-4803-b488-f8bddebcbb12}, !- Source Object
  3,                                      !- Outlet Port
  {543119a1-44b5-42d5-8b46-c6d98c36e0db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63288fd3-042f-4c7d-9454-39197de03b73}, !- Handle
  {543119a1-44b5-42d5-8b46-c6d98c36e0db}, !- Source Object
  6,                                      !- Outlet Port
  {1a10ea14-d803-40b1-b876-2939f599f567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a02cb45-ba72-4a65-88d0-3ff248ea329b}, !- Handle
  {1a10ea14-d803-40b1-b876-2939f599f567}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {217f17b5-3a86-4fdf-b936-627e549c8862}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Controller, !- Name
  {543119a1-44b5-42d5-8b46-c6d98c36e0db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d6035eca-0456-4c4b-842f-8e99a9f67b15}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {d6c24697-5d8f-40ff-a078-3ffc7d5557e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {543119a1-44b5-42d5-8b46-c6d98c36e0db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8af6a850-81a0-4fdc-a603-d69e755966a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef4a691e-3491-4417-8250-edbbe2dbff9c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8af6a850-81a0-4fdc-a603-d69e755966a6}, !- Inlet Port
  {afd38580-e30c-4fe0-8154-335d6813799c}; !- Outlet Port

OS:Node,
  {9744738e-7f57-40db-9f5b-08d7079482e3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Name
  {a44c0d77-14a6-4313-9909-17c1d95b08e2}, !- Inlet Port
  {24dacc54-8c87-4b0b-bbd6-178b4e5e0829}; !- Outlet Port

OS:Connection,
  {afd38580-e30c-4fe0-8154-335d6813799c}, !- Handle
  {ef4a691e-3491-4417-8250-edbbe2dbff9c}, !- Source Object
  3,                                      !- Outlet Port
  {9ddf01eb-3247-44da-b9a0-a533c4337b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44c0d77-14a6-4313-9909-17c1d95b08e2}, !- Handle
  {b95deca1-49b2-4b17-9a0e-ef214848a03c}, !- Source Object
  2,                                      !- Outlet Port
  {9744738e-7f57-40db-9f5b-08d7079482e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dacc54-8c87-4b0b-bbd6-178b4e5e0829}, !- Handle
  {9744738e-7f57-40db-9f5b-08d7079482e3}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {0a91a56a-c1dd-493e-ada5-18d2889acbff}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {78950e74-fcc7-4a5b-ab9b-6412de49c207}, !- Inlet Port
  {d6c24697-5d8f-40ff-a078-3ffc7d5557e9}; !- Outlet Port

OS:Connection,
  {78950e74-fcc7-4a5b-ab9b-6412de49c207}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  13,                                     !- Outlet Port
  {0a91a56a-c1dd-493e-ada5-18d2889acbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c24697-5d8f-40ff-a078-3ffc7d5557e9}, !- Handle
  {0a91a56a-c1dd-493e-ada5-18d2889acbff}, !- Source Object
  3,                                      !- Outlet Port
  {d6035eca-0456-4c4b-842f-8e99a9f67b15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8af6a850-81a0-4fdc-a603-d69e755966a6}, !- Handle
  {d6035eca-0456-4c4b-842f-8e99a9f67b15}, !- Source Object
  12,                                     !- Outlet Port
  {ef4a691e-3491-4417-8250-edbbe2dbff9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f868ceb8-f0e5-4ab4-b945-c0c9714d0c92}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0949d3a8-79ac-4a3e-bde5-8b356a3852da}, !- Water Inlet Node Name
  {6a66da61-c087-43ba-8b2d-2e15b617fe27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81b222a7-2442-42d8-b7c3-fee48d08d0c1}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {edfc3e6f-081a-4d34-a663-6bee36552a39}, !- Inlet Port
  {0949d3a8-79ac-4a3e-bde5-8b356a3852da}; !- Outlet Port

OS:Connection,
  {edfc3e6f-081a-4d34-a663-6bee36552a39}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  16,                                     !- Outlet Port
  {81b222a7-2442-42d8-b7c3-fee48d08d0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {169399f0-2ec9-4b9f-9a89-56a20ea6d47d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6a66da61-c087-43ba-8b2d-2e15b617fe27}, !- Inlet Port
  {b86993ee-49f4-49ac-95cf-8949db1776c0}; !- Outlet Port

OS:Connection,
  {0949d3a8-79ac-4a3e-bde5-8b356a3852da}, !- Handle
  {81b222a7-2442-42d8-b7c3-fee48d08d0c1}, !- Source Object
  3,                                      !- Outlet Port
  {f868ceb8-f0e5-4ab4-b945-c0c9714d0c92}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a66da61-c087-43ba-8b2d-2e15b617fe27}, !- Handle
  {f868ceb8-f0e5-4ab4-b945-c0c9714d0c92}, !- Source Object
  6,                                      !- Outlet Port
  {169399f0-2ec9-4b9f-9a89-56a20ea6d47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86993ee-49f4-49ac-95cf-8949db1776c0}, !- Handle
  {169399f0-2ec9-4b9f-9a89-56a20ea6d47d}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9f9b31e-33e7-4927-ae66-be8a65cda467}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Controller, !- Name
  {f868ceb8-f0e5-4ab4-b945-c0c9714d0c92}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51caf374-1fd9-4eba-bef3-4b0a388b380a}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {f8531fca-9a89-4245-9739-982c97aa28d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f868ceb8-f0e5-4ab4-b945-c0c9714d0c92}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a00a8d1-6693-4006-8dc8-5b59c89e5dbe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {caf5a88f-f166-43da-b332-0071de250606}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3a00a8d1-6693-4006-8dc8-5b59c89e5dbe}, !- Inlet Port
  {798df0f8-bdd6-486d-9342-7223e730b77c}; !- Outlet Port

OS:Node,
  {fed07494-63f2-48c5-844a-2da7e1189315}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Name
  {f34042ac-e3c5-4980-9214-b543696ebabd}, !- Inlet Port
  {692ac1a8-8a74-4efe-a199-190defa5c9bc}; !- Outlet Port

OS:Connection,
  {798df0f8-bdd6-486d-9342-7223e730b77c}, !- Handle
  {caf5a88f-f166-43da-b332-0071de250606}, !- Source Object
  3,                                      !- Outlet Port
  {9029460a-6b5c-4fe3-8393-8d12a84fa017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34042ac-e3c5-4980-9214-b543696ebabd}, !- Handle
  {ad17f851-388b-45f8-a224-92858df3eaaf}, !- Source Object
  2,                                      !- Outlet Port
  {fed07494-63f2-48c5-844a-2da7e1189315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692ac1a8-8a74-4efe-a199-190defa5c9bc}, !- Handle
  {fed07494-63f2-48c5-844a-2da7e1189315}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c393a7ab-9dfe-4f87-a514-34ad3d903354}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0c91ecf5-fb76-43ba-a7f1-1b986d962731}, !- Inlet Port
  {f8531fca-9a89-4245-9739-982c97aa28d3}; !- Outlet Port

OS:Connection,
  {0c91ecf5-fb76-43ba-a7f1-1b986d962731}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  14,                                     !- Outlet Port
  {c393a7ab-9dfe-4f87-a514-34ad3d903354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8531fca-9a89-4245-9739-982c97aa28d3}, !- Handle
  {c393a7ab-9dfe-4f87-a514-34ad3d903354}, !- Source Object
  3,                                      !- Outlet Port
  {51caf374-1fd9-4eba-bef3-4b0a388b380a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a00a8d1-6693-4006-8dc8-5b59c89e5dbe}, !- Handle
  {51caf374-1fd9-4eba-bef3-4b0a388b380a}, !- Source Object
  12,                                     !- Outlet Port
  {caf5a88f-f166-43da-b332-0071de250606}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {59a00d3f-47b6-4347-903d-647a2fb769c2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54c7cf72-102d-4519-b648-503c2fb7da5d}, !- Water Inlet Node Name
  {4029aa7d-bcd7-4fb4-b93e-b3829cb80eae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e703adef-1d4a-4271-bdf8-b4a223222d7a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e19d2e8f-bd86-45e5-ae07-aff86ee83569}, !- Inlet Port
  {54c7cf72-102d-4519-b648-503c2fb7da5d}; !- Outlet Port

OS:Connection,
  {e19d2e8f-bd86-45e5-ae07-aff86ee83569}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  17,                                     !- Outlet Port
  {e703adef-1d4a-4271-bdf8-b4a223222d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e4b4610-2e3b-4e72-8242-b86ea823662d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4029aa7d-bcd7-4fb4-b93e-b3829cb80eae}, !- Inlet Port
  {cc279053-028d-4f9a-8299-c5f5fbdb5ed5}; !- Outlet Port

OS:Connection,
  {54c7cf72-102d-4519-b648-503c2fb7da5d}, !- Handle
  {e703adef-1d4a-4271-bdf8-b4a223222d7a}, !- Source Object
  3,                                      !- Outlet Port
  {59a00d3f-47b6-4347-903d-647a2fb769c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4029aa7d-bcd7-4fb4-b93e-b3829cb80eae}, !- Handle
  {59a00d3f-47b6-4347-903d-647a2fb769c2}, !- Source Object
  6,                                      !- Outlet Port
  {9e4b4610-2e3b-4e72-8242-b86ea823662d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc279053-028d-4f9a-8299-c5f5fbdb5ed5}, !- Handle
  {9e4b4610-2e3b-4e72-8242-b86ea823662d}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b210f2d-bccd-4d28-80ec-9051dd2defee}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Controller, !- Name
  {59a00d3f-47b6-4347-903d-647a2fb769c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {566dad8a-3c7e-4b21-a567-fa6ca18299d0}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {101e5b09-d1df-4288-a4e6-c6d0c5f14501}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59a00d3f-47b6-4347-903d-647a2fb769c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {346f71b5-ec0b-4b73-8bf3-b7a808c256d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65aeacf1-c364-49d4-9132-abe28a18c8af}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {346f71b5-ec0b-4b73-8bf3-b7a808c256d0}, !- Inlet Port
  {6d431c55-e5ee-4acb-81f9-bdf2d1a81ec3}; !- Outlet Port

OS:Node,
  {4cd25559-aa48-4109-8084-162892117737}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Name
  {17d0e181-d251-4c89-b01f-91d7f243757a}, !- Inlet Port
  {62b5bee3-cf8a-421e-b282-95d8d995ced6}; !- Outlet Port

OS:Connection,
  {6d431c55-e5ee-4acb-81f9-bdf2d1a81ec3}, !- Handle
  {65aeacf1-c364-49d4-9132-abe28a18c8af}, !- Source Object
  3,                                      !- Outlet Port
  {ee0e540d-74ac-484b-9fb5-95867defff12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d0e181-d251-4c89-b01f-91d7f243757a}, !- Handle
  {9e5ec103-32ce-4092-a383-7c43a36c9e7d}, !- Source Object
  2,                                      !- Outlet Port
  {4cd25559-aa48-4109-8084-162892117737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b5bee3-cf8a-421e-b282-95d8d995ced6}, !- Handle
  {4cd25559-aa48-4109-8084-162892117737}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a51f40bf-907a-4124-a825-570fda607ba6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a6e98b89-2c08-49f2-955a-dd156a744350}, !- Inlet Port
  {101e5b09-d1df-4288-a4e6-c6d0c5f14501}; !- Outlet Port

OS:Connection,
  {a6e98b89-2c08-49f2-955a-dd156a744350}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  15,                                     !- Outlet Port
  {a51f40bf-907a-4124-a825-570fda607ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101e5b09-d1df-4288-a4e6-c6d0c5f14501}, !- Handle
  {a51f40bf-907a-4124-a825-570fda607ba6}, !- Source Object
  3,                                      !- Outlet Port
  {566dad8a-3c7e-4b21-a567-fa6ca18299d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {346f71b5-ec0b-4b73-8bf3-b7a808c256d0}, !- Handle
  {566dad8a-3c7e-4b21-a567-fa6ca18299d0}, !- Source Object
  12,                                     !- Outlet Port
  {65aeacf1-c364-49d4-9132-abe28a18c8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3f877de-cc41-4b3d-bc4e-4c5c09e56ba2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5375207-3e76-48c5-abe1-05dcc447a9c5}, !- Water Inlet Node Name
  {0e5e766a-86d7-47d5-a378-5bd59f405817}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44354b07-9e1a-4cd1-8f52-dc7e15ddbf1a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f54580b1-3ea1-4d40-b91c-111a7e8c550a}, !- Inlet Port
  {a5375207-3e76-48c5-abe1-05dcc447a9c5}; !- Outlet Port

OS:Connection,
  {f54580b1-3ea1-4d40-b91c-111a7e8c550a}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  18,                                     !- Outlet Port
  {44354b07-9e1a-4cd1-8f52-dc7e15ddbf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9542f00a-9070-48a8-a02f-e6daab42042c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0e5e766a-86d7-47d5-a378-5bd59f405817}, !- Inlet Port
  {2a66d1d8-e3cf-443b-90c3-88a648a2b263}; !- Outlet Port

OS:Connection,
  {a5375207-3e76-48c5-abe1-05dcc447a9c5}, !- Handle
  {44354b07-9e1a-4cd1-8f52-dc7e15ddbf1a}, !- Source Object
  3,                                      !- Outlet Port
  {b3f877de-cc41-4b3d-bc4e-4c5c09e56ba2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e5e766a-86d7-47d5-a378-5bd59f405817}, !- Handle
  {b3f877de-cc41-4b3d-bc4e-4c5c09e56ba2}, !- Source Object
  6,                                      !- Outlet Port
  {9542f00a-9070-48a8-a02f-e6daab42042c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a66d1d8-e3cf-443b-90c3-88a648a2b263}, !- Handle
  {9542f00a-9070-48a8-a02f-e6daab42042c}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40cf301f-069d-4762-b529-23033cbef9d5}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Controller, !- Name
  {b3f877de-cc41-4b3d-bc4e-4c5c09e56ba2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a793f3d-bb94-4348-abc9-2b44fa2568f2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {ecd76934-64a7-41e3-b5b6-9e0cffd4170b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3f877de-cc41-4b3d-bc4e-4c5c09e56ba2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3ed07cc-011a-44ad-87c5-135ed5930cf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce59ab72-233b-4d54-b49f-f30dfa671e11}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b3ed07cc-011a-44ad-87c5-135ed5930cf1}, !- Inlet Port
  {88439416-bbe6-4bb9-8f0d-630d964178da}; !- Outlet Port

OS:Node,
  {08a5227f-4af2-4f7c-92e6-2778abfe66bb}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Name
  {d4cf68a4-e069-4d14-9fec-5a7fce6efb67}, !- Inlet Port
  {e5ed724d-db6f-4168-aa16-b8648772653a}; !- Outlet Port

OS:Connection,
  {88439416-bbe6-4bb9-8f0d-630d964178da}, !- Handle
  {ce59ab72-233b-4d54-b49f-f30dfa671e11}, !- Source Object
  3,                                      !- Outlet Port
  {cc62412f-a8df-4ad1-8616-cffe2c3464de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4cf68a4-e069-4d14-9fec-5a7fce6efb67}, !- Handle
  {9c6b87c7-1561-432f-a897-87e0df384eb2}, !- Source Object
  2,                                      !- Outlet Port
  {08a5227f-4af2-4f7c-92e6-2778abfe66bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ed724d-db6f-4168-aa16-b8648772653a}, !- Handle
  {08a5227f-4af2-4f7c-92e6-2778abfe66bb}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1f14330d-1836-45ff-b48f-3266f75bafc3}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6ac62fda-e64b-44dd-9f42-f0aa1d441c48}, !- Inlet Port
  {ecd76934-64a7-41e3-b5b6-9e0cffd4170b}; !- Outlet Port

OS:Connection,
  {6ac62fda-e64b-44dd-9f42-f0aa1d441c48}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  16,                                     !- Outlet Port
  {1f14330d-1836-45ff-b48f-3266f75bafc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd76934-64a7-41e3-b5b6-9e0cffd4170b}, !- Handle
  {1f14330d-1836-45ff-b48f-3266f75bafc3}, !- Source Object
  3,                                      !- Outlet Port
  {7a793f3d-bb94-4348-abc9-2b44fa2568f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3ed07cc-011a-44ad-87c5-135ed5930cf1}, !- Handle
  {7a793f3d-bb94-4348-abc9-2b44fa2568f2}, !- Source Object
  12,                                     !- Outlet Port
  {ce59ab72-233b-4d54-b49f-f30dfa671e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd8c22ae-6856-42f4-8c46-9e5006d05bc9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {306a5137-9829-4531-b925-41439ca5022a}, !- Water Inlet Node Name
  {5fe4b05f-9d2c-4310-89f0-26e1428a7c72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c39fffd5-882e-420f-87c9-e15304b8fff8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {08482180-e562-4ba1-9077-3a4d9f92d131}, !- Inlet Port
  {306a5137-9829-4531-b925-41439ca5022a}; !- Outlet Port

OS:Connection,
  {08482180-e562-4ba1-9077-3a4d9f92d131}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  19,                                     !- Outlet Port
  {c39fffd5-882e-420f-87c9-e15304b8fff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0760b09d-1a04-4d7a-aa08-e702b4c626fc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5fe4b05f-9d2c-4310-89f0-26e1428a7c72}, !- Inlet Port
  {4d363b8a-900e-4af8-99cf-4ea8a49cbdbc}; !- Outlet Port

OS:Connection,
  {306a5137-9829-4531-b925-41439ca5022a}, !- Handle
  {c39fffd5-882e-420f-87c9-e15304b8fff8}, !- Source Object
  3,                                      !- Outlet Port
  {cd8c22ae-6856-42f4-8c46-9e5006d05bc9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fe4b05f-9d2c-4310-89f0-26e1428a7c72}, !- Handle
  {cd8c22ae-6856-42f4-8c46-9e5006d05bc9}, !- Source Object
  6,                                      !- Outlet Port
  {0760b09d-1a04-4d7a-aa08-e702b4c626fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d363b8a-900e-4af8-99cf-4ea8a49cbdbc}, !- Handle
  {0760b09d-1a04-4d7a-aa08-e702b4c626fc}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18c8ebec-08c4-48c5-9944-529b330a5ada}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Controller, !- Name
  {cd8c22ae-6856-42f4-8c46-9e5006d05bc9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {712b664d-78c8-4a8c-9652-90f5ec85981d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2b0bc56b-9b21-4cdd-8eb6-60ffa753c5fe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd8c22ae-6856-42f4-8c46-9e5006d05bc9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47c37ce8-b3b4-46a4-9939-32496288cdf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75db8d86-f9b8-4f5a-9d29-8144c3fe5fce}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {47c37ce8-b3b4-46a4-9939-32496288cdf9}, !- Inlet Port
  {fd7c340b-e222-451f-a666-387a50e71835}; !- Outlet Port

OS:Node,
  {a43d6727-d109-4721-b2c7-c5060376cf0a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node, !- Name
  {0b485250-0a56-4b47-b872-aba450cb72e2}, !- Inlet Port
  {2df7c198-7b4a-47ba-9d4f-3ddd5371fb3d}; !- Outlet Port

OS:Connection,
  {fd7c340b-e222-451f-a666-387a50e71835}, !- Handle
  {75db8d86-f9b8-4f5a-9d29-8144c3fe5fce}, !- Source Object
  3,                                      !- Outlet Port
  {7e5c730f-4d82-4663-8d87-a825fd4dc6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b485250-0a56-4b47-b872-aba450cb72e2}, !- Handle
  {e12376ff-9302-4be5-853d-3b9a840e94cd}, !- Source Object
  2,                                      !- Outlet Port
  {a43d6727-d109-4721-b2c7-c5060376cf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df7c198-7b4a-47ba-9d4f-3ddd5371fb3d}, !- Handle
  {a43d6727-d109-4721-b2c7-c5060376cf0a}, !- Source Object
  3,                                      !- Outlet Port
  {7a228111-7682-4337-aba3-ffb693c399f8}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {36a73a1e-6c5e-4a35-8b63-35a2dee5ef54}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2ad011e7-b3a5-41af-8932-d36a79f08292}, !- Inlet Port
  {2b0bc56b-9b21-4cdd-8eb6-60ffa753c5fe}; !- Outlet Port

OS:Connection,
  {2ad011e7-b3a5-41af-8932-d36a79f08292}, !- Handle
  {34883aec-fb9a-4521-b58d-b11cc03c62f9}, !- Source Object
  17,                                     !- Outlet Port
  {36a73a1e-6c5e-4a35-8b63-35a2dee5ef54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0bc56b-9b21-4cdd-8eb6-60ffa753c5fe}, !- Handle
  {36a73a1e-6c5e-4a35-8b63-35a2dee5ef54}, !- Source Object
  3,                                      !- Outlet Port
  {712b664d-78c8-4a8c-9652-90f5ec85981d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47c37ce8-b3b4-46a4-9939-32496288cdf9}, !- Handle
  {712b664d-78c8-4a8c-9652-90f5ec85981d}, !- Source Object
  12,                                     !- Outlet Port
  {75db8d86-f9b8-4f5a-9d29-8144c3fe5fce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65dc7f79-397f-4bc7-8cd3-7a2e250ecea4}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {9f2783d7-854f-406e-b9f5-ca3a84bdefe1}, !- Availability Schedule
  {220ff2ca-ab49-4798-8ff6-15f0a4f6f143}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2413eb09-b3b0-41e3-885d-9d757437fde6}, !- Supply Side Inlet Node Name
  {e42342c2-1611-43e9-928d-8037cf756eea}, !- Demand Side Outlet Node Name
  {f0286515-d59f-41d7-bd38-5445e67e48c6}, !- Demand Side Inlet Node A
  {be97b25a-8aa3-4141-ac35-66ef85550ae8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Demand Mixer Name
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b15a56b-9dad-4cc8-92d0-59a2fe1e84e3}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {2413eb09-b3b0-41e3-885d-9d757437fde6}, !- Inlet Port
  {915e10c4-aa58-4d17-beb3-88139e3819b5}; !- Outlet Port

OS:Node,
  {a1aaada0-609f-47e1-8e82-84aa1987d368}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {42ed6190-9609-4926-8101-2ee0a4db5f53}, !- Inlet Port
  {be97b25a-8aa3-4141-ac35-66ef85550ae8}; !- Outlet Port

OS:Connection,
  {2413eb09-b3b0-41e3-885d-9d757437fde6}, !- Handle
  {65dc7f79-397f-4bc7-8cd3-7a2e250ecea4}, !- Source Object
  9,                                      !- Outlet Port
  {8b15a56b-9dad-4cc8-92d0-59a2fe1e84e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be97b25a-8aa3-4141-ac35-66ef85550ae8}, !- Handle
  {a1aaada0-609f-47e1-8e82-84aa1987d368}, !- Source Object
  3,                                      !- Outlet Port
  {65dc7f79-397f-4bc7-8cd3-7a2e250ecea4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {18565e87-cc82-4043-87dd-0e2e83d7f029}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {f0286515-d59f-41d7-bd38-5445e67e48c6}, !- Inlet Port
  {b3aa1fbd-7657-4f0c-8987-8173e7761271}; !- Outlet Port

OS:Node,
  {2ae941c1-f174-4c61-9b26-bc7d80cf7922}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {67fbcc79-d49b-4d5f-b93e-201cdda8c596}, !- Inlet Port
  {e42342c2-1611-43e9-928d-8037cf756eea}; !- Outlet Port

OS:Node,
  {68d9b884-1833-45e8-b049-c533a2380cc5}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {70191b5b-8945-4688-b933-bd4e411081a1}, !- Inlet Port
  {8adcbfa5-4ee2-4c55-8d96-e0231abd78f0}; !- Outlet Port

OS:Connection,
  {f0286515-d59f-41d7-bd38-5445e67e48c6}, !- Handle
  {65dc7f79-397f-4bc7-8cd3-7a2e250ecea4}, !- Source Object
  11,                                     !- Outlet Port
  {18565e87-cc82-4043-87dd-0e2e83d7f029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42342c2-1611-43e9-928d-8037cf756eea}, !- Handle
  {2ae941c1-f174-4c61-9b26-bc7d80cf7922}, !- Source Object
  3,                                      !- Outlet Port
  {65dc7f79-397f-4bc7-8cd3-7a2e250ecea4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b3aa1fbd-7657-4f0c-8987-8173e7761271}, !- Inlet Node Name
  {1303d26a-42ca-4e3b-a270-adfe8ea6ad31}, !- Outlet Node Name 1
  {15b728ce-03dc-4057-8db4-1812de16a9a2}, !- Outlet Node Name 2
  {db4f1977-0233-4e6a-b9b0-54c3f28df86c}, !- Outlet Node Name 3
  {ee6dd047-789e-4ae6-bc46-0f1b9303387e}, !- Outlet Node Name 4
  {a4314f79-cc05-4389-81f0-b298ce965c85}, !- Outlet Node Name 5
  {339d47a0-5f8f-4870-a176-3b44a3427fbb}, !- Outlet Node Name 6
  {a03af760-5bbb-427d-b5ec-b312d04982a0}, !- Outlet Node Name 7
  {a6d06e55-e0fb-4f18-98e6-2d1debc61ae9}, !- Outlet Node Name 8
  {14f453fe-f601-4963-b55f-7a5adc587baa}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {67fbcc79-d49b-4d5f-b93e-201cdda8c596}, !- Outlet Node Name
  {757996b5-d025-4fcb-aa43-6fde33a549ee}, !- Inlet Node Name 1
  {64a907e6-bc71-4673-8e6e-03be5d169a03}, !- Inlet Node Name 2
  {832522ab-a3c4-4fd9-a548-f66704e22c8b}, !- Inlet Node Name 3
  {e395388a-0091-4f11-a093-2e9963cadda6}, !- Inlet Node Name 4
  {2a6f89c9-d581-4dae-93c2-f760b91e93aa}, !- Inlet Node Name 5
  {f8b7b648-ff5f-4b19-be63-11782fdc79b9}, !- Inlet Node Name 6
  {4450976c-ecdf-4a87-863d-6cfb38268ce3}, !- Inlet Node Name 7
  {25f269e5-15cd-46f5-8de0-62a43c643143}, !- Inlet Node Name 8
  {c3f32222-d62b-4e4c-9c16-0c2eca5596a3}; !- Inlet Node Name 9

OS:Connection,
  {b3aa1fbd-7657-4f0c-8987-8173e7761271}, !- Handle
  {18565e87-cc82-4043-87dd-0e2e83d7f029}, !- Source Object
  3,                                      !- Outlet Port
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fbcc79-d49b-4d5f-b93e-201cdda8c596}, !- Handle
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Source Object
  2,                                      !- Outlet Port
  {2ae941c1-f174-4c61-9b26-bc7d80cf7922}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84839753-51f3-4aa7-91ee-c5fe97e2ccac}, !- Handle
  {65dc7f79-397f-4bc7-8cd3-7a2e250ecea4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  4.69685859880265e-05,                   !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  4.0258787989737e-05,                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {220ff2ca-ab49-4798-8ff6-15f0a4f6f143}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b5229e6e-b26f-4198-ad0c-7f7b644803c0}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {87b7d25d-c125-48a5-a8fd-c4ee5a5c62c5}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {a1aaada0-609f-47e1-8e82-84aa1987d368}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5df47ba8-e401-423a-88c0-8a548383ba77}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e27bef41-d5ec-4299-88b8-5a5abd0050f6}, !- Air Inlet Node Name
  {42ed6190-9609-4926-8101-2ee0a4db5f53}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {42ed6190-9609-4926-8101-2ee0a4db5f53}, !- Handle
  {5df47ba8-e401-423a-88c0-8a548383ba77}, !- Source Object
  17,                                     !- Outlet Port
  {a1aaada0-609f-47e1-8e82-84aa1987d368}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76e3330f-f2b5-4cfb-ab85-37128a1f11e1}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5b5a9c4-77e0-454f-8bd7-60acb33511af}, !- Water Inlet Node Name
  {cca65a6a-95f1-4236-b280-fb6c35f327dd}, !- Water Outlet Node Name
  {1abbc630-b729-453c-bf4b-62bb3aedbe6b}, !- Air Inlet Node Name
  {d2c93df8-01ed-4cc8-9361-4959f681ae57}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae402c0a-2131-4c1b-a774-cdb2f13c4d65}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {bd409354-5728-4f74-8389-66442c5a8703}, !- Inlet Port
  {a5b5a9c4-77e0-454f-8bd7-60acb33511af}; !- Outlet Port

OS:Connection,
  {bd409354-5728-4f74-8389-66442c5a8703}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  20,                                     !- Outlet Port
  {ae402c0a-2131-4c1b-a774-cdb2f13c4d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8799624c-f3f7-4f07-8105-498b9eb0b7c4}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {cca65a6a-95f1-4236-b280-fb6c35f327dd}, !- Inlet Port
  {3427c43c-044d-48a3-b2f4-9a5c192496a1}; !- Outlet Port

OS:Connection,
  {a5b5a9c4-77e0-454f-8bd7-60acb33511af}, !- Handle
  {ae402c0a-2131-4c1b-a774-cdb2f13c4d65}, !- Source Object
  3,                                      !- Outlet Port
  {76e3330f-f2b5-4cfb-ab85-37128a1f11e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cca65a6a-95f1-4236-b280-fb6c35f327dd}, !- Handle
  {76e3330f-f2b5-4cfb-ab85-37128a1f11e1}, !- Source Object
  6,                                      !- Outlet Port
  {8799624c-f3f7-4f07-8105-498b9eb0b7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3427c43c-044d-48a3-b2f4-9a5c192496a1}, !- Handle
  {8799624c-f3f7-4f07-8105-498b9eb0b7c4}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {806d193f-18b6-4063-89d5-d822c78d38cb}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {76e3330f-f2b5-4cfb-ab85-37128a1f11e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {60cb99a0-3d5a-4db4-80a3-b49321fb6f3d}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {d2c93df8-01ed-4cc8-9361-4959f681ae57}, !- Inlet Port
  {e27bef41-d5ec-4299-88b8-5a5abd0050f6}; !- Outlet Port

OS:Connection,
  {d2c93df8-01ed-4cc8-9361-4959f681ae57}, !- Handle
  {76e3330f-f2b5-4cfb-ab85-37128a1f11e1}, !- Source Object
  8,                                      !- Outlet Port
  {60cb99a0-3d5a-4db4-80a3-b49321fb6f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27bef41-d5ec-4299-88b8-5a5abd0050f6}, !- Handle
  {60cb99a0-3d5a-4db4-80a3-b49321fb6f3d}, !- Source Object
  3,                                      !- Outlet Port
  {5df47ba8-e401-423a-88c0-8a548383ba77}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {3910daa1-f0e5-4599-b20c-be636864dd3e}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {beedbe5e-d148-4b10-900a-9f1785ccbb91}, !- Water Inlet Node Name
  {85555667-67e0-443e-b60b-15e327c36727}, !- Water Outlet Node Name
  {e8e1feb1-8219-4a30-870f-450ddb50b363}, !- Air Inlet Node Name
  {fffaf8f5-b202-4fd8-a917-01374b12d46f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5e8cf3f2-c0ae-4623-a987-c11e123b35bf}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {0145a31d-325a-4149-aece-81bbfbd3e264}, !- Inlet Port
  {beedbe5e-d148-4b10-900a-9f1785ccbb91}; !- Outlet Port

OS:Connection,
  {0145a31d-325a-4149-aece-81bbfbd3e264}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  5,                                      !- Outlet Port
  {5e8cf3f2-c0ae-4623-a987-c11e123b35bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac58968f-e278-41a1-9f18-8ff8e5a85294}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {85555667-67e0-443e-b60b-15e327c36727}, !- Inlet Port
  {c13dda2a-ae2e-4feb-ac2b-64c387ae57de}; !- Outlet Port

OS:Connection,
  {beedbe5e-d148-4b10-900a-9f1785ccbb91}, !- Handle
  {5e8cf3f2-c0ae-4623-a987-c11e123b35bf}, !- Source Object
  3,                                      !- Outlet Port
  {3910daa1-f0e5-4599-b20c-be636864dd3e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {85555667-67e0-443e-b60b-15e327c36727}, !- Handle
  {3910daa1-f0e5-4599-b20c-be636864dd3e}, !- Source Object
  11,                                     !- Outlet Port
  {ac58968f-e278-41a1-9f18-8ff8e5a85294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13dda2a-ae2e-4feb-ac2b-64c387ae57de}, !- Handle
  {ac58968f-e278-41a1-9f18-8ff8e5a85294}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d2ca04fc-560a-4de1-a8f7-4b01d1d0fcaa}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {3910daa1-f0e5-4599-b20c-be636864dd3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a0ea188d-a56c-43cc-ad69-a0cc589008f3}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {fffaf8f5-b202-4fd8-a917-01374b12d46f}, !- Inlet Port
  {1abbc630-b729-453c-bf4b-62bb3aedbe6b}; !- Outlet Port

OS:Connection,
  {fffaf8f5-b202-4fd8-a917-01374b12d46f}, !- Handle
  {3910daa1-f0e5-4599-b20c-be636864dd3e}, !- Source Object
  13,                                     !- Outlet Port
  {a0ea188d-a56c-43cc-ad69-a0cc589008f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abbc630-b729-453c-bf4b-62bb3aedbe6b}, !- Handle
  {a0ea188d-a56c-43cc-ad69-a0cc589008f3}, !- Source Object
  3,                                      !- Outlet Port
  {76e3330f-f2b5-4cfb-ab85-37128a1f11e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fba15b82-ca60-4767-a550-613b52a3b673}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {893df7e9-355c-4531-8b94-21c80b0ff198}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9cc0fb5a-81aa-4f2e-b3bb-5f79fb639fb3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9cc0fb5a-81aa-4f2e-b3bb-5f79fb639fb3}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c646ce7a-2575-4f44-b9f8-64e87dd0f334}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {fba15b82-ca60-4767-a550-613b52a3b673}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5bf96ce4-f6b7-4ccc-a8a0-22436a5c5f1d}, !- Mixed Air Node Name
  {0423796f-42fd-4aa7-95b2-d6591f98311d}, !- Outdoor Air Stream Node Name
  {464ac332-dff3-4482-b697-61ca7ffc0fb2}, !- Relief Air Stream Node Name
  {915e10c4-aa58-4d17-beb3-88139e3819b5}; !- Return Air Stream Node Name

OS:Node,
  {0ff4df33-df7e-40f2-8556-67ff50a5fa7b}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {0423796f-42fd-4aa7-95b2-d6591f98311d}; !- Outlet Port

OS:Connection,
  {0423796f-42fd-4aa7-95b2-d6591f98311d}, !- Handle
  {0ff4df33-df7e-40f2-8556-67ff50a5fa7b}, !- Source Object
  3,                                      !- Outlet Port
  {c646ce7a-2575-4f44-b9f8-64e87dd0f334}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5a0c9fb-1e14-42e5-b1bf-73b789253d31}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {464ac332-dff3-4482-b697-61ca7ffc0fb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {464ac332-dff3-4482-b697-61ca7ffc0fb2}, !- Handle
  {c646ce7a-2575-4f44-b9f8-64e87dd0f334}, !- Source Object
  7,                                      !- Outlet Port
  {f5a0c9fb-1e14-42e5-b1bf-73b789253d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79bdc00e-7d55-49a0-987c-6b037081562e}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {5bf96ce4-f6b7-4ccc-a8a0-22436a5c5f1d}, !- Inlet Port
  {e8e1feb1-8219-4a30-870f-450ddb50b363}; !- Outlet Port

OS:Connection,
  {915e10c4-aa58-4d17-beb3-88139e3819b5}, !- Handle
  {8b15a56b-9dad-4cc8-92d0-59a2fe1e84e3}, !- Source Object
  3,                                      !- Outlet Port
  {c646ce7a-2575-4f44-b9f8-64e87dd0f334}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5bf96ce4-f6b7-4ccc-a8a0-22436a5c5f1d}, !- Handle
  {c646ce7a-2575-4f44-b9f8-64e87dd0f334}, !- Source Object
  5,                                      !- Outlet Port
  {79bdc00e-7d55-49a0-987c-6b037081562e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e1feb1-8219-4a30-870f-450ddb50b363}, !- Handle
  {79bdc00e-7d55-49a0-987c-6b037081562e}, !- Source Object
  3,                                      !- Outlet Port
  {3910daa1-f0e5-4599-b20c-be636864dd3e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5229e6e-b26f-4198-ad0c-7f7b644803c0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cd8bd7fb-ef27-40db-bf7c-c8d70d8d114b}, !- Control Zone or Zone List Name
  {94507282-6bd8-4931-9b77-6da0e77de5b6}, !- Cooling Control Zone or Zone List Name
  {5ea88884-b78e-4d33-970e-8a33e88ce9b5}, !- Heating Control Zone or Zone List Name
  {898ff454-4b13-4def-8c94-235c6de82ab3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd8bd7fb-ef27-40db-bf7c-c8d70d8d114b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {94507282-6bd8-4931-9b77-6da0e77de5b6}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ea88884-b78e-4d33-970e-8a33e88ce9b5}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {898ff454-4b13-4def-8c94-235c6de82ab3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f78a3736-bad9-40c6-9ddc-5884a9449815}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4dfa5413-fad8-45f8-8674-2fc333962ffe}, !- Water Inlet Node Name
  {70284ce6-7cd7-490e-a86a-529f28cb1f84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0bcf03d5-d9ff-4acb-8f2d-f7d611fef207}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {108c1c2c-43a4-4ef0-a0d6-6d5081d45d85}, !- Inlet Port
  {4dfa5413-fad8-45f8-8674-2fc333962ffe}; !- Outlet Port

OS:Connection,
  {108c1c2c-43a4-4ef0-a0d6-6d5081d45d85}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  21,                                     !- Outlet Port
  {0bcf03d5-d9ff-4acb-8f2d-f7d611fef207}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {857332ca-9e91-4d3e-9c14-fef417af352e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {70284ce6-7cd7-490e-a86a-529f28cb1f84}, !- Inlet Port
  {b4f4a4f9-cc9c-4311-b6b4-7f4782a9f44c}; !- Outlet Port

OS:Connection,
  {4dfa5413-fad8-45f8-8674-2fc333962ffe}, !- Handle
  {0bcf03d5-d9ff-4acb-8f2d-f7d611fef207}, !- Source Object
  3,                                      !- Outlet Port
  {f78a3736-bad9-40c6-9ddc-5884a9449815}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70284ce6-7cd7-490e-a86a-529f28cb1f84}, !- Handle
  {f78a3736-bad9-40c6-9ddc-5884a9449815}, !- Source Object
  6,                                      !- Outlet Port
  {857332ca-9e91-4d3e-9c14-fef417af352e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f4a4f9-cc9c-4311-b6b4-7f4782a9f44c}, !- Handle
  {857332ca-9e91-4d3e-9c14-fef417af352e}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4fec4dd-173d-4f77-849c-2b25cf2e17ba}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Controller, !- Name
  {f78a3736-bad9-40c6-9ddc-5884a9449815}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0e2f629-c12f-4fe4-b347-2d6e18d7b17a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {aeaef40c-9529-4081-ab38-b3d4862bd799}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f78a3736-bad9-40c6-9ddc-5884a9449815}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70191b5b-8945-4688-b933-bd4e411081a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4031a4fa-226c-46cc-8cda-745aae5ed478}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Return Air Node, !- Name
  {a5c70438-97fa-48b9-b168-88a105ace9e1}, !- Inlet Port
  {757996b5-d025-4fcb-aa43-6fde33a549ee}; !- Outlet Port

OS:Connection,
  {8adcbfa5-4ee2-4c55-8d96-e0231abd78f0}, !- Handle
  {68d9b884-1833-45e8-b049-c533a2380cc5}, !- Source Object
  3,                                      !- Outlet Port
  {af6f966f-22cf-4e32-b097-8660e685ac7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c70438-97fa-48b9-b168-88a105ace9e1}, !- Handle
  {c424e631-dff4-45f9-8ecd-3384b07d55fe}, !- Source Object
  2,                                      !- Outlet Port
  {4031a4fa-226c-46cc-8cda-745aae5ed478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757996b5-d025-4fcb-aa43-6fde33a549ee}, !- Handle
  {4031a4fa-226c-46cc-8cda-745aae5ed478}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96a023e5-bb3b-4204-a189-b22a4d9538fb}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {1303d26a-42ca-4e3b-a270-adfe8ea6ad31}, !- Inlet Port
  {aeaef40c-9529-4081-ab38-b3d4862bd799}; !- Outlet Port

OS:Connection,
  {1303d26a-42ca-4e3b-a270-adfe8ea6ad31}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  3,                                      !- Outlet Port
  {96a023e5-bb3b-4204-a189-b22a4d9538fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaef40c-9529-4081-ab38-b3d4862bd799}, !- Handle
  {96a023e5-bb3b-4204-a189-b22a4d9538fb}, !- Source Object
  3,                                      !- Outlet Port
  {a0e2f629-c12f-4fe4-b347-2d6e18d7b17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70191b5b-8945-4688-b933-bd4e411081a1}, !- Handle
  {a0e2f629-c12f-4fe4-b347-2d6e18d7b17a}, !- Source Object
  12,                                     !- Outlet Port
  {68d9b884-1833-45e8-b049-c533a2380cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06033298-0aa0-40f8-a0b8-1cf000c83071}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cc1f82bc-68ac-422a-b1a9-0165371c995b}, !- Water Inlet Node Name
  {ffb0ceb6-0fe5-41f2-80c6-31f543434713}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11229420-722e-4451-a2c4-e5b0d00b35a1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {d9369e96-5e60-4ebe-b11a-a8c903541292}, !- Inlet Port
  {cc1f82bc-68ac-422a-b1a9-0165371c995b}; !- Outlet Port

OS:Connection,
  {d9369e96-5e60-4ebe-b11a-a8c903541292}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  22,                                     !- Outlet Port
  {11229420-722e-4451-a2c4-e5b0d00b35a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4a6e0c5-eb69-4e60-83c0-faa6f1365036}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {ffb0ceb6-0fe5-41f2-80c6-31f543434713}, !- Inlet Port
  {17581ea1-610f-473a-95db-2ad64271195d}; !- Outlet Port

OS:Connection,
  {cc1f82bc-68ac-422a-b1a9-0165371c995b}, !- Handle
  {11229420-722e-4451-a2c4-e5b0d00b35a1}, !- Source Object
  3,                                      !- Outlet Port
  {06033298-0aa0-40f8-a0b8-1cf000c83071}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffb0ceb6-0fe5-41f2-80c6-31f543434713}, !- Handle
  {06033298-0aa0-40f8-a0b8-1cf000c83071}, !- Source Object
  6,                                      !- Outlet Port
  {c4a6e0c5-eb69-4e60-83c0-faa6f1365036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17581ea1-610f-473a-95db-2ad64271195d}, !- Handle
  {c4a6e0c5-eb69-4e60-83c0-faa6f1365036}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea886715-c041-4458-ac43-9aff5ffb229e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Controller, !- Name
  {06033298-0aa0-40f8-a0b8-1cf000c83071}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d4ec682-0a6d-4737-9ab0-ed9b920a5c76}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {0c459c0b-c77a-459d-8645-0090ea27fe9c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06033298-0aa0-40f8-a0b8-1cf000c83071}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f190617-6276-4305-b98e-d23a6038ed26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5de3f6b7-d2ab-457f-b5ed-d9f2103028c5}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {0f190617-6276-4305-b98e-d23a6038ed26}, !- Inlet Port
  {4ca54488-eee4-4c2b-872a-04dda1655296}; !- Outlet Port

OS:Node,
  {b0ba24d6-5230-4865-9023-2335eec4a3c1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Air Node, !- Name
  {8e980ab8-a9a8-4930-b28b-568dd8d9cf3d}, !- Inlet Port
  {64a907e6-bc71-4673-8e6e-03be5d169a03}; !- Outlet Port

OS:Connection,
  {4ca54488-eee4-4c2b-872a-04dda1655296}, !- Handle
  {5de3f6b7-d2ab-457f-b5ed-d9f2103028c5}, !- Source Object
  3,                                      !- Outlet Port
  {4c8703ab-59c6-4879-86df-cdeef74a654d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e980ab8-a9a8-4930-b28b-568dd8d9cf3d}, !- Handle
  {97819ec8-79b1-48d0-a02c-d1c3f748eb9d}, !- Source Object
  2,                                      !- Outlet Port
  {b0ba24d6-5230-4865-9023-2335eec4a3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a907e6-bc71-4673-8e6e-03be5d169a03}, !- Handle
  {b0ba24d6-5230-4865-9023-2335eec4a3c1}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7e741d17-feb0-41b5-8846-3a11967b0c10}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {15b728ce-03dc-4057-8db4-1812de16a9a2}, !- Inlet Port
  {0c459c0b-c77a-459d-8645-0090ea27fe9c}; !- Outlet Port

OS:Connection,
  {15b728ce-03dc-4057-8db4-1812de16a9a2}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  4,                                      !- Outlet Port
  {7e741d17-feb0-41b5-8846-3a11967b0c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c459c0b-c77a-459d-8645-0090ea27fe9c}, !- Handle
  {7e741d17-feb0-41b5-8846-3a11967b0c10}, !- Source Object
  3,                                      !- Outlet Port
  {4d4ec682-0a6d-4737-9ab0-ed9b920a5c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f190617-6276-4305-b98e-d23a6038ed26}, !- Handle
  {4d4ec682-0a6d-4737-9ab0-ed9b920a5c76}, !- Source Object
  12,                                     !- Outlet Port
  {5de3f6b7-d2ab-457f-b5ed-d9f2103028c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5739c284-dbcf-4ad0-a4f0-65d691e34115}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85983ee2-de8d-4b04-a407-c7734c967fec}, !- Water Inlet Node Name
  {9d04a95b-f222-420e-ac1f-974c2f6a9eb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0260463-8234-43d4-9bf6-e37d42f22091}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {cfbc3449-f6df-4d12-912d-1cc58b622af3}, !- Inlet Port
  {85983ee2-de8d-4b04-a407-c7734c967fec}; !- Outlet Port

OS:Connection,
  {cfbc3449-f6df-4d12-912d-1cc58b622af3}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  23,                                     !- Outlet Port
  {c0260463-8234-43d4-9bf6-e37d42f22091}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cfa3474-3cd5-4517-a5df-ae24d8d76fac}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {9d04a95b-f222-420e-ac1f-974c2f6a9eb1}, !- Inlet Port
  {cd9570e3-5be5-492f-9407-1da2af31f94a}; !- Outlet Port

OS:Connection,
  {85983ee2-de8d-4b04-a407-c7734c967fec}, !- Handle
  {c0260463-8234-43d4-9bf6-e37d42f22091}, !- Source Object
  3,                                      !- Outlet Port
  {5739c284-dbcf-4ad0-a4f0-65d691e34115}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d04a95b-f222-420e-ac1f-974c2f6a9eb1}, !- Handle
  {5739c284-dbcf-4ad0-a4f0-65d691e34115}, !- Source Object
  6,                                      !- Outlet Port
  {3cfa3474-3cd5-4517-a5df-ae24d8d76fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9570e3-5be5-492f-9407-1da2af31f94a}, !- Handle
  {3cfa3474-3cd5-4517-a5df-ae24d8d76fac}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2fa56cc-a114-4ba7-bc95-3e89b3985bc8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Controller, !- Name
  {5739c284-dbcf-4ad0-a4f0-65d691e34115}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23d0fc9d-81c6-4d2a-8f97-6ed4eb36b292}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {bdec6115-7d99-4ecf-acbe-e7bc494b0ce9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5739c284-dbcf-4ad0-a4f0-65d691e34115}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84437aba-fa2a-418a-9c0c-b6d73062e95f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04e11e7b-8448-4672-9257-8539a46ea0d4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {84437aba-fa2a-418a-9c0c-b6d73062e95f}, !- Inlet Port
  {aa92896c-b41d-46df-8612-3feb4e9d4cde}; !- Outlet Port

OS:Node,
  {28b18858-5179-452f-939c-ca1c94f10c13}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Air Node, !- Name
  {3d7c49c6-b272-4007-bd21-1039a8ba3a23}, !- Inlet Port
  {832522ab-a3c4-4fd9-a548-f66704e22c8b}; !- Outlet Port

OS:Connection,
  {aa92896c-b41d-46df-8612-3feb4e9d4cde}, !- Handle
  {04e11e7b-8448-4672-9257-8539a46ea0d4}, !- Source Object
  3,                                      !- Outlet Port
  {0c00f8af-a001-4aa9-9050-9339524b03f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7c49c6-b272-4007-bd21-1039a8ba3a23}, !- Handle
  {0165f48d-6110-4672-99c9-98d3825300b8}, !- Source Object
  2,                                      !- Outlet Port
  {28b18858-5179-452f-939c-ca1c94f10c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832522ab-a3c4-4fd9-a548-f66704e22c8b}, !- Handle
  {28b18858-5179-452f-939c-ca1c94f10c13}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f0baa1cc-a96e-46ed-8745-02a6a27ac47b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {db4f1977-0233-4e6a-b9b0-54c3f28df86c}, !- Inlet Port
  {bdec6115-7d99-4ecf-acbe-e7bc494b0ce9}; !- Outlet Port

OS:Connection,
  {db4f1977-0233-4e6a-b9b0-54c3f28df86c}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  5,                                      !- Outlet Port
  {f0baa1cc-a96e-46ed-8745-02a6a27ac47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdec6115-7d99-4ecf-acbe-e7bc494b0ce9}, !- Handle
  {f0baa1cc-a96e-46ed-8745-02a6a27ac47b}, !- Source Object
  3,                                      !- Outlet Port
  {23d0fc9d-81c6-4d2a-8f97-6ed4eb36b292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84437aba-fa2a-418a-9c0c-b6d73062e95f}, !- Handle
  {23d0fc9d-81c6-4d2a-8f97-6ed4eb36b292}, !- Source Object
  12,                                     !- Outlet Port
  {04e11e7b-8448-4672-9257-8539a46ea0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {afbfd313-3211-429e-b614-5544265fee23}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06f36926-e947-4ebf-849d-b7888c13083f}, !- Water Inlet Node Name
  {2f24a0cc-72a7-4d5a-b899-3da2e38afbb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {829a9c0f-b4d0-440c-af9b-03d3f61d86eb}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {f7c408f3-a885-42cd-902d-69cd3a224fad}, !- Inlet Port
  {06f36926-e947-4ebf-849d-b7888c13083f}; !- Outlet Port

OS:Connection,
  {f7c408f3-a885-42cd-902d-69cd3a224fad}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  24,                                     !- Outlet Port
  {829a9c0f-b4d0-440c-af9b-03d3f61d86eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af1bff22-2de9-4d08-b4c2-2afd8336e8a3}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {2f24a0cc-72a7-4d5a-b899-3da2e38afbb0}, !- Inlet Port
  {dad61cdc-a6f5-4515-8204-3c5efc1d64c2}; !- Outlet Port

OS:Connection,
  {06f36926-e947-4ebf-849d-b7888c13083f}, !- Handle
  {829a9c0f-b4d0-440c-af9b-03d3f61d86eb}, !- Source Object
  3,                                      !- Outlet Port
  {afbfd313-3211-429e-b614-5544265fee23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f24a0cc-72a7-4d5a-b899-3da2e38afbb0}, !- Handle
  {afbfd313-3211-429e-b614-5544265fee23}, !- Source Object
  6,                                      !- Outlet Port
  {af1bff22-2de9-4d08-b4c2-2afd8336e8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad61cdc-a6f5-4515-8204-3c5efc1d64c2}, !- Handle
  {af1bff22-2de9-4d08-b4c2-2afd8336e8a3}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa220d6a-9cef-4018-ad8e-29a4d52b2ada}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Controller, !- Name
  {afbfd313-3211-429e-b614-5544265fee23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5702bc35-50a8-4060-be9c-6329b0b5f5a0}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {53564462-5a50-4f2e-a69d-b2f00e347953}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {afbfd313-3211-429e-b614-5544265fee23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a7b3a54-d276-4d01-9ab5-96f0fb82bdde}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c5d85d9-4125-441c-ba9c-948828e09eff}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {2a7b3a54-d276-4d01-9ab5-96f0fb82bdde}, !- Inlet Port
  {a2f2f556-2977-447b-9413-15e79ab55e1f}; !- Outlet Port

OS:Node,
  {7761ff9e-4fdb-4ecb-bfb0-adddb3b409a2}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Air Node, !- Name
  {27ebe1e8-67f8-4ee9-9706-816c9b10c788}, !- Inlet Port
  {e395388a-0091-4f11-a093-2e9963cadda6}; !- Outlet Port

OS:Connection,
  {a2f2f556-2977-447b-9413-15e79ab55e1f}, !- Handle
  {1c5d85d9-4125-441c-ba9c-948828e09eff}, !- Source Object
  3,                                      !- Outlet Port
  {52b9a4d0-c260-4317-8f2e-7ca585af7f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ebe1e8-67f8-4ee9-9706-816c9b10c788}, !- Handle
  {e3874f39-53ff-4d32-98ef-b16c1576610e}, !- Source Object
  2,                                      !- Outlet Port
  {7761ff9e-4fdb-4ecb-bfb0-adddb3b409a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e395388a-0091-4f11-a093-2e9963cadda6}, !- Handle
  {7761ff9e-4fdb-4ecb-bfb0-adddb3b409a2}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f8ba8ba1-3530-4c07-8472-b2c283fcd449}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {ee6dd047-789e-4ae6-bc46-0f1b9303387e}, !- Inlet Port
  {53564462-5a50-4f2e-a69d-b2f00e347953}; !- Outlet Port

OS:Connection,
  {ee6dd047-789e-4ae6-bc46-0f1b9303387e}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  6,                                      !- Outlet Port
  {f8ba8ba1-3530-4c07-8472-b2c283fcd449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53564462-5a50-4f2e-a69d-b2f00e347953}, !- Handle
  {f8ba8ba1-3530-4c07-8472-b2c283fcd449}, !- Source Object
  3,                                      !- Outlet Port
  {5702bc35-50a8-4060-be9c-6329b0b5f5a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a7b3a54-d276-4d01-9ab5-96f0fb82bdde}, !- Handle
  {5702bc35-50a8-4060-be9c-6329b0b5f5a0}, !- Source Object
  12,                                     !- Outlet Port
  {1c5d85d9-4125-441c-ba9c-948828e09eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {31e6049d-14a3-40d8-9ff7-3a8261e44909}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0bac8538-a343-4b57-9542-8b2181906ee3}, !- Water Inlet Node Name
  {fc145766-614e-4c61-9f1b-a50662f70828}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0204b5c3-83cc-40e5-aab2-073eb96cc001}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {5067e51d-6f7d-4b6e-8024-15b909f4b031}, !- Inlet Port
  {0bac8538-a343-4b57-9542-8b2181906ee3}; !- Outlet Port

OS:Connection,
  {5067e51d-6f7d-4b6e-8024-15b909f4b031}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  25,                                     !- Outlet Port
  {0204b5c3-83cc-40e5-aab2-073eb96cc001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00659f17-0335-4581-8e23-a6d746c7fc10}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {fc145766-614e-4c61-9f1b-a50662f70828}, !- Inlet Port
  {d6533130-fe18-4a81-9850-fb70800a2826}; !- Outlet Port

OS:Connection,
  {0bac8538-a343-4b57-9542-8b2181906ee3}, !- Handle
  {0204b5c3-83cc-40e5-aab2-073eb96cc001}, !- Source Object
  3,                                      !- Outlet Port
  {31e6049d-14a3-40d8-9ff7-3a8261e44909}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc145766-614e-4c61-9f1b-a50662f70828}, !- Handle
  {31e6049d-14a3-40d8-9ff7-3a8261e44909}, !- Source Object
  6,                                      !- Outlet Port
  {00659f17-0335-4581-8e23-a6d746c7fc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6533130-fe18-4a81-9850-fb70800a2826}, !- Handle
  {00659f17-0335-4581-8e23-a6d746c7fc10}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e49871ba-f289-4bff-8027-c1d3a1a193a1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Controller, !- Name
  {31e6049d-14a3-40d8-9ff7-3a8261e44909}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d6cc8c16-5b50-477a-9d8c-ce9b00399eb1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {80801e82-b2d1-453a-a91b-7388e457c0e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31e6049d-14a3-40d8-9ff7-3a8261e44909}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {634bdecc-7544-4585-a46e-08ec9eb485e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7a7731db-356e-46c9-9b27-e3ea8b797387}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {634bdecc-7544-4585-a46e-08ec9eb485e6}, !- Inlet Port
  {e4775fbf-e3ae-401d-95c9-f4dc81f5c947}; !- Outlet Port

OS:Node,
  {3ba0b4ed-4c4d-4955-98cd-43dc61b3a7b4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Air Node, !- Name
  {6a451446-3274-4abf-85f8-a98bb504c05f}, !- Inlet Port
  {2a6f89c9-d581-4dae-93c2-f760b91e93aa}; !- Outlet Port

OS:Connection,
  {e4775fbf-e3ae-401d-95c9-f4dc81f5c947}, !- Handle
  {7a7731db-356e-46c9-9b27-e3ea8b797387}, !- Source Object
  3,                                      !- Outlet Port
  {07904f21-e516-4a60-82ff-b08bd45ec2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a451446-3274-4abf-85f8-a98bb504c05f}, !- Handle
  {98c7202d-c6a3-4400-beff-74397b2006e4}, !- Source Object
  2,                                      !- Outlet Port
  {3ba0b4ed-4c4d-4955-98cd-43dc61b3a7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6f89c9-d581-4dae-93c2-f760b91e93aa}, !- Handle
  {3ba0b4ed-4c4d-4955-98cd-43dc61b3a7b4}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7e04160d-3aff-49ac-975e-0243ca3371af}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {a4314f79-cc05-4389-81f0-b298ce965c85}, !- Inlet Port
  {80801e82-b2d1-453a-a91b-7388e457c0e2}; !- Outlet Port

OS:Connection,
  {a4314f79-cc05-4389-81f0-b298ce965c85}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  7,                                      !- Outlet Port
  {7e04160d-3aff-49ac-975e-0243ca3371af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80801e82-b2d1-453a-a91b-7388e457c0e2}, !- Handle
  {7e04160d-3aff-49ac-975e-0243ca3371af}, !- Source Object
  3,                                      !- Outlet Port
  {d6cc8c16-5b50-477a-9d8c-ce9b00399eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {634bdecc-7544-4585-a46e-08ec9eb485e6}, !- Handle
  {d6cc8c16-5b50-477a-9d8c-ce9b00399eb1}, !- Source Object
  12,                                     !- Outlet Port
  {7a7731db-356e-46c9-9b27-e3ea8b797387}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a01a57d4-6a0e-44f6-bb0d-f05382453672}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c5e13f4f-056f-4994-bdb4-104cea9aad84}, !- Water Inlet Node Name
  {d106f936-e0e8-43c7-bfb4-798d38c23418}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {425eff75-2d55-4a1d-a1b3-12bcdf99ebfa}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {959cc5d3-f8f6-4976-bace-a81b79c62b21}, !- Inlet Port
  {c5e13f4f-056f-4994-bdb4-104cea9aad84}; !- Outlet Port

OS:Connection,
  {959cc5d3-f8f6-4976-bace-a81b79c62b21}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  26,                                     !- Outlet Port
  {425eff75-2d55-4a1d-a1b3-12bcdf99ebfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d6cf85c-648b-4576-9734-068fd7bdbfce}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {d106f936-e0e8-43c7-bfb4-798d38c23418}, !- Inlet Port
  {40460392-9329-4122-b746-16979c0bf630}; !- Outlet Port

OS:Connection,
  {c5e13f4f-056f-4994-bdb4-104cea9aad84}, !- Handle
  {425eff75-2d55-4a1d-a1b3-12bcdf99ebfa}, !- Source Object
  3,                                      !- Outlet Port
  {a01a57d4-6a0e-44f6-bb0d-f05382453672}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d106f936-e0e8-43c7-bfb4-798d38c23418}, !- Handle
  {a01a57d4-6a0e-44f6-bb0d-f05382453672}, !- Source Object
  6,                                      !- Outlet Port
  {8d6cf85c-648b-4576-9734-068fd7bdbfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40460392-9329-4122-b746-16979c0bf630}, !- Handle
  {8d6cf85c-648b-4576-9734-068fd7bdbfce}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b94be1d1-e780-4ed9-9c96-5a1c0fa32140}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Controller, !- Name
  {a01a57d4-6a0e-44f6-bb0d-f05382453672}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6fc06c5-9815-4de3-8cf5-39bf5add700d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {536f7d6c-4403-48cb-bfe8-185c86df3597}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a01a57d4-6a0e-44f6-bb0d-f05382453672}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bcaae437-3f06-43fb-ac5f-3e688cc0a064}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bde3b401-1134-4c71-b6b3-500f01edf69b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {bcaae437-3f06-43fb-ac5f-3e688cc0a064}, !- Inlet Port
  {a66be8e4-c85b-43aa-bd31-ab680e93794e}; !- Outlet Port

OS:Node,
  {f38b8e7f-6064-4618-b76c-79a1cbab7b65}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Air Node, !- Name
  {2a34dd91-d49c-4892-83bb-eda522e6bc83}, !- Inlet Port
  {f8b7b648-ff5f-4b19-be63-11782fdc79b9}; !- Outlet Port

OS:Connection,
  {a66be8e4-c85b-43aa-bd31-ab680e93794e}, !- Handle
  {bde3b401-1134-4c71-b6b3-500f01edf69b}, !- Source Object
  3,                                      !- Outlet Port
  {25e4c94c-f678-4cb8-a2f6-657f43344345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a34dd91-d49c-4892-83bb-eda522e6bc83}, !- Handle
  {9afcb600-1f4c-409d-8de7-bc03acf888d4}, !- Source Object
  2,                                      !- Outlet Port
  {f38b8e7f-6064-4618-b76c-79a1cbab7b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b7b648-ff5f-4b19-be63-11782fdc79b9}, !- Handle
  {f38b8e7f-6064-4618-b76c-79a1cbab7b65}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {253f3338-8ed8-40f2-8a1f-3868eb8a2bf1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {339d47a0-5f8f-4870-a176-3b44a3427fbb}, !- Inlet Port
  {536f7d6c-4403-48cb-bfe8-185c86df3597}; !- Outlet Port

OS:Connection,
  {339d47a0-5f8f-4870-a176-3b44a3427fbb}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  8,                                      !- Outlet Port
  {253f3338-8ed8-40f2-8a1f-3868eb8a2bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536f7d6c-4403-48cb-bfe8-185c86df3597}, !- Handle
  {253f3338-8ed8-40f2-8a1f-3868eb8a2bf1}, !- Source Object
  3,                                      !- Outlet Port
  {c6fc06c5-9815-4de3-8cf5-39bf5add700d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcaae437-3f06-43fb-ac5f-3e688cc0a064}, !- Handle
  {c6fc06c5-9815-4de3-8cf5-39bf5add700d}, !- Source Object
  12,                                     !- Outlet Port
  {bde3b401-1134-4c71-b6b3-500f01edf69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2f663fd9-849c-4de1-a185-10c76dbfe7e9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a069b8f8-0f05-4337-87d1-18dd1ce47132}, !- Water Inlet Node Name
  {25cec9e1-ed13-4dfd-9010-dc9830ce1e30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01d51c80-d177-4f03-9613-083dbe3fa21f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {54e1a1b1-6cdf-4f64-9e59-09b81c2f4c87}, !- Inlet Port
  {a069b8f8-0f05-4337-87d1-18dd1ce47132}; !- Outlet Port

OS:Connection,
  {54e1a1b1-6cdf-4f64-9e59-09b81c2f4c87}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  27,                                     !- Outlet Port
  {01d51c80-d177-4f03-9613-083dbe3fa21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29f4c596-0c91-4929-8d19-534e5071b424}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {25cec9e1-ed13-4dfd-9010-dc9830ce1e30}, !- Inlet Port
  {18c6c55f-fcdd-4578-a076-867fc3ae5bf9}; !- Outlet Port

OS:Connection,
  {a069b8f8-0f05-4337-87d1-18dd1ce47132}, !- Handle
  {01d51c80-d177-4f03-9613-083dbe3fa21f}, !- Source Object
  3,                                      !- Outlet Port
  {2f663fd9-849c-4de1-a185-10c76dbfe7e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25cec9e1-ed13-4dfd-9010-dc9830ce1e30}, !- Handle
  {2f663fd9-849c-4de1-a185-10c76dbfe7e9}, !- Source Object
  6,                                      !- Outlet Port
  {29f4c596-0c91-4929-8d19-534e5071b424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c6c55f-fcdd-4578-a076-867fc3ae5bf9}, !- Handle
  {29f4c596-0c91-4929-8d19-534e5071b424}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4f52f59a-ce6f-43f4-a5ae-01132a0243f1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Controller, !- Name
  {2f663fd9-849c-4de1-a185-10c76dbfe7e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3be74526-4218-4401-9b62-6f32ccf0f2f9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {88c7ba1a-ab63-40bc-a4a3-ff52d826143b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f663fd9-849c-4de1-a185-10c76dbfe7e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26416b79-2eb1-48b7-a062-0ebc99757723}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0113ed46-8762-4a9a-a475-36560f0bf692}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {26416b79-2eb1-48b7-a062-0ebc99757723}, !- Inlet Port
  {d7129dce-6c42-458a-8a18-7d340bee213e}; !- Outlet Port

OS:Node,
  {790ee824-c1d2-446e-9384-183dd552580f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node, !- Name
  {06a2dd6c-85f5-4032-9e3b-0830d4db2e7f}, !- Inlet Port
  {4450976c-ecdf-4a87-863d-6cfb38268ce3}; !- Outlet Port

OS:Connection,
  {d7129dce-6c42-458a-8a18-7d340bee213e}, !- Handle
  {0113ed46-8762-4a9a-a475-36560f0bf692}, !- Source Object
  3,                                      !- Outlet Port
  {b30b88d5-6082-4fab-9524-4098089e5eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a2dd6c-85f5-4032-9e3b-0830d4db2e7f}, !- Handle
  {a13d7231-f491-4360-be84-5e98ef9f4dec}, !- Source Object
  2,                                      !- Outlet Port
  {790ee824-c1d2-446e-9384-183dd552580f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4450976c-ecdf-4a87-863d-6cfb38268ce3}, !- Handle
  {790ee824-c1d2-446e-9384-183dd552580f}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4224152e-d6bf-4b0d-8509-217ca54a0fe6}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {a03af760-5bbb-427d-b5ec-b312d04982a0}, !- Inlet Port
  {88c7ba1a-ab63-40bc-a4a3-ff52d826143b}; !- Outlet Port

OS:Connection,
  {a03af760-5bbb-427d-b5ec-b312d04982a0}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  9,                                      !- Outlet Port
  {4224152e-d6bf-4b0d-8509-217ca54a0fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c7ba1a-ab63-40bc-a4a3-ff52d826143b}, !- Handle
  {4224152e-d6bf-4b0d-8509-217ca54a0fe6}, !- Source Object
  3,                                      !- Outlet Port
  {3be74526-4218-4401-9b62-6f32ccf0f2f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26416b79-2eb1-48b7-a062-0ebc99757723}, !- Handle
  {3be74526-4218-4401-9b62-6f32ccf0f2f9}, !- Source Object
  12,                                     !- Outlet Port
  {0113ed46-8762-4a9a-a475-36560f0bf692}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ccd857bb-4f81-4cf8-9db1-3aab47aba28c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d52b699-11b0-4d03-8a54-d2e8c7d9bc9a}, !- Water Inlet Node Name
  {bbdb0f6c-007c-4915-8d75-d94588c74e9b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5fdb5dd0-caec-4564-a9f2-67b7d5c5c171}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {91b90d4b-5586-44ec-8f18-68337576ddb1}, !- Inlet Port
  {5d52b699-11b0-4d03-8a54-d2e8c7d9bc9a}; !- Outlet Port

OS:Connection,
  {91b90d4b-5586-44ec-8f18-68337576ddb1}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  28,                                     !- Outlet Port
  {5fdb5dd0-caec-4564-a9f2-67b7d5c5c171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {882c89e2-d694-479f-9700-c31e4ac03b37}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {bbdb0f6c-007c-4915-8d75-d94588c74e9b}, !- Inlet Port
  {c409a90b-7966-4028-a745-11ac1d9b98b9}; !- Outlet Port

OS:Connection,
  {5d52b699-11b0-4d03-8a54-d2e8c7d9bc9a}, !- Handle
  {5fdb5dd0-caec-4564-a9f2-67b7d5c5c171}, !- Source Object
  3,                                      !- Outlet Port
  {ccd857bb-4f81-4cf8-9db1-3aab47aba28c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbdb0f6c-007c-4915-8d75-d94588c74e9b}, !- Handle
  {ccd857bb-4f81-4cf8-9db1-3aab47aba28c}, !- Source Object
  6,                                      !- Outlet Port
  {882c89e2-d694-479f-9700-c31e4ac03b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c409a90b-7966-4028-a745-11ac1d9b98b9}, !- Handle
  {882c89e2-d694-479f-9700-c31e4ac03b37}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df79edf5-4e18-465e-89d2-2ec368f35789}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Controller, !- Name
  {ccd857bb-4f81-4cf8-9db1-3aab47aba28c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0a40240-deb7-4fef-881c-a13d5c2d7377}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {d6fcb337-6398-47df-9443-b0658175e91f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ccd857bb-4f81-4cf8-9db1-3aab47aba28c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b774a81-1fe1-4fb3-a269-3374bee5051f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0b41a9d-a64f-4f8e-998d-661242f8a72c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {6b774a81-1fe1-4fb3-a269-3374bee5051f}, !- Inlet Port
  {f3946b33-623c-4933-a5d8-3decd23864ee}; !- Outlet Port

OS:Node,
  {ba70fd4b-2d29-40e8-9f4d-e0bef25039b8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Air Node, !- Name
  {8fea9672-cc4d-4004-b708-3b540fb9c3fd}, !- Inlet Port
  {25f269e5-15cd-46f5-8de0-62a43c643143}; !- Outlet Port

OS:Connection,
  {f3946b33-623c-4933-a5d8-3decd23864ee}, !- Handle
  {b0b41a9d-a64f-4f8e-998d-661242f8a72c}, !- Source Object
  3,                                      !- Outlet Port
  {b4a1353c-1a13-46d8-a768-a01ed8aca608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fea9672-cc4d-4004-b708-3b540fb9c3fd}, !- Handle
  {0051d27b-dc8c-4c4e-81d8-b7b1af1e8ec2}, !- Source Object
  2,                                      !- Outlet Port
  {ba70fd4b-2d29-40e8-9f4d-e0bef25039b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f269e5-15cd-46f5-8de0-62a43c643143}, !- Handle
  {ba70fd4b-2d29-40e8-9f4d-e0bef25039b8}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9bb825b4-86b5-42a2-9fa1-a98e02e4a5d0}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {a6d06e55-e0fb-4f18-98e6-2d1debc61ae9}, !- Inlet Port
  {d6fcb337-6398-47df-9443-b0658175e91f}; !- Outlet Port

OS:Connection,
  {a6d06e55-e0fb-4f18-98e6-2d1debc61ae9}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  10,                                     !- Outlet Port
  {9bb825b4-86b5-42a2-9fa1-a98e02e4a5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6fcb337-6398-47df-9443-b0658175e91f}, !- Handle
  {9bb825b4-86b5-42a2-9fa1-a98e02e4a5d0}, !- Source Object
  3,                                      !- Outlet Port
  {e0a40240-deb7-4fef-881c-a13d5c2d7377}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b774a81-1fe1-4fb3-a269-3374bee5051f}, !- Handle
  {e0a40240-deb7-4fef-881c-a13d5c2d7377}, !- Source Object
  12,                                     !- Outlet Port
  {b0b41a9d-a64f-4f8e-998d-661242f8a72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce13d351-f250-4973-9975-593626d75e81}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7053ad85-f390-419d-a3b7-26cba9fa9480}, !- Water Inlet Node Name
  {204ca068-7249-4fd5-820b-de9669b47d56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {579fdb08-49ad-42cd-b563-8d332a515873}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {c572fe65-8453-47fa-b2e2-d1379602ad53}, !- Inlet Port
  {7053ad85-f390-419d-a3b7-26cba9fa9480}; !- Outlet Port

OS:Connection,
  {c572fe65-8453-47fa-b2e2-d1379602ad53}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  29,                                     !- Outlet Port
  {579fdb08-49ad-42cd-b563-8d332a515873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d29c450b-cb2a-466f-96dd-57849a47810a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {204ca068-7249-4fd5-820b-de9669b47d56}, !- Inlet Port
  {01508d14-2fca-42f2-903e-df2d59af0167}; !- Outlet Port

OS:Connection,
  {7053ad85-f390-419d-a3b7-26cba9fa9480}, !- Handle
  {579fdb08-49ad-42cd-b563-8d332a515873}, !- Source Object
  3,                                      !- Outlet Port
  {ce13d351-f250-4973-9975-593626d75e81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {204ca068-7249-4fd5-820b-de9669b47d56}, !- Handle
  {ce13d351-f250-4973-9975-593626d75e81}, !- Source Object
  6,                                      !- Outlet Port
  {d29c450b-cb2a-466f-96dd-57849a47810a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01508d14-2fca-42f2-903e-df2d59af0167}, !- Handle
  {d29c450b-cb2a-466f-96dd-57849a47810a}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de27b8ac-3316-4b1d-9ffb-c9be8a142155}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil Controller, !- Name
  {ce13d351-f250-4973-9975-593626d75e81}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b64ea8be-2bb6-4e42-9f1e-2c2a30e28e44}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {ab9ed705-c687-4b6e-8bc3-026f18d3d03b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce13d351-f250-4973-9975-593626d75e81}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa542d86-975e-439a-923f-ec7ae46e0b6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b8691c8-6c9b-4b74-b938-cf268c26e1fc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {fa542d86-975e-439a-923f-ec7ae46e0b6b}, !- Inlet Port
  {5f3b82f4-f005-4a1d-8a23-c6fa13c905f9}; !- Outlet Port

OS:Node,
  {3119a135-ec0c-4e6a-afea-d1a8b3a00a6e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Return Air Node, !- Name
  {8b2c1687-a1fd-4f21-9025-ece4461cd824}, !- Inlet Port
  {c3f32222-d62b-4e4c-9c16-0c2eca5596a3}; !- Outlet Port

OS:Connection,
  {5f3b82f4-f005-4a1d-8a23-c6fa13c905f9}, !- Handle
  {7b8691c8-6c9b-4b74-b938-cf268c26e1fc}, !- Source Object
  3,                                      !- Outlet Port
  {d8d12bf8-b576-4f27-850d-0aa898d18912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2c1687-a1fd-4f21-9025-ece4461cd824}, !- Handle
  {db6b16df-125d-4e87-90fc-200d22e9b946}, !- Source Object
  2,                                      !- Outlet Port
  {3119a135-ec0c-4e6a-afea-d1a8b3a00a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f32222-d62b-4e4c-9c16-0c2eca5596a3}, !- Handle
  {3119a135-ec0c-4e6a-afea-d1a8b3a00a6e}, !- Source Object
  3,                                      !- Outlet Port
  {7865b0cc-d6a8-437d-a2d5-6fb85166bbcf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c878b525-12cc-4cbf-bd47-fd19f89bfbe9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {14f453fe-f601-4963-b55f-7a5adc587baa}, !- Inlet Port
  {ab9ed705-c687-4b6e-8bc3-026f18d3d03b}; !- Outlet Port

OS:Connection,
  {14f453fe-f601-4963-b55f-7a5adc587baa}, !- Handle
  {0fe4a88a-84dc-4798-b2bd-3f35c653e851}, !- Source Object
  11,                                     !- Outlet Port
  {c878b525-12cc-4cbf-bd47-fd19f89bfbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9ed705-c687-4b6e-8bc3-026f18d3d03b}, !- Handle
  {c878b525-12cc-4cbf-bd47-fd19f89bfbe9}, !- Source Object
  3,                                      !- Outlet Port
  {b64ea8be-2bb6-4e42-9f1e-2c2a30e28e44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa542d86-975e-439a-923f-ec7ae46e0b6b}, !- Handle
  {b64ea8be-2bb6-4e42-9f1e-2c2a30e28e44}, !- Source Object
  12,                                     !- Outlet Port
  {7b8691c8-6c9b-4b74-b938-cf268c26e1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf072998-56cc-4fed-95fa-963beabc9cab}, !- Handle
  9 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {b5fbca5b-6767-47c9-99eb-866f16944794}, !- Availability Schedule
  {81a12612-6de2-43e2-8a2c-c8d53be002e8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87775822-8e07-487e-973c-6ab17007ebd1}, !- Supply Side Inlet Node Name
  {f2599905-1014-4273-ba5c-73f235061f03}, !- Demand Side Outlet Node Name
  {a09a9f33-4998-4652-bdff-cd7970695c3e}, !- Demand Side Inlet Node A
  {7ee9e71e-7f56-4885-b56e-d934a531d388}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3830f67a-14af-4ffe-bfab-d9a52226ebcc}, !- Demand Mixer Name
  {178a3d14-bc94-4939-b4c2-43b02ce1409e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d12584a1-6c97-4790-85dd-d7e02f536da8}, !- Handle
  9 Zone VAV 1 Supply Inlet Node,         !- Name
  {87775822-8e07-487e-973c-6ab17007ebd1}, !- Inlet Port
  {26f8effc-4a42-40c7-ad60-9022647d1bbf}; !- Outlet Port

OS:Node,
  {cdf049e9-f8f2-4e56-8028-b05276b23199}, !- Handle
  9 Zone VAV 1 Supply Outlet Node,        !- Name
  {b87a2682-8ee3-4a85-90be-4c1c03beb29f}, !- Inlet Port
  {7ee9e71e-7f56-4885-b56e-d934a531d388}; !- Outlet Port

OS:Connection,
  {87775822-8e07-487e-973c-6ab17007ebd1}, !- Handle
  {cf072998-56cc-4fed-95fa-963beabc9cab}, !- Source Object
  9,                                      !- Outlet Port
  {d12584a1-6c97-4790-85dd-d7e02f536da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee9e71e-7f56-4885-b56e-d934a531d388}, !- Handle
  {cdf049e9-f8f2-4e56-8028-b05276b23199}, !- Source Object
  3,                                      !- Outlet Port
  {cf072998-56cc-4fed-95fa-963beabc9cab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c912641-ff3c-412e-b030-79250218df7a}, !- Handle
  9 Zone VAV 1 Demand Inlet Node,         !- Name
  {a09a9f33-4998-4652-bdff-cd7970695c3e}, !- Inlet Port
  {041728c1-7a22-4000-a699-0659018b863b}; !- Outlet Port

OS:Node,
  {6b69c9b5-6214-45dd-a517-0ccac7636134}, !- Handle
  9 Zone VAV 1 Demand Outlet Node,        !- Name
  {6fa77f19-8128-44cd-8f55-4d17b515478e}, !- Inlet Port
  {f2599905-1014-4273-ba5c-73f235061f03}; !- Outlet Port

OS:Node,
  {f696bec1-3029-4771-b768-5b7705eef4cd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {280ab655-8641-4489-89ba-812ee4e1ed11}, !- Inlet Port
  {afdfc17a-b591-44fe-8112-abc90f4a7c96}; !- Outlet Port

OS:Connection,
  {a09a9f33-4998-4652-bdff-cd7970695c3e}, !- Handle
  {cf072998-56cc-4fed-95fa-963beabc9cab}, !- Source Object
  11,                                     !- Outlet Port
  {9c912641-ff3c-412e-b030-79250218df7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2599905-1014-4273-ba5c-73f235061f03}, !- Handle
  {6b69c9b5-6214-45dd-a517-0ccac7636134}, !- Source Object
  3,                                      !- Outlet Port
  {cf072998-56cc-4fed-95fa-963beabc9cab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {178a3d14-bc94-4939-b4c2-43b02ce1409e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {041728c1-7a22-4000-a699-0659018b863b}, !- Inlet Node Name
  {c4b421f6-ebd4-4ae3-92af-4f12248a40bb}, !- Outlet Node Name 1
  {8186709d-8aea-469c-984b-1863b8e67de1}, !- Outlet Node Name 2
  {0619c9e9-87fa-4e5e-af25-9bf01b5ec091}, !- Outlet Node Name 3
  {e027cd09-a615-4a4c-b67a-954eb84b6c65}, !- Outlet Node Name 4
  {f6de1224-a9e3-485c-9d46-c72f972b0bf9}, !- Outlet Node Name 5
  {db4ed7cd-bc2d-494e-8ba4-6cfcb23644f1}, !- Outlet Node Name 6
  {129b313d-2d5a-4471-abd9-e9b9bda81ac2}, !- Outlet Node Name 7
  {a11f2379-66b8-4e80-b6f0-c2d2376bfddf}, !- Outlet Node Name 8
  {f8b78ec5-09e9-4ec0-a816-a0bdcca8adbf}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {3830f67a-14af-4ffe-bfab-d9a52226ebcc}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6fa77f19-8128-44cd-8f55-4d17b515478e}, !- Outlet Node Name
  {986c1735-194b-4bce-a813-c19f7423e1a4}, !- Inlet Node Name 1
  {6a6c49c5-2ef6-436c-bf6d-9d7c76b0acba}, !- Inlet Node Name 2
  {80f40e15-c829-4e02-ba94-12f5203cc9b7}, !- Inlet Node Name 3
  {231e9826-2daa-43cd-a4c9-9d3c0b2e43d4}, !- Inlet Node Name 4
  {7e1d34cc-d917-44ac-a7de-8f23259def44}, !- Inlet Node Name 5
  {8cf0916f-bdac-4261-a6fa-a6427695a8bf}, !- Inlet Node Name 6
  {7decc220-5016-44ff-a639-c103ed319666}, !- Inlet Node Name 7
  {d4ac4bfe-2f2c-4356-b4a8-731a1fdd7e25}, !- Inlet Node Name 8
  {0e8de9ba-288a-4b63-8710-6cf9a8f0bd52}; !- Inlet Node Name 9

OS:Connection,
  {041728c1-7a22-4000-a699-0659018b863b}, !- Handle
  {9c912641-ff3c-412e-b030-79250218df7a}, !- Source Object
  3,                                      !- Outlet Port
  {178a3d14-bc94-4939-b4c2-43b02ce1409e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa77f19-8128-44cd-8f55-4d17b515478e}, !- Handle
  {3830f67a-14af-4ffe-bfab-d9a52226ebcc}, !- Source Object
  2,                                      !- Outlet Port
  {6b69c9b5-6214-45dd-a517-0ccac7636134}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51dfeb30-a518-4ba9-a969-a2eb5f400ae0}, !- Handle
  {cf072998-56cc-4fed-95fa-963beabc9cab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  4.69685859880265e-05,                   !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  4.0258787989737e-05,                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {81a12612-6de2-43e2-8a2c-c8d53be002e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {689228a9-a6f8-442c-bc3f-ba9e28b42a37}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {401d5107-628b-4267-be1b-da505263d75f}, !- Handle
  9 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {cdf049e9-f8f2-4e56-8028-b05276b23199}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c9ecba47-1a63-40e7-ab54-bc188bad9f53}, !- Handle
  9 Zone VAV 1 Fan,                       !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ebcc4660-c201-401d-a73c-2a0ca1a13826}, !- Air Inlet Node Name
  {b87a2682-8ee3-4a85-90be-4c1c03beb29f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b87a2682-8ee3-4a85-90be-4c1c03beb29f}, !- Handle
  {c9ecba47-1a63-40e7-ab54-bc188bad9f53}, !- Source Object
  17,                                     !- Outlet Port
  {cdf049e9-f8f2-4e56-8028-b05276b23199}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e5ec29d4-1ceb-415f-ac87-a94a5ee69475}, !- Handle
  9 Zone VAV 1 Main Htg Coil,             !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {48a160cc-341d-4c92-89aa-7540cfcf51c8}, !- Water Inlet Node Name
  {3219ae59-0215-4d6b-861a-31df4516f7fb}, !- Water Outlet Node Name
  {12797c1c-2b06-4225-8034-8de9b5c7d324}, !- Air Inlet Node Name
  {c5218e3e-ba83-45d3-8bee-40032c2ce1fc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb74c818-2e65-4ff7-81f1-711692bcc094}, !- Handle
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {f46a4ca7-86b8-426d-9f7f-b609f898e1e0}, !- Inlet Port
  {48a160cc-341d-4c92-89aa-7540cfcf51c8}; !- Outlet Port

OS:Connection,
  {f46a4ca7-86b8-426d-9f7f-b609f898e1e0}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  30,                                     !- Outlet Port
  {cb74c818-2e65-4ff7-81f1-711692bcc094}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {076e93ab-f1f0-4c1c-957b-320d2931fcf6}, !- Handle
  9 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {3219ae59-0215-4d6b-861a-31df4516f7fb}, !- Inlet Port
  {d5b07464-5b40-4fa6-b721-08556f1957d4}; !- Outlet Port

OS:Connection,
  {48a160cc-341d-4c92-89aa-7540cfcf51c8}, !- Handle
  {cb74c818-2e65-4ff7-81f1-711692bcc094}, !- Source Object
  3,                                      !- Outlet Port
  {e5ec29d4-1ceb-415f-ac87-a94a5ee69475}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3219ae59-0215-4d6b-861a-31df4516f7fb}, !- Handle
  {e5ec29d4-1ceb-415f-ac87-a94a5ee69475}, !- Source Object
  6,                                      !- Outlet Port
  {076e93ab-f1f0-4c1c-957b-320d2931fcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b07464-5b40-4fa6-b721-08556f1957d4}, !- Handle
  {076e93ab-f1f0-4c1c-957b-320d2931fcf6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fa47fb4-0128-4e46-b0ae-ce2e49260c63}, !- Handle
  9 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {e5ec29d4-1ceb-415f-ac87-a94a5ee69475}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c214f9d1-0ee0-46af-9bb1-acfa0e629acd}, !- Handle
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {c5218e3e-ba83-45d3-8bee-40032c2ce1fc}, !- Inlet Port
  {ebcc4660-c201-401d-a73c-2a0ca1a13826}; !- Outlet Port

OS:Connection,
  {c5218e3e-ba83-45d3-8bee-40032c2ce1fc}, !- Handle
  {e5ec29d4-1ceb-415f-ac87-a94a5ee69475}, !- Source Object
  8,                                      !- Outlet Port
  {c214f9d1-0ee0-46af-9bb1-acfa0e629acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcc4660-c201-401d-a73c-2a0ca1a13826}, !- Handle
  {c214f9d1-0ee0-46af-9bb1-acfa0e629acd}, !- Source Object
  3,                                      !- Outlet Port
  {c9ecba47-1a63-40e7-ab54-bc188bad9f53}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {aa199bf5-21dc-41bd-9505-c4f8e4de29ac}, !- Handle
  9 Zone VAV 1 Clg Coil,                  !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2a6979f2-1880-47a9-b4f3-98f4c1c9ad54}, !- Water Inlet Node Name
  {83101967-ae9c-43c7-9be1-85ec517247bf}, !- Water Outlet Node Name
  {ee47a5c4-fbb0-4b80-aa54-3ce9f7a166cd}, !- Air Inlet Node Name
  {0991c922-77a0-47c4-8576-d2b6006b0bf9}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b9610d1d-67c7-4d4d-913f-60267d899d0c}, !- Handle
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {a34a9f09-0adf-4a87-9570-161225e1abf3}, !- Inlet Port
  {2a6979f2-1880-47a9-b4f3-98f4c1c9ad54}; !- Outlet Port

OS:Connection,
  {a34a9f09-0adf-4a87-9570-161225e1abf3}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  6,                                      !- Outlet Port
  {b9610d1d-67c7-4d4d-913f-60267d899d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38a06d2a-31f4-4dc6-98b2-2b6197415ce8}, !- Handle
  9 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {83101967-ae9c-43c7-9be1-85ec517247bf}, !- Inlet Port
  {83890b89-155a-4b80-bbf2-fed754ba02d0}; !- Outlet Port

OS:Connection,
  {2a6979f2-1880-47a9-b4f3-98f4c1c9ad54}, !- Handle
  {b9610d1d-67c7-4d4d-913f-60267d899d0c}, !- Source Object
  3,                                      !- Outlet Port
  {aa199bf5-21dc-41bd-9505-c4f8e4de29ac}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83101967-ae9c-43c7-9be1-85ec517247bf}, !- Handle
  {aa199bf5-21dc-41bd-9505-c4f8e4de29ac}, !- Source Object
  11,                                     !- Outlet Port
  {38a06d2a-31f4-4dc6-98b2-2b6197415ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83890b89-155a-4b80-bbf2-fed754ba02d0}, !- Handle
  {38a06d2a-31f4-4dc6-98b2-2b6197415ce8}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cc89e766-d7a2-492f-a5ac-62a7f4f6cd29}, !- Handle
  9 Zone VAV 1 Clg Coil Controller,       !- Name
  {aa199bf5-21dc-41bd-9505-c4f8e4de29ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {acf56cd3-d687-4001-80bb-17462f2b4d6e}, !- Handle
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {0991c922-77a0-47c4-8576-d2b6006b0bf9}, !- Inlet Port
  {12797c1c-2b06-4225-8034-8de9b5c7d324}; !- Outlet Port

OS:Connection,
  {0991c922-77a0-47c4-8576-d2b6006b0bf9}, !- Handle
  {aa199bf5-21dc-41bd-9505-c4f8e4de29ac}, !- Source Object
  13,                                     !- Outlet Port
  {acf56cd3-d687-4001-80bb-17462f2b4d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12797c1c-2b06-4225-8034-8de9b5c7d324}, !- Handle
  {acf56cd3-d687-4001-80bb-17462f2b4d6e}, !- Source Object
  3,                                      !- Outlet Port
  {e5ec29d4-1ceb-415f-ac87-a94a5ee69475}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {53996f1c-f1e6-48b7-97eb-88484c8719c3}, !- Handle
  9 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d511c059-70fc-44fa-b363-b2076243fe0e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {edfdbe5b-5cd9-48aa-beed-c741a2f4d2d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {edfdbe5b-5cd9-48aa-beed-c741a2f4d2d9}, !- Handle
  9 Zone VAV 1 Vent Controller,           !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {910fbc43-4b19-416b-b0db-bfb5a510cd7c}, !- Handle
  9 Zone VAV 1 OA System,                 !- Name
  {53996f1c-f1e6-48b7-97eb-88484c8719c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88b2dc12-d89a-4478-a73e-629ba545577e}, !- Mixed Air Node Name
  {fa5c331a-88ac-487d-ac6b-56f89d242a4b}, !- Outdoor Air Stream Node Name
  {fb5289a6-cac4-4368-8aae-9316192b59d7}, !- Relief Air Stream Node Name
  {26f8effc-4a42-40c7-ad60-9022647d1bbf}; !- Return Air Stream Node Name

OS:Node,
  {6f30b1ed-e268-4084-89fa-96b34a521c79}, !- Handle
  9 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {fa5c331a-88ac-487d-ac6b-56f89d242a4b}; !- Outlet Port

OS:Connection,
  {fa5c331a-88ac-487d-ac6b-56f89d242a4b}, !- Handle
  {6f30b1ed-e268-4084-89fa-96b34a521c79}, !- Source Object
  3,                                      !- Outlet Port
  {910fbc43-4b19-416b-b0db-bfb5a510cd7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b05b39a8-4545-4619-bd16-075b90badeaa}, !- Handle
  9 Zone VAV 1 Relief Air Node,           !- Name
  {fb5289a6-cac4-4368-8aae-9316192b59d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb5289a6-cac4-4368-8aae-9316192b59d7}, !- Handle
  {910fbc43-4b19-416b-b0db-bfb5a510cd7c}, !- Source Object
  7,                                      !- Outlet Port
  {b05b39a8-4545-4619-bd16-075b90badeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d22c535-c9c5-4148-94b9-cefad590dbb7}, !- Handle
  9 Zone VAV 1 Mixed Air Node,            !- Name
  {88b2dc12-d89a-4478-a73e-629ba545577e}, !- Inlet Port
  {ee47a5c4-fbb0-4b80-aa54-3ce9f7a166cd}; !- Outlet Port

OS:Connection,
  {26f8effc-4a42-40c7-ad60-9022647d1bbf}, !- Handle
  {d12584a1-6c97-4790-85dd-d7e02f536da8}, !- Source Object
  3,                                      !- Outlet Port
  {910fbc43-4b19-416b-b0db-bfb5a510cd7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88b2dc12-d89a-4478-a73e-629ba545577e}, !- Handle
  {910fbc43-4b19-416b-b0db-bfb5a510cd7c}, !- Source Object
  5,                                      !- Outlet Port
  {7d22c535-c9c5-4148-94b9-cefad590dbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee47a5c4-fbb0-4b80-aa54-3ce9f7a166cd}, !- Handle
  {7d22c535-c9c5-4148-94b9-cefad590dbb7}, !- Source Object
  3,                                      !- Outlet Port
  {aa199bf5-21dc-41bd-9505-c4f8e4de29ac}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {689228a9-a6f8-442c-bc3f-ba9e28b42a37}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8690403b-f656-466d-b6d8-7e786da8000c}, !- Control Zone or Zone List Name
  {29b725b4-91da-41df-92ee-1d6a8864e43d}, !- Cooling Control Zone or Zone List Name
  {fdd6b0cd-29ba-4f35-8c9c-a808d7a2eacd}, !- Heating Control Zone or Zone List Name
  {bc0c3661-d809-4066-87ea-e6b1fcdff4de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8690403b-f656-466d-b6d8-7e786da8000c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {29b725b4-91da-41df-92ee-1d6a8864e43d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fdd6b0cd-29ba-4f35-8c9c-a808d7a2eacd}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc0c3661-d809-4066-87ea-e6b1fcdff4de}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {911d5f28-3e44-439b-9bb7-860a1d57c8fe}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cd71195-0f63-4c8c-bbf2-24a29297866f}, !- Water Inlet Node Name
  {7c575815-b522-412a-892a-649421c98729}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc7a604b-6c61-4364-8920-c478dcd2e466}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {5a3da8c4-b7e2-4535-8e9e-a00940462c7b}, !- Inlet Port
  {6cd71195-0f63-4c8c-bbf2-24a29297866f}; !- Outlet Port

OS:Connection,
  {5a3da8c4-b7e2-4535-8e9e-a00940462c7b}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  31,                                     !- Outlet Port
  {dc7a604b-6c61-4364-8920-c478dcd2e466}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e6491f1-bedc-4c0b-916c-44d8f0216ad6}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {7c575815-b522-412a-892a-649421c98729}, !- Inlet Port
  {d1c73a05-465f-4fd8-bdf5-a63202ac6072}; !- Outlet Port

OS:Connection,
  {6cd71195-0f63-4c8c-bbf2-24a29297866f}, !- Handle
  {dc7a604b-6c61-4364-8920-c478dcd2e466}, !- Source Object
  3,                                      !- Outlet Port
  {911d5f28-3e44-439b-9bb7-860a1d57c8fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c575815-b522-412a-892a-649421c98729}, !- Handle
  {911d5f28-3e44-439b-9bb7-860a1d57c8fe}, !- Source Object
  6,                                      !- Outlet Port
  {8e6491f1-bedc-4c0b-916c-44d8f0216ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c73a05-465f-4fd8-bdf5-a63202ac6072}, !- Handle
  {8e6491f1-bedc-4c0b-916c-44d8f0216ad6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c10c1e35-7101-4ab2-b266-be57c6d321dc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Controller, !- Name
  {911d5f28-3e44-439b-9bb7-860a1d57c8fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24620837-7c57-4640-93e0-5ea0e4ba6cf3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {236ffa37-2e1e-4a34-8013-248829a8c089}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {911d5f28-3e44-439b-9bb7-860a1d57c8fe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {280ab655-8641-4489-89ba-812ee4e1ed11}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autosize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2228f1c-ade1-4a4f-9d34-b3a453fb7380}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Return Air Node, !- Name
  {ed1e5891-7a79-4d71-84ec-bba579a88ef4}, !- Inlet Port
  {986c1735-194b-4bce-a813-c19f7423e1a4}; !- Outlet Port

OS:Connection,
  {afdfc17a-b591-44fe-8112-abc90f4a7c96}, !- Handle
  {f696bec1-3029-4771-b768-5b7705eef4cd}, !- Source Object
  3,                                      !- Outlet Port
  {cbf8d90c-9bde-41c1-9f93-b5fccc4276ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1e5891-7a79-4d71-84ec-bba579a88ef4}, !- Handle
  {83e87e37-fb2b-451c-9341-cd8232c9bc94}, !- Source Object
  2,                                      !- Outlet Port
  {a2228f1c-ade1-4a4f-9d34-b3a453fb7380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986c1735-194b-4bce-a813-c19f7423e1a4}, !- Handle
  {a2228f1c-ade1-4a4f-9d34-b3a453fb7380}, !- Source Object
  3,                                      !- Outlet Port
  {3830f67a-14af-4ffe-bfab-d9a52226ebcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ddb0416-abbc-46f5-b4e6-adf86424c745}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {c4b421f6-ebd4-4ae3-92af-4f12248a40bb}, !- Inlet Port
  {236ffa37-2e1e-4a34-8013-248829a8c089}; !- Outlet Port

OS:Connection,
  {c4b421f6-ebd4-4ae3-92af-4f12248a40bb}, !- Handle
  {178a3d14-bc94-4939-b4c2-43b02ce1409e}, !- Source Object
  3,                                      !- Outlet Port
  {9ddb0416-abbc-46f5-b4e6-adf86424c745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236ffa37-2e1e-4a34-8013-248829a8c089}, !- Handle
  {9ddb0416-abbc-46f5-b4e6-adf86424c745}, !- Source Object
  3,                                      !- Outlet Port
  {24620837-7c57-4640-93e0-5ea0e4ba6cf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {280ab655-8641-4489-89ba-812ee4e1ed11}, !- Handle
  {24620837-7c57-4640-93e0-5ea0e4ba6cf3}, !- Source Object
  12,                                     !- Outlet Port
  {f696bec1-3029-4771-b768-5b7705eef4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ebf957f6-9857-4635-8bc1-0e680ab6e79c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c941515-80a8-4633-a4d5-884896c2c43e}, !- Water Inlet Node Name
  {d28039f2-cc43-4481-872a-010e43d1a72b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08e44479-23b2-429a-a045-3bf9e2ea262c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {51abb8ce-e0ac-45c2-987d-90387ca0dd76}, !- Inlet Port
  {9c941515-80a8-4633-a4d5-884896c2c43e}; !- Outlet Port

OS:Connection,
  {51abb8ce-e0ac-45c2-987d-90387ca0dd76}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  32,                                     !- Outlet Port
  {08e44479-23b2-429a-a045-3bf9e2ea262c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {529b2f6d-0795-41d4-a419-eb8db0eab3cc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {d28039f2-cc43-4481-872a-010e43d1a72b}, !- Inlet Port
  {669419fb-678a-435f-8ac8-370dd47ace7a}; !- Outlet Port

OS:Connection,
  {9c941515-80a8-4633-a4d5-884896c2c43e}, !- Handle
  {08e44479-23b2-429a-a045-3bf9e2ea262c}, !- Source Object
  3,                                      !- Outlet Port
  {ebf957f6-9857-4635-8bc1-0e680ab6e79c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d28039f2-cc43-4481-872a-010e43d1a72b}, !- Handle
  {ebf957f6-9857-4635-8bc1-0e680ab6e79c}, !- Source Object
  6,                                      !- Outlet Port
  {529b2f6d-0795-41d4-a419-eb8db0eab3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669419fb-678a-435f-8ac8-370dd47ace7a}, !- Handle
  {529b2f6d-0795-41d4-a419-eb8db0eab3cc}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11f566d1-be1c-4935-8f03-dd672a35516c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Controller, !- Name
  {ebf957f6-9857-4635-8bc1-0e680ab6e79c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {413237a1-9f76-4e33-8cdb-0d2a910e56a8}, !- Handle
