  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {acc132c7-0516-4ad2-a16d-49981c2793a5}, !- Inlet Port
  {6bba152d-9078-437e-97f6-4729558ae265}; !- Outlet Port

OS:Connection,
  {acc132c7-0516-4ad2-a16d-49981c2793a5}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  9,                                      !- Outlet Port
  {b78496c9-9461-4354-9156-d80fd5f4d3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bba152d-9078-437e-97f6-4729558ae265}, !- Handle
  {b78496c9-9461-4354-9156-d80fd5f4d3f1}, !- Source Object
  3,                                      !- Outlet Port
  {47c19571-471a-4431-b680-b4538e930502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {931b313b-f6fc-4b3c-956c-d90d74b287f6}, !- Handle
  {47c19571-471a-4431-b680-b4538e930502}, !- Source Object
  12,                                     !- Outlet Port
  {a39ca3e7-8f16-484c-8c52-148afd8cadca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09accd28-3f8f-4b42-be3e-c6ca4b608ba6}, !- Water Inlet Node Name
  {9dce4f1d-6c2f-445e-8a50-c6c0c784b8df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14090e18-1b22-4703-8960-83c8e46d2abe}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {5ca954f1-eece-4345-802f-e1401cde6a41}, !- Inlet Port
  {09accd28-3f8f-4b42-be3e-c6ca4b608ba6}; !- Outlet Port

OS:Node,
  {f5d4ced8-63a2-48d6-901c-bdec04b15c35}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {9dce4f1d-6c2f-445e-8a50-c6c0c784b8df}, !- Inlet Port
  {b1ddb1ab-b839-4d0f-96b6-49cae2f6b9d5}; !- Outlet Port

OS:Connection,
  {09accd28-3f8f-4b42-be3e-c6ca4b608ba6}, !- Handle
  {14090e18-1b22-4703-8960-83c8e46d2abe}, !- Source Object
  3,                                      !- Outlet Port
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9dce4f1d-6c2f-445e-8a50-c6c0c784b8df}, !- Handle
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Source Object
  6,                                      !- Outlet Port
  {f5d4ced8-63a2-48d6-901c-bdec04b15c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e8addef5-2e74-4f29-8d26-c5982ad8bb51}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Controller, !- Name
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {118fda58-01be-463a-a32c-992c341a9018}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Reheat Coil Name
  3.78541178396985e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68b259c8-453d-4fa2-98ec-2cfb514ab322}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {63c62c25-5ba0-4d06-9ad8-6a2689b21e14}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {68b259c8-453d-4fa2-98ec-2cfb514ab322}, !- Inlet Port
  {33c4a03c-6f51-4cd3-8ff8-9b21756790ae}; !- Outlet Port

OS:Node,
  {65e9c68c-e650-4345-87d6-a54adfc994d8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Return Air Node, !- Name
  {9e6f0de1-38a3-4fbd-a389-04a20de91fd3}, !- Inlet Port
  {c3e444e0-85ea-46f4-b369-8ce6be43984a}; !- Outlet Port

OS:Connection,
  {33c4a03c-6f51-4cd3-8ff8-9b21756790ae}, !- Handle
  {63c62c25-5ba0-4d06-9ad8-6a2689b21e14}, !- Source Object
  3,                                      !- Outlet Port
  {a41fbe7b-a84a-42f5-be4c-0b8ace4d7614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6f0de1-38a3-4fbd-a389-04a20de91fd3}, !- Handle
  {6ccf320a-6d76-4ba5-abf8-42280cc619dc}, !- Source Object
  2,                                      !- Outlet Port
  {65e9c68c-e650-4345-87d6-a54adfc994d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e444e0-85ea-46f4-b369-8ce6be43984a}, !- Handle
  {65e9c68c-e650-4345-87d6-a54adfc994d8}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {806d722f-9b22-42fe-9d2a-2d2288a399c3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {839a848a-5b8f-4d3f-9248-9675b95a20a2}, !- Inlet Port
  {118fda58-01be-463a-a32c-992c341a9018}; !- Outlet Port

OS:Connection,
  {839a848a-5b8f-4d3f-9248-9675b95a20a2}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  10,                                     !- Outlet Port
  {806d722f-9b22-42fe-9d2a-2d2288a399c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118fda58-01be-463a-a32c-992c341a9018}, !- Handle
  {806d722f-9b22-42fe-9d2a-2d2288a399c3}, !- Source Object
  3,                                      !- Outlet Port
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68b259c8-453d-4fa2-98ec-2cfb514ab322}, !- Handle
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Source Object
  12,                                     !- Outlet Port
  {63c62c25-5ba0-4d06-9ad8-6a2689b21e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dacab8e7-4b32-4ff0-af7a-aba5f6e5a0ae}, !- Water Inlet Node Name
  {0fa65e89-548f-4bef-928c-4eb6eb62ce3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23cde034-eff7-488e-aa53-78a785878886}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {820fe5e5-bd54-4fde-82b9-a007c2a6be08}, !- Inlet Port
  {dacab8e7-4b32-4ff0-af7a-aba5f6e5a0ae}; !- Outlet Port

OS:Node,
  {f598c1b8-c2b6-4c09-992e-f2fc9124401f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {0fa65e89-548f-4bef-928c-4eb6eb62ce3f}, !- Inlet Port
  {4679440f-43ef-494f-b1d5-36366103038e}; !- Outlet Port

OS:Connection,
  {dacab8e7-4b32-4ff0-af7a-aba5f6e5a0ae}, !- Handle
  {23cde034-eff7-488e-aa53-78a785878886}, !- Source Object
  3,                                      !- Outlet Port
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fa65e89-548f-4bef-928c-4eb6eb62ce3f}, !- Handle
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Source Object
  6,                                      !- Outlet Port
  {f598c1b8-c2b6-4c09-992e-f2fc9124401f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46c48cb2-d0ac-4cf4-b773-60e99366f423}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Controller, !- Name
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {1f59205d-315d-43f0-94f7-a6544ce3f710}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Reheat Coil Name
  3.78541178396985e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb4e06bb-a62e-4c35-8fd9-bd68da66d050}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c465e39-fe66-42c1-b877-0212d195ab04}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {eb4e06bb-a62e-4c35-8fd9-bd68da66d050}, !- Inlet Port
  {57a7ef5d-0a6d-4dea-9c06-c7810fd8edd9}; !- Outlet Port

OS:Node,
  {99f0ee16-138b-4456-a02b-ce1e538001b9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node, !- Name
  {a2154697-b0c3-4cb8-91ab-6ac3f6fe1631}, !- Inlet Port
  {3122e2dd-7a1f-4418-bf58-03f509065b17}; !- Outlet Port

OS:Connection,
  {57a7ef5d-0a6d-4dea-9c06-c7810fd8edd9}, !- Handle
  {0c465e39-fe66-42c1-b877-0212d195ab04}, !- Source Object
  3,                                      !- Outlet Port
  {16b74609-1c8c-4f77-8caf-e54d0a5a896f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2154697-b0c3-4cb8-91ab-6ac3f6fe1631}, !- Handle
  {64a2e3e0-d073-4ce4-8d2d-ba2d66882546}, !- Source Object
  2,                                      !- Outlet Port
  {99f0ee16-138b-4456-a02b-ce1e538001b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3122e2dd-7a1f-4418-bf58-03f509065b17}, !- Handle
  {99f0ee16-138b-4456-a02b-ce1e538001b9}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {039edb70-7267-4bf5-acaf-c962b05cbad5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {59cc7a2e-6364-4542-8f5d-c7fd0b18c653}, !- Inlet Port
  {1f59205d-315d-43f0-94f7-a6544ce3f710}; !- Outlet Port

OS:Connection,
  {59cc7a2e-6364-4542-8f5d-c7fd0b18c653}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  11,                                     !- Outlet Port
  {039edb70-7267-4bf5-acaf-c962b05cbad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f59205d-315d-43f0-94f7-a6544ce3f710}, !- Handle
  {039edb70-7267-4bf5-acaf-c962b05cbad5}, !- Source Object
  3,                                      !- Outlet Port
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb4e06bb-a62e-4c35-8fd9-bd68da66d050}, !- Handle
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Source Object
  12,                                     !- Outlet Port
  {0c465e39-fe66-42c1-b877-0212d195ab04}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  {a99ec346-9cae-42e4-8aab-f42ab151ff61}, !- Default Day Schedule Name
  {e4c857e4-708f-4c15-93b5-2914e707f562}, !- Summer Design Day Schedule Name
  {9e0fe800-7a56-4242-be22-6041120d46c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a99ec346-9cae-42e4-8aab-f42ab151ff61}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2d06f4ba-9695-4739-a424-f4eddc88023e}, !- Handle
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1703.9750000000031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  69,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:45:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:45:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e0fe800-7a56-4242-be22-6041120d46c3}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4c857e4-708f-4c15-93b5-2914e707f562}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab59526d-fe5d-4bff-9b1d-157012673789}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d9af781-6782-4967-a0a8-c63caee013bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d9af781-6782-4967-a0a8-c63caee013bc}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {834b0e24-fca4-4af9-93bd-8f2b306e29dc}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71eed8fc-a4cf-4457-a892-08a439e4fb00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71eed8fc-a4cf-4457-a892-08a439e4fb00}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {74239c9f-11ee-4899-a342-69ed8fe88789}, !- Handle
  Building Default Schedule Set,          !- Name
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b9bdfd15-8f34-4ff5-89ed-fb1cfd473b8e}, !- Handle
  {2581319f-4f9b-4a8f-9b09-a6fe9ce2af9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffba29d3-069f-4c85-a137-3adce60d2f5b}, !- Handle
  {8fdeb678-eca3-40c9-9898-6d18f369863d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0256227351851852 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.102490940740741 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.102490940740741 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0256227351851852 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8b6b510a-8d21-4d58-a078-e7d008c11bdf}, !- Handle
  {fbfd614f-4c1a-4577-9384-2ef19ce3c972}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.0256227351851852 | hoo_start - 1.5 ~ 0.0256227351851852 | hoo_start - 0.5 ~ 0.192170513888889 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.115302308333334 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0640568379629631 | hoo_end - 2.5 ~ 0.0768682055555557 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0768682055555557 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0128113675925926 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b30eafbc-6ff0-40cd-af5c-fdd31c15cd17}, !- Handle
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {68b593e1-4095-494e-b917-2dadc8bbf18b}, !- Handle
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad9035e4-c2e8-435f-a6f3-fc9ddef5b6db}, !- Handle
  {e775d533-8225-425e-bf24-922224f3bd73}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0150471a-94a2-4d30-846a-b686439a6252}, !- Handle
  {4aa8e73c-a584-42f0-8c44-90011123d352}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3972126-5f24-4610-822b-7c642cfbc28c}, !- Handle
  {c263e5e5-b836-4ac1-8f93-860c9cb77510}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {3829208b-0535-4d1e-bc67-6990587b8973}, !- Handle
  {cfcc50e8-f78c-4d95-b52e-c493a1160668}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8d79da4-9300-4ea6-ae30-2629ead91ea4}, !- Handle
  {47c947ca-ba79-430f-83ab-05ca4ed83728}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {597b477f-1f15-4063-a3a7-1bd7a41bcd3d}, !- Handle
  {94dbc122-1430-40c1-9aaa-7ac318bab79e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed1ce2dd-120c-48d7-9025-b5b988353def}, !- Handle
  {c2402810-485a-4c03-976f-1e8c63ce966f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {c8812a5f-ec15-4188-b2cb-2c4026689ed8}, !- Handle
  {1f0ef27a-b608-4142-ac84-d80f036d5153}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bce89c9e-3351-4644-bbc2-c559dd77481c}, !- Handle
  {c5446093-ef5a-46a1-8286-9ea8ce53c195}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f35229f4-0915-4839-a81e-f9166eabc024}, !- Handle
  {db21e826-e5a8-45e4-b89b-b99114e0d31f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c777cef6-7fc1-4413-822c-5895af13db98}, !- Handle
  {90d102ef-05f6-42c3-856b-1070829b5081}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {78e5c79c-ed08-4e22-8f58-afcc2cd4893f}, !- Handle
  {f0eeb5bb-e591-4ff7-a953-139f2e1caae3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8fe24048-da7a-4fde-ac4b-3f8712f4c720}, !- Handle
  {81f0daa4-d9fb-4902-8248-19a3a315d52e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {abbb8283-7897-4c6b-a5f7-5290c7f9dbf8}, !- Handle
  {8b671245-dcd5-4782-b00d-a920c77f0ef7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b440c9f5-baca-4c86-8a45-32bbf0a6a15e}, !- Handle
  {ba0e5f06-cf3f-4324-9ae2-646c4e7b82d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {df8b92c3-cd8c-4860-9c46-519baa92e32a}, !- Handle
  {f81d1060-1c6a-46a7-ad12-21e166dc8ad2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf89fc07-45e5-4327-92b4-baacdc8febde}, !- Handle
  {8c76a49e-f45d-4e09-abd4-6fd15e26abc8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f40b21ba-a84b-4295-aace-3bc1ae31d10f}, !- Handle
  {50d195b4-1350-4802-84ad-66f62d7026b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2df5ac8b-c79b-420b-908b-20548824ebe9}, !- Handle
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b035988a-7579-4932-b618-766fecc14671}, !- Handle
  {bc2d0618-1827-470b-9c02-7783c580e8b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6134771e-6a78-40a5-9f0d-fedf56ec4b98}, !- Handle
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {12894a20-bc06-4dff-927c-6628a4044de3}, !- Handle
  {d471dbf8-78d8-42d0-8e59-1222db33b2c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4b5cf934-028b-4d38-85a8-4ed86bc0a6e2}, !- Handle
  {8a2172a2-fee1-43ac-9283-145a5de20ed3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {646ea180-0eb6-4d61-87f1-fa444c9313f8}, !- Handle
  {d70ac231-1806-4b75-9052-761c1710f8fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9efafda0-ea34-468a-8eb6-384c46c7b5ea}, !- Handle
  {44a9cdbd-e2fb-463f-b725-4be979763d37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1444a679-824d-42f7-ad49-2f1f7f931ed0}, !- Handle
  {17897f60-52e3-426e-b062-524e4866e3d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de03ca70-55cb-4711-ad21-4a63a411b1db}, !- Handle
  {739267fb-b332-4ab4-a994-24d5a7ee56ef}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {877a565b-4ffc-4d37-a3bd-4526eec40c4e}, !- Handle
  {02729782-4fa9-47b8-8476-4b61ae15fc1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52d75157-7420-4c8a-866e-0d088ddf7891}, !- Handle
  {92a8faff-c80a-41ef-8022-14099f3250c9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {caacb631-d7b6-48dc-a153-efe07b156912}, !- Handle
  {5f704dd1-5398-4ad2-93b9-17d8d2f9dcab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f92e4187-cde5-4325-8a32-e4e9be4b4f87}, !- Handle
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {f8be6bd3-6de2-46f0-a81d-4fe5dc2f4848}, !- Handle
  {4c6a5dd9-2baf-456b-ab8a-16b338dd4b9e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26f92a2b-2bcb-43bf-acd5-4fe970a411d8}, !- Handle
  {4b93c43c-7d6a-4bbe-a661-18bb076ce951}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {688b0bc1-b314-4c3b-8941-52d15c0eeecb}, !- Handle
  {e4ade28f-2ee3-49fe-8900-4f9ea2a12930}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 6.5 ~ 0.07 | hoo_end + 7.5 ~ 0.09 | hoo_end + 8.5 ~ 0.05 | hoo_start - 9.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bd191e0b-5f68-42fb-865e-d22f17e29dc8}, !- Handle
  {4aefbffd-3acb-46ad-9ea5-11fe857c90e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2068fdcd-7626-4404-a805-8aeebfa14d54}, !- Handle
  {83f08786-df39-4e62-94a3-076f2f37e829}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ 0.0 | hoo_start + 5.5 ~ 0.0 | hoo_start + 6.5 ~ 0.07 | hoo_start + 7.5 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 3.5 ~ 0.04 | hoo_start - 2.5 ~ 0.07 | hoo_start - 1.5 ~ 0.04 | hoo_start - 1.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {efec5c8e-0ba3-4a6c-9af6-5a43d7514342}, !- Handle
  autogen Large Office Activity 0,        !- Name
  {90d102ef-05f6-42c3-856b-1070829b5081}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c00fb329-3b56-4237-be6a-37cea0950db9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c00fb329-3b56-4237-be6a-37cea0950db9}, !- Handle
  autogen Large Office Activity 0_day_sch, !- Name
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {717f0862-11fc-4b7b-94b9-c25629436e86}, !- Handle
  {c00fb329-3b56-4237-be6a-37cea0950db9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c9a60a76-6c12-4f0b-863e-f372d036778a}, !- Handle
  autogen Large Office Activity 1,        !- Name
  {90d102ef-05f6-42c3-856b-1070829b5081}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0de487a-12c0-440c-b3db-46fb7c68542a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {e0de487a-12c0-440c-b3db-46fb7c68542a}, !- Handle
  autogen Large Office Activity 1_day_sch, !- Name
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0c311298-22c8-41fb-9cb2-a4e15bfbae91}, !- Handle
  {e0de487a-12c0-440c-b3db-46fb7c68542a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3495d88c-e4ff-4614-af39-be399dc1264a}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0,        !- Name
  {8c76a49e-f45d-4e09-abd4-6fd15e26abc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c516a1ee-ed2f-434f-bacb-e786019310d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c516a1ee-ed2f-434f-bacb-e786019310d1}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2db4f87c-53f2-4dff-9fac-e1dd6cb2bf26}, !- Handle
  {c516a1ee-ed2f-434f-bacb-e786019310d1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {be596b2a-eb3c-4c21-938c-2d36f668903a}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1,        !- Name
  {8c76a49e-f45d-4e09-abd4-6fd15e26abc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c79c0a0-7952-4107-8a9e-11dd904c3428}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2c79c0a0-7952-4107-8a9e-11dd904c3428}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9be76f2f-5fb3-40c6-ae76-3e30c1c40054}, !- Handle
  {2c79c0a0-7952-4107-8a9e-11dd904c3428}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f3bd72e5-7a08-4b4c-81ca-97294eae312e}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0,   !- Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3553f8b5-63f4-4a24-8f94-9979e05ac85f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3553f8b5-63f4-4a24-8f94-9979e05ac85f}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {94fb903a-9c4a-4886-a700-cb6d020b5434}, !- Handle
  {3553f8b5-63f4-4a24-8f94-9979e05ac85f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4cb28e50-4ad3-4e8b-9207-42ed74fe98e7}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1,   !- Name
  {6b9fc8a2-a794-4fd4-a384-a94f4265320a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3d62745-ace4-4d05-bf84-c65c35f6f059}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b3d62745-ace4-4d05-bf84-c65c35f6f059}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {ee24e775-c2bd-4715-a212-b75be21b2bef}, !- Handle
  {b3d62745-ace4-4d05-bf84-c65c35f6f059}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5adc36a2-17e2-4831-a892-ca7b2c82dac6}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0,   !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4a832aa-817e-4bdb-b761-a19c8eae9e49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {d4a832aa-817e-4bdb-b761-a19c8eae9e49}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {c25894b7-86b7-4be0-8d8d-8b22c3a2a27a}, !- Handle
  {d4a832aa-817e-4bdb-b761-a19c8eae9e49}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {67951ed6-c01a-4d73-9b64-c779190076cb}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1,   !- Name
  {5a1843ce-ad38-4233-86cd-f8e6df840bcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b100fbc-124b-43e9-990f-a5a87dd134f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2b100fbc-124b-43e9-990f-a5a87dd134f1}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {1308e802-0711-44b0-a92c-5417ea6f3827}, !- Handle
  {2b100fbc-124b-43e9-990f-a5a87dd134f1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {55b9097e-8e79-40cc-835b-333456d9eb55}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7be8d400-d1ee-4200-80f6-6cdf99436e99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {7be8d400-d1ee-4200-80f6-6cdf99436e99}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {9dac89df-5181-4b61-984a-44abbaacaafb}, !- Handle
  {7be8d400-d1ee-4200-80f6-6cdf99436e99}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5c3c55e9-329e-4dba-94ff-8eb17066484b}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce818051-1f80-42c7-8fac-60e313b0f8bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ce818051-1f80-42c7-8fac-60e313b0f8bd}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {d10b1a55-306e-481c-90dd-92b6dafdcd9a}, !- Handle
  {ce818051-1f80-42c7-8fac-60e313b0f8bd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {2f2d6d60-c6a1-4781-89ff-d780c4a190eb}, !- Handle
  9 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {faf29590-a5e7-45b2-a3e7-2d67867ba8b5}, !- Default Day Schedule Name
  {7b7d4f04-418b-4173-b5f2-8ef549376d6d}, !- Summer Design Day Schedule Name
  {757e09f6-86b1-4c50-99cd-5de2c1647f2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {faf29590-a5e7-45b2-a3e7-2d67867ba8b5}, !- Handle
  9 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {91927aca-e8cc-49d8-874e-d7c53c0d18cb}, !- Handle
  {2f2d6d60-c6a1-4781-89ff-d780c4a190eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {757e09f6-86b1-4c50-99cd-5de2c1647f2b}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b7d4f04-418b-4173-b5f2-8ef549376d6d}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b45ed8d7-0ba0-4bc8-b2dc-af44260646ab}, !- Handle
  9 Zone VAV Occ Sch Saturday Rule,       !- Name
  {2f2d6d60-c6a1-4781-89ff-d780c4a190eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fce3f7d9-cc52-4da8-9c90-182d7a1a03a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fce3f7d9-cc52-4da8-9c90-182d7a1a03a0}, !- Handle
  9 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4f9d097-2056-4f5a-a12f-8a9636d2cd02}, !- Handle
  9 Zone VAV Occ Sch Sunday Rule,         !- Name
  {2f2d6d60-c6a1-4781-89ff-d780c4a190eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e2b4677-4fe2-4c5f-b14f-5c9294d09d78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e2b4677-4fe2-4c5f-b14f-5c9294d09d78}, !- Handle
  9 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a08427f2-82a0-43f8-bc93-b80804b85489}, !- Handle
  9 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {970b6b3b-fc04-4ee1-9a00-fa266b3a0c46}, !- Default Day Schedule Name
  {6383f524-a835-4cfa-a1eb-56514238330d}, !- Summer Design Day Schedule Name
  {2d344b42-5c66-429f-bf85-bd55a703a913}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {970b6b3b-fc04-4ee1-9a00-fa266b3a0c46}, !- Handle
  9 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {98c9cfbc-b309-4506-aeac-9c913faee6f1}, !- Handle
  {a08427f2-82a0-43f8-bc93-b80804b85489}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d344b42-5c66-429f-bf85-bd55a703a913}, !- Handle
  9 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6383f524-a835-4cfa-a1eb-56514238330d}, !- Handle
  9 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23e9a2b5-6593-471e-ba88-588e0f93e4cf}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {a08427f2-82a0-43f8-bc93-b80804b85489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e10dddfd-843a-4904-bc81-88198682967e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e10dddfd-843a-4904-bc81-88198682967e}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9de5a88-8e08-4128-8f05-217d0a62a2da}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {a08427f2-82a0-43f8-bc93-b80804b85489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3565677-f99b-42d0-9c6c-846a9145062c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3565677-f99b-42d0-9c6c-846a9145062c}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2a08d3d-c1c8-411e-9efc-34e0d1172dcb}, !- Handle
  9 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5009a7f-b14e-4c63-af03-98b34af80e81}, !- Default Day Schedule Name
  {652a53aa-fd2a-442f-afcd-25bd26a3f996}, !- Summer Design Day Schedule Name
  {6b616a4a-60ff-4d8d-aa73-ef4b2bb528cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5009a7f-b14e-4c63-af03-98b34af80e81}, !- Handle
  9 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aca6fbae-0463-49e2-8ebd-841b5c17908e}, !- Handle
  {c2a08d3d-c1c8-411e-9efc-34e0d1172dcb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b616a4a-60ff-4d8d-aa73-ef4b2bb528cd}, !- Handle
  9 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {652a53aa-fd2a-442f-afcd-25bd26a3f996}, !- Handle
  9 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76c9c294-11a9-42e9-9317-3054159f6bbe}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {c2a08d3d-c1c8-411e-9efc-34e0d1172dcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f35c4094-226c-4bd3-8f16-c7bc5423f11d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f35c4094-226c-4bd3-8f16-c7bc5423f11d}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3f98906-2027-4b46-99d0-adbba44b4bd7}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {c2a08d3d-c1c8-411e-9efc-34e0d1172dcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb7c85f9-f469-491e-8596-f7216a5f6505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb7c85f9-f469-491e-8596-f7216a5f6505}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0b979b4-0409-41af-93c3-82b76498afe5}, !- Handle
  9 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b78f828e-c17a-469f-92bd-6f36d5d80bb0}, !- Default Day Schedule Name
  {de9bce55-53f1-4e9c-baa3-7dadf5cfbb9e}, !- Summer Design Day Schedule Name
  {01aeb9a0-aeac-4a04-9cc6-59d2e9124bc8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b78f828e-c17a-469f-92bd-6f36d5d80bb0}, !- Handle
  9 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4d286212-f4e1-4287-8fa1-bbe9ac33d468}, !- Handle
  {d0b979b4-0409-41af-93c3-82b76498afe5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01aeb9a0-aeac-4a04-9cc6-59d2e9124bc8}, !- Handle
  9 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de9bce55-53f1-4e9c-baa3-7dadf5cfbb9e}, !- Handle
  9 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ded9a59b-fce6-49b6-8b65-ddf99a246ab4}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday Rule,     !- Name
  {d0b979b4-0409-41af-93c3-82b76498afe5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a69f5ef-8266-4ceb-bd04-5650361ee6c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a69f5ef-8266-4ceb-bd04-5650361ee6c0}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5a7248d-2d6e-4c0a-ac39-823cd148395c}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday Rule,       !- Name
  {d0b979b4-0409-41af-93c3-82b76498afe5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d825cede-9d08-43d8-906b-5927e8e60970}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d825cede-9d08-43d8-906b-5927e8e60970}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1900cbb6-f389-44cd-a6d0-01cf852cf074}, !- Handle
  9 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce644db8-3acc-402e-9ff9-511973f25368}, !- Default Day Schedule Name
  {fafe0937-4e5b-4faa-afe1-2077f0655253}, !- Summer Design Day Schedule Name
  {cdb18c3e-ef1c-4541-8929-80562c32b3d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce644db8-3acc-402e-9ff9-511973f25368}, !- Handle
  9 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c0d3207-4cf3-498a-8078-0d59b45c5c62}, !- Handle
  {1900cbb6-f389-44cd-a6d0-01cf852cf074}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cdb18c3e-ef1c-4541-8929-80562c32b3d1}, !- Handle
  9 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fafe0937-4e5b-4faa-afe1-2077f0655253}, !- Handle
  9 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75b5c9d1-9e0e-4f7c-a8d6-7d812a20ded5}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday Rule,     !- Name
  {1900cbb6-f389-44cd-a6d0-01cf852cf074}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfebd29d-3b1d-4933-b9fb-8257a3af107f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfebd29d-3b1d-4933-b9fb-8257a3af107f}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bc35178-9a20-4bc1-bd17-3e2e04754fe9}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday Rule,       !- Name
  {1900cbb6-f389-44cd-a6d0-01cf852cf074}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ab92367-2868-40ad-85d1-5fc3246f5b61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ab92367-2868-40ad-85d1-5fc3246f5b61}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c2fc71c-9b75-462d-a8da-fdf384b8f849}, !- Handle
  9 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6eefa8d7-81f2-4a9b-bdeb-9d016018a49a}, !- Default Day Schedule Name
  {21107ca3-6b80-4f99-9050-66673ecb5d7d}, !- Summer Design Day Schedule Name
  {e812513a-d914-4b04-ad21-f44087fc776f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6eefa8d7-81f2-4a9b-bdeb-9d016018a49a}, !- Handle
  9 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6e834758-a94a-4602-bbd7-06a3b9affabd}, !- Handle
  {1c2fc71c-9b75-462d-a8da-fdf384b8f849}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e812513a-d914-4b04-ad21-f44087fc776f}, !- Handle
  9 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21107ca3-6b80-4f99-9050-66673ecb5d7d}, !- Handle
  9 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18a5cf1f-3566-4aaf-8693-e1c9af024852}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday Rule,     !- Name
  {1c2fc71c-9b75-462d-a8da-fdf384b8f849}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {125266dc-ffe5-4888-9dfc-7798be35ad7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {125266dc-ffe5-4888-9dfc-7798be35ad7c}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebd031e4-9a0e-44db-b1b6-08800cb2a1e8}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday Rule,       !- Name
  {1c2fc71c-9b75-462d-a8da-fdf384b8f849}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5f55f2c-10eb-4a02-b4a3-f21df38cb43c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f55f2c-10eb-4a02-b4a3-f21df38cb43c}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {574423eb-1601-4f3f-ae91-67075d136bfe}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {23e558de-ef17-4683-898c-39073fd67412}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {07cc8a95-2383-441f-947c-979b0ecba295}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {913a2fff-9e76-48be-8f51-4583e58d3ec2}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {9813076a-44a2-4099-8705-b51a1b9a669e}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {911a0e50-25a2-4a6a-b0ef-94dc917a5415}, !- Handle
  InteriorFurnishings 1,                  !- Name
  {77d0f611-7d68-4d8b-b811-cbe48ccb53e3}, !- Surface Rendering Name
  {9813076a-44a2-4099-8705-b51a1b9a669e}; !- Layer 1

OS:InternalMass:Definition,
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Handle
  Internal Mass Definition 2,             !- Name
  {911a0e50-25a2-4a6a-b0ef-94dc917a5415}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3bc6abc9-ed2f-4c10-b9fe-9d778e64b756}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60e9e2ea-4ccd-44a0-b4f2-7df99ffd71ac}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5b6ade9-a51b-4847-9325-4aa94ebfc787}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2bbbf03-bb60-48bc-b2ec-a729c309ec05}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {41f09c5b-4ef3-4196-9dda-131255a522bb}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7435dee7-f6e0-468d-a517-12a37b11ee31}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2db09dec-3e92-4c26-b633-a27c349ceaca}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {838f6886-6fba-4e86-953f-30f5f505954f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {389cd76e-5a57-4ff1-a681-21ea2a1e4fc6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be866138-69ea-4a7a-8921-cf97f604c837}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {9f9a2fe4-7033-489e-a3f8-5490bed31fca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f58b44c9-1349-4794-9109-52794444d94c}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {0f89e2c1-3eed-499e-ae62-5bfd97d47ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83da0dab-334d-4ea6-8c02-429ea0ff8712}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {b4d4ed48-c215-491d-b296-0e2c840b6fea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b758adcb-57a6-46fa-84ed-2ebae66ce7c2}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {cdb0c5b3-b286-42f2-b96a-6a57e455bcd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f2517b4-cad4-452e-963a-c7b1ba593ee4}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {d6551718-f1bb-4006-8bb4-30e8b335ab59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72f14dac-d5f7-4b92-bd0e-5b6c893d7e5f}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {3b5ece6c-16a8-475d-8308-48dc14cc6c8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8aa57853-4df4-48af-850c-69cd569ea86a}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {113d8a1c-c747-444a-8827-14fe02086da5}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {97420819-3f85-4aa0-8129-60c440d4a73d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f80a0894-fe52-43da-8fdb-af3ac2e13fe2}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {776aad9d-d48a-44c3-b6d5-a814eb2b1977}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e14b98e-a9c0-42ef-9ad6-0e73ce6cc95c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {972a2f70-36aa-4789-a072-78216abef9ee}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {e136b814-6626-4438-be13-dbbae12bd7a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8550ec25-aa53-43fa-84d8-adcf57a453cf}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {c7cf263f-a3ed-4877-947b-29e8238d8817}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e16abee8-45df-4b89-8489-76ca1fbf5364}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {63dd8491-6451-4f00-b1f8-6509e9a33263}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7b64708-a885-49e7-8e8b-7ddfb1da65af}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {7b8e7e50-bdd5-47b8-9414-ef8562110a1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bfab7df-18a4-4fb9-bff8-84b66d3f3a48}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {d18381f5-6181-4209-bf69-1168e198b455}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3929482f-7055-4c30-a42a-242798523130}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {e525e3b7-ff98-40e4-96bf-9365d3aa23e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae214c59-b4f5-4bce-91ec-b999f04fbd41}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {fc2b651c-f5aa-4a01-bb9b-83a5bc93ebc5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0b4f124-789a-4ab8-b5ae-593946788b13}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {4127fcc5-6abb-4515-8195-202704d306bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d1647ae-6731-476c-afba-ab1024556844}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {26cd6aa4-b47c-4af9-858c-6d078a3f2a54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c910f2ed-994a-44db-ba9c-b7a6ea32f55a}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {39e19b37-3b6f-4f43-a2c3-4ad3292d014a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6415f714-d2ab-4963-a9d4-9aa5306fb6d4}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {bb6547ce-0d65-4534-a8dd-be6a9bdf0270}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db2e398a-e684-4764-9329-6a9960adb8d0}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {24bff565-8563-4752-a9b2-32cbdd135f56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {257452de-411d-49c7-917e-44278f1e752e}, !- Handle
  Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {dc99038c-6132-47bf-8e88-60c7f9563a38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a93b22a5-94e3-4c57-b727-76a72620dc64}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {826abfa1-6885-40a3-b8f1-2ec525cae619}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25d36107-9e74-4001-abc4-057b963b0795}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {564c3d00-7dd0-4d5f-9261-46a519ec20e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {893b6c74-bc0c-44d7-af3e-b40b630e930c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {06067593-d04c-40a2-9bd8-c782f54f7da8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {906fe95d-0212-4fbd-851c-1dc780a1e9e0}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {1dd66833-0f90-40e0-bfb4-ab822d6b99aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b81a62d-62e8-4ea0-a1bd-1530ff59c920}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {16c02bfd-e92a-4a0d-bf5b-e6bbff0ebd39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64697567-5a94-4727-866e-04116941ae96}, !- Handle
  Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {009dc54c-ef80-4236-b46e-a5b526394627}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48679ddd-085a-4408-8edd-56ef448e127b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {917a81e7-05ff-48dd-a3f3-be381ea2e300}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {592147b6-3271-4c1b-bd1f-ab6c0ee41fef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dec48ba0-3ea8-4e7f-afd3-d16a1cc872c4}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {8f287fb2-025a-444e-aea6-525f7a6f9e55}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6fe2ec9-374e-4645-9771-40b87ae83ea4}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {4575825b-681d-4e6b-84c8-4ea4ab6a2296}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ac0c652-2989-4e0b-b824-345e784abb71}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {d6445f3f-d541-4e3a-87e6-dbde85e519af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d43d390d-26b1-43ec-9d85-99e0a66a5962}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {d868cde6-f214-4ea2-a76d-9de6934af9ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3cd8151d-e02f-4712-b64d-46e05f313757}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {b23e54de-f65c-40a2-98f3-2a35a5acf350}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53920722-782c-42e2-b717-ef22894828be}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {cf27734d-c2f5-44d0-b019-87bfca6e9e9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69e42ca1-c6ed-428b-941e-9edcdd49d81e}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {7c9b2392-7048-427c-b076-2e54c16eb462}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdb3ecac-2b9c-410f-a411-6684dffcdde5}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {a1f1c063-83ed-4451-9f69-cd3ae7ea01d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {315f3c2a-63ed-4ddd-ac9e-64adadf5b85e}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {5730da34-3719-4904-99e7-d23b1e0ef277}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5d3e01a-59ec-43af-9399-0dcccb9e9297}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {2549d396-2021-4401-b1ec-60cb68d61cd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88120ca8-4291-43e5-a84c-78e93bd14202}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {78c68515-f7fc-4e77-981a-b9087df73d30}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f361eba0-1d2b-49ef-a174-271208632bf6}, !- Handle
  Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {a9b8b7d3-99d9-4062-8214-946079253bbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5230bb3-3034-46bb-a7c2-2834f60f7166}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {cff8d08e-5367-45a1-bc66-cbc15c27f5ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d29cedb8-337a-4090-b363-96e641e44e38}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid3 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {bd480264-074b-4ebb-9a10-44e49ed18b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e64b5f68-ed4f-41bc-9179-7e133476e8e0}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {a8750471-5d57-4bd5-b0ae-3f5d54cd32e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11b3439c-a15f-45eb-9a6f-ceb3f46d5ba4}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {84a40370-ba0f-46dd-991e-8ce5d65cbf82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d842833-301e-4381-a86f-9a9f566ee583}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {8a0670e2-00b1-439c-a55f-d997edfc1752}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4ef80df-ac36-47a4-8f29-03504773d44e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {0caa5e04-77f6-4e47-a08d-3950cff26194}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c0030db-3f46-46eb-99e4-93c5a0fb378c}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid4 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {f18cd48f-c2cc-4df0-bbf6-331e18e9a6fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4423b7d0-8fdb-4e62-ae59-050b08776064}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {27bed0af-8b94-4ff7-999c-856ef9647a55}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e82fcdd-c8e5-4507-be75-afdcb85c8388}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {f92a2a4e-aa1f-4f6d-bef3-c18035f54eb8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb7bad06-d40f-4646-ab75-4c488098d3a5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {b787fc20-f806-4160-909d-3955f2e46436}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82ea6e04-62f3-489a-ac42-60e45101f00a}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {645e003b-55b2-4622-bfa4-29d1848bc3cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df5f04a7-5cf0-4e14-87b9-dfe3a69e33fd}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {e41ad725-980a-4041-9d5c-f8d69775a7be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d53e2ab0-48de-4fd7-b70c-c1ace63cfa4e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {72234a1a-bb56-43a4-8984-983be6177711}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {101e1773-014f-4d71-b52d-86ccdafb2781}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {f54bedd4-6de4-4870-be32-a8ff46e20926}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e46a9cf-7e8c-4b28-b459-ea1049c60ac2}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {b5b4a04a-0c54-47f0-95e3-0160c30f88e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4887596c-bfec-40f5-b261-27b56337a113}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid2 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {ab712139-0baf-49aa-aca9-3a2519ead53f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91148252-0c37-41e7-ac1c-ff5e256545ab}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {f97cab89-8975-4d73-9d48-250d40a7916c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c02410c-7140-49e7-8468-9a189dfa0018}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid5 Mass, !- Name
  {a97cd693-631a-4bca-831d-e067027bbb5e}, !- Internal Mass Definition Name
  {15b6b559-8808-4227-8182-1913721dd814}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {3c965868-c890-48cb-9f82-a08603a4cbe5}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7a756b06-e71f-46ff-8959-937f4c455a7b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {7ae1e165-5126-48fa-97fe-c7a5ab681221}, !- Handle
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {76454c9f-d2d8-4d03-90c5-6514f8ac9b32}, !- Handle
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {1f308edc-88ba-45a5-9bfd-08de6ef829d5}, !- Handle
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:Lights:Definition,
  {7ccef3ac-8a67-43a4-9d73-6ddae68ac84b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ebc54147-2622-4f50-b576-dee7c5d29c59}, !- Handle
  {7ccef3ac-8a67-43a4-9d73-6ddae68ac84b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8ecb0dda-c51b-4d40-aeca-58ac37b1e8ae}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {7ccef3ac-8a67-43a4-9d73-6ddae68ac84b}, !- Lights Definition Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space or SpaceType Name
  {050f2acc-38f4-4cd1-b612-cb2030f1e2ed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3240cbf1-5b9a-4ea7-a089-665e2d5253a4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fe8381a9-d357-4b21-889c-a0afca442319}, !- Handle
  {3240cbf1-5b9a-4ea7-a089-665e2d5253a4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {a37bc9dd-7071-4a60-bc47-087094011c8a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {3240cbf1-5b9a-4ea7-a089-665e2d5253a4}, !- Lights Definition Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space or SpaceType Name
  {050f2acc-38f4-4cd1-b612-cb2030f1e2ed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2c0e6086-fb72-455c-bc8f-ec189c031b70}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f31a92bb-1af8-412e-bfd0-67f77a18b02f}, !- Handle
  {2c0e6086-fb72-455c-bc8f-ec189c031b70}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {106798b5-2f5c-47e9-92af-acc2fd7e880d}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {2c0e6086-fb72-455c-bc8f-ec189c031b70}, !- Lights Definition Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space or SpaceType Name
  {7404eeed-5c79-45c1-900c-65073c9a99f0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4141525a-5908-4d16-b1e1-b3cde77f4dd3}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c504780d-a001-44ef-9c59-c53b180d2d88}, !- Handle
  {4141525a-5908-4d16-b1e1-b3cde77f4dd3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8a8cc966-1bc4-40de-ac3b-610acb6af7b5}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4141525a-5908-4d16-b1e1-b3cde77f4dd3}, !- Lights Definition Name
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Space or SpaceType Name
  {7404eeed-5c79-45c1-900c-65073c9a99f0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {050f2acc-38f4-4cd1-b612-cb2030f1e2ed}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {eb81aa01-dea9-45cd-b615-33ee3ee66f9e}, !- Default Day Schedule Name
  {563493b3-80b9-4d35-bc3e-9c370f33e590}, !- Summer Design Day Schedule Name
  {371b6401-3a44-4b31-8839-d7df69340f77}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f6edb227-fff4-4ca9-b44f-54aff6dea1f8}, !- Handle
  {050f2acc-38f4-4cd1-b612-cb2030f1e2ed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {eb81aa01-dea9-45cd-b615-33ee3ee66f9e}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0435293900721219,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0436346700776698,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0437399500832176,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0438452300887654,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0439505100943133,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0440557900998611,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.044161070105409,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0442663501109568,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0443716301165047,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0444769101220525,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0445821901276003,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0446874701331482,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.044792750138696,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0448453901414699,                     !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0471131125323563,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0493808349232428,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0516485573141292,                     !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0539162797050156,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0561840020959021,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.0584517244867885,                     !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0584517244867885,                     !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0566070243010845,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0547623241153805,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.0529176239296766,                     !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.0510729237439726,                     !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0492282235582686,                     !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0473835233725646,                     !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0476156576325848,                     !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.047847791892605,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0480799261526251,                     !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.0483120604126453,                     !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.0485441946726655,                     !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0487763289326856,                     !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.0562156792657129,                     !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.0636550295987403,                     !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.0710943799317675,                     !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.0785337302647948,                     !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.0859730805978221,                     !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.0934124309308493,                     !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.110072807413505,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.12673318389616,                       !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.143393560378816,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.160053936861472,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.176714313344127,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.193374689826783,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.251999562001628,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.310624434176473,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.369249306351317,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.427874178526162,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.486499050701006,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.54512392287585,                       !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.583233372996162,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.621342823116473,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.659452273236785,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.697561723357097,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.735671173477408,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.773780623597719,                      !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.77378062359772,                       !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.790613199695242,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.807445775792765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.824278351890287,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.84111092798781,                       !- Value Until Time 62
  9,                                      !- Hour 63
  56,                                     !- Minute 63
  0.843215,                               !- Value Until Time 63
  10,                                     !- Hour 64
  6,                                      !- Minute 64
  0.842237597325807,                      !- Value Until Time 64
  10,                                     !- Hour 65
  16,                                     !- Minute 65
  0.834543644740158,                      !- Value Until Time 65
  10,                                     !- Hour 66
  26,                                     !- Minute 66
  0.826849692154508,                      !- Value Until Time 66
  10,                                     !- Hour 67
  36,                                     !- Minute 67
  0.819155739568858,                      !- Value Until Time 67
  10,                                     !- Hour 68
  37,                                     !- Minute 68
  0.818193995495651,                      !- Value Until Time 68
  10,                                     !- Hour 69
  47,                                     !- Minute 69
  0.809961231050017,                      !- Value Until Time 69
  10,                                     !- Hour 70
  57,                                     !- Minute 70
  0.801728466604385,                      !- Value Until Time 70
  11,                                     !- Hour 71
  7,                                      !- Minute 71
  0.793495702158751,                      !- Value Until Time 71
  11,                                     !- Hour 72
  17,                                     !- Minute 72
  0.785262937713117,                      !- Value Until Time 72
  11,                                     !- Hour 73
  27,                                     !- Minute 73
  0.777030173267484,                      !- Value Until Time 73
  11,                                     !- Hour 74
  37,                                     !- Minute 74
  0.76879740882185,                       !- Value Until Time 74
  11,                                     !- Hour 75
  47,                                     !- Minute 75
  0.772781637851862,                      !- Value Until Time 75
  11,                                     !- Hour 76
  57,                                     !- Minute 76
  0.776765866881875,                      !- Value Until Time 76
  12,                                     !- Hour 77
  7,                                      !- Minute 77
  0.780750095911887,                      !- Value Until Time 77
  12,                                     !- Hour 78
  17,                                     !- Minute 78
  0.784734324941898,                      !- Value Until Time 78
  12,                                     !- Hour 79
  27,                                     !- Minute 79
  0.788718553971911,                      !- Value Until Time 79
  12,                                     !- Hour 80
  37,                                     !- Minute 80
  0.792702783001923,                      !- Value Until Time 80
  12,                                     !- Hour 81
  47,                                     !- Minute 81
  0.788250490790903,                      !- Value Until Time 81
  12,                                     !- Hour 82
  57,                                     !- Minute 82
  0.783798198579884,                      !- Value Until Time 82
  13,                                     !- Hour 83
  7,                                      !- Minute 83
  0.779345906368865,                      !- Value Until Time 83
  13,                                     !- Hour 84
  17,                                     !- Minute 84
  0.774893614157845,                      !- Value Until Time 84
  13,                                     !- Hour 85
  27,                                     !- Minute 85
  0.770441321946826,                      !- Value Until Time 85
  13,                                     !- Hour 86
  37,                                     !- Minute 86
  0.765989029735807,                      !- Value Until Time 86
  13,                                     !- Hour 87
  47,                                     !- Minute 87
  0.737562129530393,                      !- Value Until Time 87
  13,                                     !- Hour 88
  57,                                     !- Minute 88
  0.70913522932498,                       !- Value Until Time 88
  14,                                     !- Hour 89
  7,                                      !- Minute 89
  0.680708329119567,                      !- Value Until Time 89
  14,                                     !- Hour 90
  17,                                     !- Minute 90
  0.652281428914153,                      !- Value Until Time 90
  14,                                     !- Hour 91
  18,                                     !- Minute 91
  0.648728066388476,                      !- Value Until Time 91
  14,                                     !- Hour 92
  28,                                     !- Minute 92
  0.265887691170056,                      !- Value Until Time 92
  14,                                     !- Hour 93
  38,                                     !- Minute 93
  0.226410018293278,                      !- Value Until Time 93
  14,                                     !- Hour 94
  48,                                     !- Minute 94
  0.186932345416501,                      !- Value Until Time 94
  14,                                     !- Hour 95
  58,                                     !- Minute 95
  0.147454672539725,                      !- Value Until Time 95
  15,                                     !- Hour 96
  0,                                      !- Minute 96
  0.142519963430126,                      !- Value Until Time 96
  15,                                     !- Hour 97
  9,                                      !- Minute 97
  0.13526902626337,                       !- Value Until Time 97
  15,                                     !- Hour 98
  19,                                     !- Minute 98
  0.128018089096613,                      !- Value Until Time 98
  15,                                     !- Hour 99
  29,                                     !- Minute 99
  0.120767151929857,                      !- Value Until Time 99
  15,                                     !- Hour 100
  39,                                     !- Minute 100
  0.113516214763101,                      !- Value Until Time 100
  15,                                     !- Hour 101
  49,                                     !- Minute 101
  0.106265277596344,                      !- Value Until Time 101
  15,                                     !- Hour 102
  59,                                     !- Minute 102
  0.0990143404295878,                     !- Value Until Time 102
  16,                                     !- Hour 103
  0,                                      !- Minute 103
  0.0990143404295876,                     !- Value Until Time 103
  16,                                     !- Hour 104
  10,                                     !- Minute 104
  0.098167636078185,                      !- Value Until Time 104
  16,                                     !- Hour 105
  20,                                     !- Minute 105
  0.0973209317267823,                     !- Value Until Time 105
  16,                                     !- Hour 106
  30,                                     !- Minute 106
  0.0964742273753797,                     !- Value Until Time 106
  16,                                     !- Hour 107
  40,                                     !- Minute 107
  0.0956275230239771,                     !- Value Until Time 107
  16,                                     !- Hour 108
  50,                                     !- Minute 108
  0.0947808186725744,                     !- Value Until Time 108
  17,                                     !- Hour 109
  0,                                      !- Minute 109
  0.0939341143211718,                     !- Value Until Time 109
  17,                                     !- Hour 110
  10,                                     !- Minute 110
  0.0941088337109098,                     !- Value Until Time 110
  17,                                     !- Hour 111
  20,                                     !- Minute 111
  0.0942835531006478,                     !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.0944582724903858,                     !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.0946329918801238,                     !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.0948077112698618,                     !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.0949824306595998,                     !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.0948902038995775,                     !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.0947979771395553,                     !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.0947057503795331,                     !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.0946135236195108,                     !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.0945212968594887,                     !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.0944290700994664,                     !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.0890094693123999,                     !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.0835898685253335,                     !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.078170267738267,                      !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.0727506669512005,                     !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.067331066164134,                      !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.0619114653770677,                     !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.0611500584047912,                     !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0603886514325147,                     !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.0596272444602382,                     !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0588658374879616,                     !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.058104430515685,                      !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.0573430235434086,                     !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.0548126446195071,                     !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.0522822656956057,                     !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.0497518867717042,                     !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.0472215078478028,                     !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.0446911289239014,                     !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.04216075,                             !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.0422660300055479,                     !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0423713100110956,                     !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.0424765900166435,                     !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.0425818700221914,                     !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.0426871500277392,                     !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.042792430033287,                      !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.0428977100388349,                     !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.0430029900443828,                     !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.0431082700499305,                     !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.0432135500554784,                     !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.0433188300610263,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.043424110066574;                      !- Value Until Time 151

OS:AdditionalProperties,
  {08f302ad-e0b8-466e-85b3-c697209b5156}, !- Handle
  {eb81aa01-dea9-45cd-b615-33ee3ee66f9e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {563493b3-80b9-4d35-bc3e-9c370f33e590}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {371b6401-3a44-4b31-8839-d7df69340f77}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e63ba60e-06c6-4eb4-86e3-2e6c71ce98ed}, !- Handle
  Schedule Rule 20,                       !- Name
  {050f2acc-38f4-4cd1-b612-cb2030f1e2ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fea148f9-bea0-4c80-a627-43a239d84e86}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0618824158333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0600433956666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0582043755,                           !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0563653553333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0545263351666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.052687315,                            !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.052687315,                            !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0447520165104167,                     !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.053451118,                            !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.0447242305833333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.054214921,                            !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.04469644465625,                       !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.0446686587291667,                     !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.0446408728020833,                     !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.057270133,                            !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.0582832343333333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.0592963356666667,                     !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.060309437,                            !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0613225383333333,                     !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.0623356396666667,                     !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.063348741,                            !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.063348741,                            !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.0444185853854167,                     !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.0443907994583333,                     !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.04436301353125,                       !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.0443352276041667,                     !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.0443074416770833,                     !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.04427965575,                          !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.063698685,                            !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.0442518698229167,                     !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0637223555,                           !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.0442240838958333,                     !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.063746026,                            !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.04419629796875,                       !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0637696965,                           !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0441685120416667,                     !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.063793367,                            !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.0441407261145834,                     !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0638170375,                           !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.063840708,                            !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.063841966,                            !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.063843224,                            !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.063844482,                            !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.06384574,                             !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.063846998,                            !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.043946224625,                         !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.0439184386979167,                     !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.0438906527708334,                     !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.04386286684375,                       !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.0438350809166667,                     !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.0438072949895834,                     !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.0437795090625,                        !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0437517231354167,                     !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0437239372083333,                     !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.04369615128125,                       !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0436683653541667,                     !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0436405794270833,                     !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0436127935,                           !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.0445686288333333,                     !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.0435850075729167,                     !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.0443241126666667,                     !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.0435572216458333,                     !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.0440795965,                           !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.04352943571875,                       !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.0438350803333333,                     !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.0435016497916667,                     !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.0435905641666667,                     !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0434738638645833,                     !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.043346048,                            !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.0434460779375,                        !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.0433891485,                           !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.0434182920104167,                     !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.043432249,                            !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.0433905060833333,                     !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.0434753495,                           !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.04336272015625,                       !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.0433349342291667,                     !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.0433071483020833,                     !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.043279362375,                         !- Value Until Time 79
  10,                                     !- Hour 80
  0,                                      !- Minute 80
  0.043604651,                            !- Value Until Time 80
  10,                                     !- Hour 81
  9,                                      !- Minute 81
  0.0432515764479167,                     !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.0432237905208333,                     !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.04319600459375,                       !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.0431682186666667,                     !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0431404327395833,                     !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.0431126468125,                        !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.0430848608854167,                     !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.0430570749583333,                     !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.04302928903125,                       !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.0430015031041667,                     !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0429737171770833,                     !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.04294593125,                          !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.0429181453229167,                     !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.0428903593958333,                     !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.04286257346875,                       !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.0428347875416667,                     !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.0428070016145833,                     !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.0427792156875,                        !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.0427514297604167,                     !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.0427236438333333,                     !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.04269585790625,                       !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0426680719791667,                     !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.0426402860520833,                     !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.042612500125,                         !- Value Until Time 104
  14,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0425847141979167,                     !- Value Until Time 105
  14,                                     !- Hour 106
  19,                                     !- Minute 106
  0.0425569282708333,                     !- Value Until Time 106
  14,                                     !- Hour 107
  29,                                     !- Minute 107
  0.04252914234375,                       !- Value Until Time 107
  14,                                     !- Hour 108
  39,                                     !- Minute 108
  0.0425013564166667,                     !- Value Until Time 108
  14,                                     !- Hour 109
  49,                                     !- Minute 109
  0.0424735704895833,                     !- Value Until Time 109
  14,                                     !- Hour 110
  59,                                     !- Minute 110
  0.0424457845625,                        !- Value Until Time 110
  15,                                     !- Hour 111
  9,                                      !- Minute 111
  0.0424179986354167,                     !- Value Until Time 111
  15,                                     !- Hour 112
  19,                                     !- Minute 112
  0.0423902127083333,                     !- Value Until Time 112
  15,                                     !- Hour 113
  29,                                     !- Minute 113
  0.04236242678125,                       !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.0423346408541667,                     !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.0423068549270833,                     !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.042279069,                            !- Value Until Time 116
  16,                                     !- Hour 117
  0,                                      !- Minute 117
  0.042279069,                            !- Value Until Time 117
  16,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0423991041666667,                     !- Value Until Time 118
  16,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0425191393333333,                     !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0426391745,                           !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0427592096666667,                     !- Value Until Time 121
  16,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0428792448333333,                     !- Value Until Time 122
  17,                                     !- Hour 123
  0,                                      !- Minute 123
  0.04299928,                             !- Value Until Time 123
  17,                                     !- Hour 124
  10,                                     !- Minute 124
  0.043457192,                            !- Value Until Time 124
  17,                                     !- Hour 125
  20,                                     !- Minute 125
  0.043915104,                            !- Value Until Time 125
  17,                                     !- Hour 126
  30,                                     !- Minute 126
  0.044373016,                            !- Value Until Time 126
  17,                                     !- Hour 127
  40,                                     !- Minute 127
  0.044830928,                            !- Value Until Time 127
  17,                                     !- Hour 128
  50,                                     !- Minute 128
  0.04528884,                             !- Value Until Time 128
  18,                                     !- Hour 129
  0,                                      !- Minute 129
  0.045746752,                            !- Value Until Time 129
  18,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0487933125,                           !- Value Until Time 130
  18,                                     !- Hour 131
  20,                                     !- Minute 131
  0.051839873,                            !- Value Until Time 131
  18,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0548864335000001,                     !- Value Until Time 132
  18,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0579329940000001,                     !- Value Until Time 133
  18,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0609795545000001,                     !- Value Until Time 134
  19,                                     !- Hour 135
  0,                                      !- Minute 135
  0.064026115,                            !- Value Until Time 135
  19,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0639004113333333,                     !- Value Until Time 136
  19,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0637747076666667,                     !- Value Until Time 137
  19,                                     !- Hour 138
  30,                                     !- Minute 138
  0.063649004,                            !- Value Until Time 138
  19,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0635233003333333,                     !- Value Until Time 139
  19,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0633975966666667,                     !- Value Until Time 140
  20,                                     !- Hour 141
  0,                                      !- Minute 141
  0.063271893,                            !- Value Until Time 141
  20,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0632742743333333,                     !- Value Until Time 142
  20,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0632766556666667,                     !- Value Until Time 143
  20,                                     !- Hour 144
  30,                                     !- Minute 144
  0.063279037,                            !- Value Until Time 144
  20,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0632814183333333,                     !- Value Until Time 145
  20,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0632837996666667,                     !- Value Until Time 146
  21,                                     !- Hour 147
  0,                                      !- Minute 147
  0.063286181,                            !- Value Until Time 147
  21,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0633949433333333,                     !- Value Until Time 148
  21,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0635037056666667,                     !- Value Until Time 149
  21,                                     !- Hour 150
  30,                                     !- Minute 150
  0.063612468,                            !- Value Until Time 150
  21,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0637212303333333,                     !- Value Until Time 151
  21,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0638299926666667,                     !- Value Until Time 152
  22,                                     !- Hour 153
  0,                                      !- Minute 153
  0.063938755,                            !- Value Until Time 153
  22,                                     !- Hour 154
  10,                                     !- Minute 154
  0.0635075175,                           !- Value Until Time 154
  22,                                     !- Hour 155
  20,                                     !- Minute 155
  0.06307628,                             !- Value Until Time 155
  22,                                     !- Hour 156
  30,                                     !- Minute 156
  0.0626450425,                           !- Value Until Time 156
  22,                                     !- Hour 157
  40,                                     !- Minute 157
  0.062213805,                            !- Value Until Time 157
  22,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0617825675,                           !- Value Until Time 158
  23,                                     !- Hour 159
  0,                                      !- Minute 159
  0.06135133,                             !- Value Until Time 159
  23,                                     !- Hour 160
  10,                                     !- Minute 160
  0.0617463476666667,                     !- Value Until Time 160
  23,                                     !- Hour 161
  20,                                     !- Minute 161
  0.0621413653333334,                     !- Value Until Time 161
  23,                                     !- Hour 162
  30,                                     !- Minute 162
  0.062536383,                            !- Value Until Time 162
  23,                                     !- Hour 163
  40,                                     !- Minute 163
  0.0629314006666667,                     !- Value Until Time 163
  23,                                     !- Hour 164
  50,                                     !- Minute 164
  0.0633264183333334,                     !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.063721436;                            !- Value Until Time 165

OS:AdditionalProperties,
  {e41b8f21-e28c-4cbc-bd4b-5baa3c24ef8d}, !- Handle
  {fea148f9-bea0-4c80-a627-43a239d84e86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c67da229-cd59-4115-b244-08748ae09f17}, !- Handle
  Schedule Rule 21,                       !- Name
  {050f2acc-38f4-4cd1-b612-cb2030f1e2ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e775d533-8225-425e-bf24-922224f3bd73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fb12a56-045a-43d7-a3cc-c964f357ae30}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0441284995,                           !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.04419074,                             !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0442529805,                           !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.044315221,                            !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0443774615,                           !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.044439702,                            !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.044439702,                            !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0532226311666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0438753173333333,                     !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.0531557963333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.0433109326666667,                     !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0530889615,                           !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.0530221266666667,                     !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.0529552918333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.041053394,                            !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.0414932978333333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.0419332016666667,                     !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.0423731055,                           !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0428130093333333,                     !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.0432529131666667,                     !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.043692817,                            !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.043692817,                            !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.0524206131666667,                     !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.0523537783333333,                     !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.0522869435,                           !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.0522201086666667,                     !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.0521532738333333,                     !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.052086439,                            !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.041740259,                            !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.0520196041666667,                     !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0418433978333333,                     !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.0519527693333333,                     !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.0419465366666667,                     !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.0518859345,                           !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0420496755,                           !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0518190996666667,                     !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.0421528143333333,                     !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.0517522648333333,                     !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0422559531666667,                     !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.042359092,                            !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0437415218333333,                     !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.0451239516666667,                     !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.0465063815,                           !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.0478888113333333,                     !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.0492712411666667,                     !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.051284421,                            !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.0512175861666667,                     !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.0511507513333333,                     !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.0510839165,                           !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.0510170816666667,                     !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.0509502468333334,                     !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.050883412,                            !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0508165771666667,                     !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0507497423333334,                     !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.0506829075,                           !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0506160726666667,                     !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0505492378333333,                     !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.050482403,                            !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.0552534208333333,                     !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.0504155681666667,                     !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.0578436506666666,                     !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.0503487333333333,                     !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.0604338805,                           !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.0502818985,                           !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.0630241103333333,                     !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.0502150636666667,                     !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.0656143401666666,                     !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0501482288333333,                     !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.06820457,                             !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.050081394,                            !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.0710717537333333,                     !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.0500145591666667,                     !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.0739389374666666,                     !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.0499477243333334,                     !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.0768061212,                           !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.0498808895,                           !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.0498140546666667,                     !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.0497472198333333,                     !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.049680385,                            !- Value Until Time 79
  10,                                     !- Hour 80
  9,                                      !- Minute 80
  0.0496135501666667,                     !- Value Until Time 80
  10,                                     !- Hour 81
  15,                                     !- Minute 81
  0.089708448,                            !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.0495467153333334,                     !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.0494798805,                           !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.0494130456666667,                     !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0493462108333333,                     !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.049279376,                            !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.0492125411666667,                     !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.0491457063333333,                     !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.0490788715,                           !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.0490120366666667,                     !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0489452018333333,                     !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.048878367,                            !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.0488115321666667,                     !- Value Until Time 93
  12,                                     !- Hour 94
  15,                                     !- Minute 94
  0.089708448,                            !- Value Until Time 94
  12,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0487446973333333,                     !- Value Until Time 95
  12,                                     !- Hour 96
  24,                                     !- Minute 96
  0.0890113937333333,                     !- Value Until Time 96
  12,                                     !- Hour 97
  29,                                     !- Minute 97
  0.0486778625,                           !- Value Until Time 97
  12,                                     !- Hour 98
  34,                                     !- Minute 98
  0.0883143394666667,                     !- Value Until Time 98
  12,                                     !- Hour 99
  39,                                     !- Minute 99
  0.0486110276666667,                     !- Value Until Time 99
  12,                                     !- Hour 100
  44,                                     !- Minute 100
  0.0876172852,                           !- Value Until Time 100
  12,                                     !- Hour 101
  49,                                     !- Minute 101
  0.0485441928333333,                     !- Value Until Time 101
  12,                                     !- Hour 102
  54,                                     !- Minute 102
  0.0869202309333333,                     !- Value Until Time 102
  12,                                     !- Hour 103
  59,                                     !- Minute 103
  0.048477358,                            !- Value Until Time 103
  13,                                     !- Hour 104
  4,                                      !- Minute 104
  0.0862231766666667,                     !- Value Until Time 104
  13,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0484105231666667,                     !- Value Until Time 105
  13,                                     !- Hour 106
  14,                                     !- Minute 106
  0.0855261224,                           !- Value Until Time 106
  13,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0483436883333333,                     !- Value Until Time 107
  13,                                     !- Hour 108
  24,                                     !- Minute 108
  0.0848290681333334,                     !- Value Until Time 108
  13,                                     !- Hour 109
  29,                                     !- Minute 109
  0.0482768535,                           !- Value Until Time 109
  13,                                     !- Hour 110
  30,                                     !- Minute 110
  0.084480541,                            !- Value Until Time 110
  13,                                     !- Hour 111
  39,                                     !- Minute 111
  0.0482100186666666,                     !- Value Until Time 111
  13,                                     !- Hour 112
  49,                                     !- Minute 112
  0.0481431838333333,                     !- Value Until Time 112
  13,                                     !- Hour 113
  59,                                     !- Minute 113
  0.048076349,                            !- Value Until Time 113
  14,                                     !- Hour 114
  9,                                      !- Minute 114
  0.0480095141666666,                     !- Value Until Time 114
  14,                                     !- Hour 115
  19,                                     !- Minute 115
  0.0479426793333333,                     !- Value Until Time 115
  14,                                     !- Hour 116
  29,                                     !- Minute 116
  0.0478758445,                           !- Value Until Time 116
  14,                                     !- Hour 117
  30,                                     !- Minute 117
  0.0704679,                              !- Value Until Time 117
  14,                                     !- Hour 118
  39,                                     !- Minute 118
  0.0478090096666667,                     !- Value Until Time 118
  14,                                     !- Hour 119
  49,                                     !- Minute 119
  0.0477421748333333,                     !- Value Until Time 119
  14,                                     !- Hour 120
  59,                                     !- Minute 120
  0.04767534,                             !- Value Until Time 120
  15,                                     !- Hour 121
  9,                                      !- Minute 121
  0.0476085051666666,                     !- Value Until Time 121
  15,                                     !- Hour 122
  19,                                     !- Minute 122
  0.0475416703333333,                     !- Value Until Time 122
  15,                                     !- Hour 123
  29,                                     !- Minute 123
  0.0474748355,                           !- Value Until Time 123
  15,                                     !- Hour 124
  30,                                     !- Minute 124
  0.068030468,                            !- Value Until Time 124
  15,                                     !- Hour 125
  39,                                     !- Minute 125
  0.0474080006666666,                     !- Value Until Time 125
  15,                                     !- Hour 126
  49,                                     !- Minute 126
  0.0473411658333333,                     !- Value Until Time 126
  15,                                     !- Hour 127
  59,                                     !- Minute 127
  0.047274331,                            !- Value Until Time 127
  16,                                     !- Hour 128
  9,                                      !- Minute 128
  0.0472074961666667,                     !- Value Until Time 128
  16,                                     !- Hour 129
  19,                                     !- Minute 129
  0.0471406613333333,                     !- Value Until Time 129
  16,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0470738265,                           !- Value Until Time 130
  16,                                     !- Hour 131
  30,                                     !- Minute 131
  0.067899891,                            !- Value Until Time 131
  16,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0470069916666667,                     !- Value Until Time 132
  16,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0672117506666667,                     !- Value Until Time 133
  16,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0469401568333333,                     !- Value Until Time 134
  16,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0665236103333333,                     !- Value Until Time 135
  16,                                     !- Hour 136
  59,                                     !- Minute 136
  0.046873322,                            !- Value Until Time 136
  17,                                     !- Hour 137
  0,                                      !- Minute 137
  0.06583547,                             !- Value Until Time 137
  17,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0468064871666667,                     !- Value Until Time 138
  17,                                     !- Hour 139
  10,                                     !- Minute 139
  0.0651473296666666,                     !- Value Until Time 139
  17,                                     !- Hour 140
  19,                                     !- Minute 140
  0.0467396523333333,                     !- Value Until Time 140
  17,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0644591893333333,                     !- Value Until Time 141
  17,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0466728175,                           !- Value Until Time 142
  17,                                     !- Hour 143
  30,                                     !- Minute 143
  0.063771049,                            !- Value Until Time 143
  17,                                     !- Hour 144
  39,                                     !- Minute 144
  0.0466059826666667,                     !- Value Until Time 144
  17,                                     !- Hour 145
  40,                                     !- Minute 145
  0.063922374,                            !- Value Until Time 145
  17,                                     !- Hour 146
  49,                                     !- Minute 146
  0.0465391478333333,                     !- Value Until Time 146
  17,                                     !- Hour 147
  50,                                     !- Minute 147
  0.064073699,                            !- Value Until Time 147
  17,                                     !- Hour 148
  59,                                     !- Minute 148
  0.046472313,                            !- Value Until Time 148
  18,                                     !- Hour 149
  0,                                      !- Minute 149
  0.064225024,                            !- Value Until Time 149
  18,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0464054781666667,                     !- Value Until Time 150
  18,                                     !- Hour 151
  10,                                     !- Minute 151
  0.064376349,                            !- Value Until Time 151
  18,                                     !- Hour 152
  19,                                     !- Minute 152
  0.0463386433333333,                     !- Value Until Time 152
  18,                                     !- Hour 153
  20,                                     !- Minute 153
  0.064527674,                            !- Value Until Time 153
  18,                                     !- Hour 154
  29,                                     !- Minute 154
  0.0462718085,                           !- Value Until Time 154
  18,                                     !- Hour 155
  30,                                     !- Minute 155
  0.064678999,                            !- Value Until Time 155
  18,                                     !- Hour 156
  39,                                     !- Minute 156
  0.0462049736666667,                     !- Value Until Time 156
  18,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0645417998333333,                     !- Value Until Time 157
  18,                                     !- Hour 158
  49,                                     !- Minute 158
  0.0461381388333333,                     !- Value Until Time 158
  18,                                     !- Hour 159
  50,                                     !- Minute 159
  0.0644046006666667,                     !- Value Until Time 159
  18,                                     !- Hour 160
  59,                                     !- Minute 160
  0.046071304,                            !- Value Until Time 160
  19,                                     !- Hour 161
  0,                                      !- Minute 161
  0.0642674015,                           !- Value Until Time 161
  19,                                     !- Hour 162
  9,                                      !- Minute 162
  0.0460044691666667,                     !- Value Until Time 162
  19,                                     !- Hour 163
  10,                                     !- Minute 163
  0.0641302023333333,                     !- Value Until Time 163
  19,                                     !- Hour 164
  19,                                     !- Minute 164
  0.0459376343333333,                     !- Value Until Time 164
  19,                                     !- Hour 165
  20,                                     !- Minute 165
  0.0639930031666667,                     !- Value Until Time 165
  19,                                     !- Hour 166
  30,                                     !- Minute 166
  0.063855804,                            !- Value Until Time 166
  19,                                     !- Hour 167
  40,                                     !- Minute 167
  0.063840708,                            !- Value Until Time 167
  19,                                     !- Hour 168
  50,                                     !- Minute 168
  0.063825612,                            !- Value Until Time 168
  20,                                     !- Hour 169
  0,                                      !- Minute 169
  0.063810516,                            !- Value Until Time 169
  20,                                     !- Hour 170
  10,                                     !- Minute 170
  0.06379542,                             !- Value Until Time 170
  20,                                     !- Hour 171
  20,                                     !- Minute 171
  0.063780324,                            !- Value Until Time 171
  20,                                     !- Hour 172
  30,                                     !- Minute 172
  0.0454697905,                           !- Value Until Time 172
  20,                                     !- Hour 173
  40,                                     !- Minute 173
  0.0454029556666667,                     !- Value Until Time 173
  20,                                     !- Hour 174
  50,                                     !- Minute 174
  0.0453361208333333,                     !- Value Until Time 174
  21,                                     !- Hour 175
  0,                                      !- Minute 175
  0.045269286,                            !- Value Until Time 175
  21,                                     !- Hour 176
  10,                                     !- Minute 176
  0.0452024511666667,                     !- Value Until Time 176
  21,                                     !- Hour 177
  20,                                     !- Minute 177
  0.0451356163333333,                     !- Value Until Time 177
  21,                                     !- Hour 178
  30,                                     !- Minute 178
  0.0450687815,                           !- Value Until Time 178
  21,                                     !- Hour 179
  40,                                     !- Minute 179
  0.0450019466666667,                     !- Value Until Time 179
  21,                                     !- Hour 180
  50,                                     !- Minute 180
  0.0449351118333333,                     !- Value Until Time 180
  22,                                     !- Hour 181
  0,                                      !- Minute 181
  0.044868277,                            !- Value Until Time 181
  22,                                     !- Hour 182
  10,                                     !- Minute 182
  0.0448014421666667,                     !- Value Until Time 182
  22,                                     !- Hour 183
  20,                                     !- Minute 183
  0.0447346073333333,                     !- Value Until Time 183
  22,                                     !- Hour 184
  30,                                     !- Minute 184
  0.0446677725,                           !- Value Until Time 184
  22,                                     !- Hour 185
  40,                                     !- Minute 185
  0.0446009376666667,                     !- Value Until Time 185
  22,                                     !- Hour 186
  50,                                     !- Minute 186
  0.0445341028333333,                     !- Value Until Time 186
  23,                                     !- Hour 187
  0,                                      !- Minute 187
  0.044467268,                            !- Value Until Time 187
  23,                                     !- Hour 188
  10,                                     !- Minute 188
  0.0444004331666667,                     !- Value Until Time 188
  23,                                     !- Hour 189
  20,                                     !- Minute 189
  0.0443335983333333,                     !- Value Until Time 189
  23,                                     !- Hour 190
  30,                                     !- Minute 190
  0.0442667635,                           !- Value Until Time 190
  23,                                     !- Hour 191
  40,                                     !- Minute 191
  0.0441999286666667,                     !- Value Until Time 191
  23,                                     !- Hour 192
  50,                                     !- Minute 192
  0.0441330938333333,                     !- Value Until Time 192
  24,                                     !- Hour 193
  0,                                      !- Minute 193
  0.044066259;                            !- Value Until Time 193

OS:AdditionalProperties,
  {082725ec-3c5d-4e86-9db2-0f02d21bf79a}, !- Handle
  {0fb12a56-045a-43d7-a3cc-c964f357ae30}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {7404eeed-5c79-45c1-900c-65073c9a99f0}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {e400ddac-b95b-468b-9cb4-dfc488431805}, !- Default Day Schedule Name
  {ef552408-f0c6-4808-9e01-1e28ccfed1a5}, !- Summer Design Day Schedule Name
  {cc3e7156-5ab7-476a-9290-a2a949505258}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0eced53e-b26a-468f-9bee-7617515b3d0c}, !- Handle
  {7404eeed-5c79-45c1-900c-65073c9a99f0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {e400ddac-b95b-468b-9cb4-dfc488431805}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b4fc5744-7e32-435e-bb91-df03d928d684}, !- Handle
  {e400ddac-b95b-468b-9cb4-dfc488431805}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ef552408-f0c6-4808-9e01-1e28ccfed1a5}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc3e7156-5ab7-476a-9290-a2a949505258}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6876012b-9db3-4ae0-a4e8-0bbfc1191804}, !- Handle
  Schedule Rule 22,                       !- Name
  {7404eeed-5c79-45c1-900c-65073c9a99f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b671245-dcd5-4782-b00d-a920c77f0ef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6d3bee0-55d8-497b-9561-6dfb35222ada}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day 1,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0583333333333334,                     !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0833333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0916666666666668,                     !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.09873,                                !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.09746,                                !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.09619,                                !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.09492,                                !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.09365,                                !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.09238,                                !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.123173333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.153966666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.18476,                                !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.215553333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.246346666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.27714,                                !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.36952,                                !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.4619,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.554280000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.646660000000001,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.73904,                                !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.83142,                                !- Value Until Time 25
  14,                                     !- Hour 26
  18,                                     !- Minute 26
  0.83142,                                !- Value Until Time 26
  14,                                     !- Hour 27
  28,                                     !- Minute 27
  0.417109696969697,                      !- Value Until Time 27
  14,                                     !- Hour 28
  38,                                     !- Minute 28
  0.372319393939394,                      !- Value Until Time 28
  14,                                     !- Hour 29
  48,                                     !- Minute 29
  0.327529090909091,                      !- Value Until Time 29
  14,                                     !- Hour 30
  58,                                     !- Minute 30
  0.282738787878789,                      !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.27714,                                !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.27714,                                !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.269441666666667,                      !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.261743333333333,                      !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.254045,                               !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.246346666666667,                      !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.238648333333333,                      !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.23095,                                !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.223251666666667,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.215553333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.207855,                               !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.200156666666666,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.192458333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.18476,                                !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.18476,                                !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.169363333333333,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.153966666666666,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.13857,                                !- Value Until Time 48
  18,                                     !- Hour 49
  40,                                     !- Minute 49
  0.123173333333333,                      !- Value Until Time 49
  18,                                     !- Hour 50
  50,                                     !- Minute 50
  0.107776666666666,                      !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.09238,                                !- Value Until Time 51
  19,                                     !- Hour 52
  10,                                     !- Minute 52
  0.0846816666666666,                     !- Value Until Time 52
  19,                                     !- Hour 53
  20,                                     !- Minute 53
  0.0769833333333332,                     !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0692849999999998,                     !- Value Until Time 54
  19,                                     !- Hour 55
  40,                                     !- Minute 55
  0.0615866666666664,                     !- Value Until Time 55
  19,                                     !- Hour 56
  50,                                     !- Minute 56
  0.0538883333333331,                     !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.04619,                                !- Value Until Time 57
  20,                                     !- Hour 58
  10,                                     !- Minute 58
  0.046825,                               !- Value Until Time 58
  20,                                     !- Hour 59
  20,                                     !- Minute 59
  0.04746,                                !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.048095,                               !- Value Until Time 60
  20,                                     !- Hour 61
  40,                                     !- Minute 61
  0.04873,                                !- Value Until Time 61
  20,                                     !- Hour 62
  50,                                     !- Minute 62
  0.049365,                               !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.05,                                   !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.05;                                   !- Value Until Time 64

OS:AdditionalProperties,
  {1f4b3836-7599-4ee7-b8bd-a88936ce6be8}, !- Handle
  {b6d3bee0-55d8-497b-9561-6dfb35222ada}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {1b32eceb-196f-4a30-b8a5-2bc499dc0fe2}, !- Handle
  Schedule Rule 23,                       !- Name
  {7404eeed-5c79-45c1-900c-65073c9a99f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba0e5f06-cf3f-4324-9ae2-646c4e7b82d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {829306a7-cc5f-4336-bab1-7245bba1e646}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0535316666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0570633333333333,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.060595,                               !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0641266666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0676583333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07119,                                !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0747216666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0782533333333334,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0817850000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0853166666666667,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0888483333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.09238,                                !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.107776666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.123173333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13857,                                !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.153966666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.169363333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.18476,                                !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.200156666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.215553333333334,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.23095,                                !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.246346666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.261743333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.27714,                                !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  9,                                      !- Hour 27
  54,                                     !- Minute 27
  0.271705882352941,                      !- Value Until Time 27
  10,                                     !- Hour 28
  4,                                      !- Minute 28
  0.266271764705882,                      !- Value Until Time 28
  10,                                     !- Hour 29
  14,                                     !- Minute 29
  0.260837647058824,                      !- Value Until Time 29
  10,                                     !- Hour 30
  24,                                     !- Minute 30
  0.255403529411765,                      !- Value Until Time 30
  10,                                     !- Hour 31
  34,                                     !- Minute 31
  0.249969411764706,                      !- Value Until Time 31
  10,                                     !- Hour 32
  44,                                     !- Minute 32
  0.244535294117647,                      !- Value Until Time 32
  10,                                     !- Hour 33
  54,                                     !- Minute 33
  0.239101176470588,                      !- Value Until Time 33
  11,                                     !- Hour 34
  4,                                      !- Minute 34
  0.23366705882353,                       !- Value Until Time 34
  11,                                     !- Hour 35
  14,                                     !- Minute 35
  0.228232941176471,                      !- Value Until Time 35
  11,                                     !- Hour 36
  24,                                     !- Minute 36
  0.222798823529412,                      !- Value Until Time 36
  11,                                     !- Hour 37
  34,                                     !- Minute 37
  0.217364705882353,                      !- Value Until Time 37
  11,                                     !- Hour 38
  44,                                     !- Minute 38
  0.211930588235294,                      !- Value Until Time 38
  11,                                     !- Hour 39
  54,                                     !- Minute 39
  0.206496470588236,                      !- Value Until Time 39
  12,                                     !- Hour 40
  4,                                      !- Minute 40
  0.201062352941177,                      !- Value Until Time 40
  12,                                     !- Hour 41
  14,                                     !- Minute 41
  0.195628235294118,                      !- Value Until Time 41
  12,                                     !- Hour 42
  24,                                     !- Minute 42
  0.190194117647059,                      !- Value Until Time 42
  12,                                     !- Hour 43
  34,                                     !- Minute 43
  0.18476,                                !- Value Until Time 43
  12,                                     !- Hour 44
  44,                                     !- Minute 44
  0.179325882352942,                      !- Value Until Time 44
  12,                                     !- Hour 45
  54,                                     !- Minute 45
  0.173891764705883,                      !- Value Until Time 45
  13,                                     !- Hour 46
  4,                                      !- Minute 46
  0.168457647058824,                      !- Value Until Time 46
  13,                                     !- Hour 47
  14,                                     !- Minute 47
  0.163023529411765,                      !- Value Until Time 47
  13,                                     !- Hour 48
  24,                                     !- Minute 48
  0.157589411764706,                      !- Value Until Time 48
  13,                                     !- Hour 49
  34,                                     !- Minute 49
  0.152155294117647,                      !- Value Until Time 49
  13,                                     !- Hour 50
  44,                                     !- Minute 50
  0.146721176470589,                      !- Value Until Time 50
  13,                                     !- Hour 51
  54,                                     !- Minute 51
  0.14128705882353,                       !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.13857,                                !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.13857,                                !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.130871666666667,                      !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.123173333333333,                      !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.115475,                               !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.107776666666666,                      !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.100078333333333,                      !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0923799999999997,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0846816666666663,                     !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0769833333333329,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0692849999999995,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0615866666666661,                     !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0538883333333327,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.04619,                                !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0465075,                              !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.046825,                               !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0471425,                              !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.04746,                                !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0477775,                              !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.048095,                               !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0484125,                              !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.04873,                                !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0490475,                              !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.049365,                               !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.0496825,                              !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0.05,                                   !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.05;                                   !- Value Until Time 78

OS:AdditionalProperties,
  {00165898-24ac-4c8d-8f42-25bd9fec442b}, !- Handle
  {829306a7-cc5f-4336-bab1-7245bba1e646}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9ac4e8e9-cedf-48f5-91fd-5a3d02419fa4}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {4f4c0f2a-ae45-404d-b3b7-5e16eae44500}, !- Default Day Schedule Name
  {d2a75094-fa0b-47a7-84fb-7890e20d08da}, !- Summer Design Day Schedule Name
  {2ae8cb50-a548-4d66-85fb-4fff0e0b7913}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0cdd8a98-35f6-4553-9816-2d744e46d86a}, !- Handle
  {9ac4e8e9-cedf-48f5-91fd-5a3d02419fa4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {4f4c0f2a-ae45-404d-b3b7-5e16eae44500}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.846739034182058,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.846737039736914,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.84673504529177,                       !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.846733050846626,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.846731056401482,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.846729061956338,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.846727067511194,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.84672507306605,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.846723078620906,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.846721084175762,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.846719089730618,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.846717095285474,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.84671510084033,                       !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.846714103617758,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.846351737865656,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.845989372113555,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.845627006361453,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.845264640609352,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.84490227485725,                       !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.844539909105149,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.844539909105149,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.844198734332702,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.843857559560256,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.843516384787809,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.843175210015363,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.842834035242916,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.84249286047047,                       !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.842287307967816,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.842081755465162,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.841876202962508,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.841670650459854,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.8414650979572,                        !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.841259545454546,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.841287093728097,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.841314642001649,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.841342190275201,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.841369738548752,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.841397286822304,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.841424835095855,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.842683579287366,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.843942323478876,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.845201067670387,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.846459811861897,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.847718556053408,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.848977300244918,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.850825153670839,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.85267300709676,                       !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.854520860522681,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.856368713948602,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.858216567374523,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.860064420800445,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.862090278455468,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.864116136110492,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.866141993765515,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.868167851420539,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.870193709075562,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.872219566730586,                      !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.872219566730586,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.874827213099776,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.877434859468966,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.880042505838155,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.882650152207345,                      !- Value Until Time 62
  9,                                      !- Hour 63
  56,                                     !- Minute 63
  0.882976108003494,                      !- Value Until Time 63
  10,                                     !- Hour 64
  6,                                      !- Minute 64
  0.885536363636364,                      !- Value Until Time 64
  10,                                     !- Hour 65
  16,                                     !- Minute 65
  0.885388412069318,                      !- Value Until Time 65
  10,                                     !- Hour 66
  26,                                     !- Minute 66
  0.885240460502272,                      !- Value Until Time 66
  10,                                     !- Hour 67
  36,                                     !- Minute 67
  0.885092508935225,                      !- Value Until Time 67
  10,                                     !- Hour 68
  37,                                     !- Minute 68
  0.885074014989344,                      !- Value Until Time 68
  10,                                     !- Hour 69
  47,                                     !- Minute 69
  0.883777127034455,                      !- Value Until Time 69
  10,                                     !- Hour 70
  57,                                     !- Minute 70
  0.882480239079565,                      !- Value Until Time 70
  11,                                     !- Hour 71
  7,                                      !- Minute 71
  0.881183351124676,                      !- Value Until Time 71
  11,                                     !- Hour 72
  17,                                     !- Minute 72
  0.879886463169786,                      !- Value Until Time 72
  11,                                     !- Hour 73
  27,                                     !- Minute 73
  0.878589575214897,                      !- Value Until Time 73
  11,                                     !- Hour 74
  37,                                     !- Minute 74
  0.877292687260007,                      !- Value Until Time 74
  11,                                     !- Hour 75
  47,                                     !- Minute 75
  0.876445048073805,                      !- Value Until Time 75
  11,                                     !- Hour 76
  57,                                     !- Minute 76
  0.875597408887602,                      !- Value Until Time 76
  12,                                     !- Hour 77
  7,                                      !- Minute 77
  0.8747497697014,                        !- Value Until Time 77
  12,                                     !- Hour 78
  17,                                     !- Minute 78
  0.873902130515198,                      !- Value Until Time 78
  12,                                     !- Hour 79
  27,                                     !- Minute 79
  0.873054491328995,                      !- Value Until Time 79
  12,                                     !- Hour 80
  37,                                     !- Minute 80
  0.872206852142793,                      !- Value Until Time 80
  12,                                     !- Hour 81
  47,                                     !- Minute 81
  0.871244781666453,                      !- Value Until Time 81
  12,                                     !- Hour 82
  57,                                     !- Minute 82
  0.870282711190114,                      !- Value Until Time 82
  13,                                     !- Hour 83
  7,                                      !- Minute 83
  0.869320640713774,                      !- Value Until Time 83
  13,                                     !- Hour 84
  17,                                     !- Minute 84
  0.868358570237435,                      !- Value Until Time 84
  13,                                     !- Hour 85
  27,                                     !- Minute 85
  0.867396499761095,                      !- Value Until Time 85
  13,                                     !- Hour 86
  37,                                     !- Minute 86
  0.866434429284755,                      !- Value Until Time 86
  13,                                     !- Hour 87
  47,                                     !- Minute 87
  0.864427836156691,                      !- Value Until Time 87
  13,                                     !- Hour 88
  57,                                     !- Minute 88
  0.862421243028626,                      !- Value Until Time 88
  14,                                     !- Hour 89
  7,                                      !- Minute 89
  0.860414649900562,                      !- Value Until Time 89
  14,                                     !- Hour 90
  17,                                     !- Minute 90
  0.858408056772497,                      !- Value Until Time 90
  14,                                     !- Hour 91
  18,                                     !- Minute 91
  0.858157232631489,                      !- Value Until Time 91
  14,                                     !- Hour 92
  28,                                     !- Minute 92
  0.848645950381221,                      !- Value Until Time 92
  14,                                     !- Hour 93
  38,                                     !- Minute 93
  0.847450008547597,                      !- Value Until Time 93
  14,                                     !- Hour 94
  48,                                     !- Minute 94
  0.846254066713973,                      !- Value Until Time 94
  14,                                     !- Hour 95
  58,                                     !- Minute 95
  0.84505812488035,                       !- Value Until Time 95
  15,                                     !- Hour 96
  0,                                      !- Minute 96
  0.844908632151147,                      !- Value Until Time 96
  15,                                     !- Hour 97
  9,                                      !- Minute 97
  0.845080279086353,                      !- Value Until Time 97
  15,                                     !- Hour 98
  19,                                     !- Minute 98
  0.845251926021559,                      !- Value Until Time 98
  15,                                     !- Hour 99
  29,                                     !- Minute 99
  0.845423572956765,                      !- Value Until Time 99
  15,                                     !- Hour 100
  39,                                     !- Minute 100
  0.845595219891971,                      !- Value Until Time 100
  15,                                     !- Hour 101
  49,                                     !- Minute 101
  0.845766866827177,                      !- Value Until Time 101
  15,                                     !- Hour 102
  59,                                     !- Minute 102
  0.845938513762383,                      !- Value Until Time 102
  16,                                     !- Hour 103
  0,                                      !- Minute 103
  0.845938513762383,                      !- Value Until Time 103
  16,                                     !- Hour 104
  10,                                     !- Minute 104
  0.846756485577068,                      !- Value Until Time 104
  16,                                     !- Hour 105
  20,                                     !- Minute 105
  0.847574457391753,                      !- Value Until Time 105
  16,                                     !- Hour 106
  30,                                     !- Minute 106
  0.848392429206438,                      !- Value Until Time 106
  16,                                     !- Hour 107
  40,                                     !- Minute 107
  0.849210401021124,                      !- Value Until Time 107
  16,                                     !- Hour 108
  50,                                     !- Minute 108
  0.850028372835809,                      !- Value Until Time 108
  17,                                     !- Hour 109
  0,                                      !- Minute 109
  0.850846344650494,                      !- Value Until Time 109
  17,                                     !- Hour 110
  10,                                     !- Minute 110
  0.851812653322765,                      !- Value Until Time 110
  17,                                     !- Hour 111
  20,                                     !- Minute 111
  0.852778961995035,                      !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.853745270667306,                      !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.854711579339577,                      !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.855677888011847,                      !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.856644196684118,                      !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.85696418047691,                       !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.857284164269701,                      !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.857604148062492,                      !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.857924131855284,                      !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.858244115648075,                      !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.858564099440866,                      !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.857411098237835,                      !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.856258097034803,                      !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.855105095831771,                      !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.853952094628739,                      !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.852799093425708,                      !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.851646092222676,                      !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.849965859445826,                      !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.848285626668977,                      !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.846605393892127,                      !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.844925161115278,                      !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.843244928338428,                      !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.841564695561579,                      !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.84243140662947,                       !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.843298117697362,                      !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.844164828765254,                      !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.845031539833146,                      !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.845898250901038,                      !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.84676496196893,                       !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.846762967523786,                      !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.846760973078642,                      !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.846758978633498,                      !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.846756984188354,                      !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.84675498974321,                       !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.846752995298066,                      !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.846751000852922,                      !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.846749006407778,                      !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.846747011962634,                      !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.84674501751749,                       !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.846743023072346,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.846741028627202;                      !- Value Until Time 151

OS:AdditionalProperties,
  {7acc68d1-b37b-45e5-a0ac-284505e419d0}, !- Handle
  {4f4c0f2a-ae45-404d-b3b7-5e16eae44500}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d2a75094-fa0b-47a7-84fb-7890e20d08da}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ae8cb50-a548-4d66-85fb-4fff0e0b7913}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00c7de9f-39bd-4749-8773-10aabb83e011}, !- Handle
  Schedule Rule 24,                       !- Name
  {9ac4e8e9-cedf-48f5-91fd-5a3d02419fa4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfcc50e8-f78c-4d95-b52e-c493a1160668}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {283c1970-b95a-4d8f-8187-c1705a612861}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460633333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.462766666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4649,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.467033333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.469166666666667,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.4713,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4713,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.508559375,                            !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.475916666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.508325,                               !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.480533333333333,                      !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.508090625,                            !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.50785625,                             !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.507621875,                            !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.499,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.506933333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.514866666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.5228,                                 !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.530733333333333,                      !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.538666666666667,                      !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.5466,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.5466,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.505746875,                            !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.5055125,                              !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.505278125,                            !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.50504375,                             !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.504809375,                            !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.504575,                               !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.5992,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.504340625,                            !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.605716666666667,                      !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.50410625,                             !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.612233333333333,                      !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.503871875,                            !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.61875,                                !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.5036375,                              !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.625266666666667,                      !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.503403125,                            !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.631783333333333,                      !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.6383,                                 !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.638166666666667,                      !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.638033333333333,                      !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.6379,                                 !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.637766666666667,                      !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.637633333333333,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.5017625,                              !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.501528125,                            !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.50129375,                             !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.501059375,                            !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.500825,                               !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.500590625,                            !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.50035625,                             !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.500121875,                            !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.4998875,                              !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.499653125,                            !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.49941875,                             !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.499184375,                            !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.49895,                                !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.5719,                                 !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.498715625,                            !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.5681,                                 !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.49848125,                             !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.5643,                                 !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.498246875,                            !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.5605,                                 !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.4980125,                              !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.5567,                                 !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.497778125,                            !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.5529,                                 !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.49754375,                             !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.553966666666667,                      !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.497309375,                            !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.555033333333333,                      !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.497075,                               !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.5561,                                 !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.496840625,                            !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.49660625,                             !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.496371875,                            !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.4961375,                              !- Value Until Time 79
  10,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5593,                                 !- Value Until Time 80
  10,                                     !- Hour 81
  9,                                      !- Minute 81
  0.495903125,                            !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.49566875,                             !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.495434375,                            !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.4952,                                 !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.494965625,                            !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.49473125,                             !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.494496875,                            !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.4942625,                              !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.494028125,                            !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.49379375,                             !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.493559375,                            !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.493325,                               !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.493090625,                            !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.49285625,                             !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.492621875,                            !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.4923875,                              !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.492153125,                            !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.49191875,                             !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.491684375,                            !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.49145,                                !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.491215625,                            !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.49098125,                             !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.490746875,                            !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.4905125,                              !- Value Until Time 104
  14,                                     !- Hour 105
  9,                                      !- Minute 105
  0.490278125,                            !- Value Until Time 105
  14,                                     !- Hour 106
  19,                                     !- Minute 106
  0.49004375,                             !- Value Until Time 106
  14,                                     !- Hour 107
  29,                                     !- Minute 107
  0.489809375,                            !- Value Until Time 107
  14,                                     !- Hour 108
  39,                                     !- Minute 108
  0.489575,                               !- Value Until Time 108
  14,                                     !- Hour 109
  49,                                     !- Minute 109
  0.489340625,                            !- Value Until Time 109
  14,                                     !- Hour 110
  59,                                     !- Minute 110
  0.48910625,                             !- Value Until Time 110
  15,                                     !- Hour 111
  9,                                      !- Minute 111
  0.488871875,                            !- Value Until Time 111
  15,                                     !- Hour 112
  19,                                     !- Minute 112
  0.4886375,                              !- Value Until Time 112
  15,                                     !- Hour 113
  29,                                     !- Minute 113
  0.488403125,                            !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.48816875,                             !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.487934375,                            !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.4877,                                 !- Value Until Time 116
  16,                                     !- Hour 117
  0,                                      !- Minute 117
  0.4877,                                 !- Value Until Time 117
  16,                                     !- Hour 118
  10,                                     !- Minute 118
  0.482516666666667,                      !- Value Until Time 118
  16,                                     !- Hour 119
  20,                                     !- Minute 119
  0.477333333333333,                      !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.47215,                                !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.466966666666667,                      !- Value Until Time 121
  16,                                     !- Hour 122
  50,                                     !- Minute 122
  0.461783333333333,                      !- Value Until Time 122
  17,                                     !- Hour 123
  0,                                      !- Minute 123
  0.4566,                                 !- Value Until Time 123
  17,                                     !- Hour 124
  10,                                     !- Minute 124
  0.455316666666667,                      !- Value Until Time 124
  17,                                     !- Hour 125
  20,                                     !- Minute 125
  0.454033333333333,                      !- Value Until Time 125
  17,                                     !- Hour 126
  30,                                     !- Minute 126
  0.45275,                                !- Value Until Time 126
  17,                                     !- Hour 127
  40,                                     !- Minute 127
  0.451466666666667,                      !- Value Until Time 127
  17,                                     !- Hour 128
  50,                                     !- Minute 128
  0.450183333333333,                      !- Value Until Time 128
  18,                                     !- Hour 129
  0,                                      !- Minute 129
  0.4489,                                 !- Value Until Time 129
  18,                                     !- Hour 130
  10,                                     !- Minute 130
  0.44945,                                !- Value Until Time 130
  18,                                     !- Hour 131
  20,                                     !- Minute 131
  0.45,                                   !- Value Until Time 131
  18,                                     !- Hour 132
  30,                                     !- Minute 132
  0.45055,                                !- Value Until Time 132
  18,                                     !- Hour 133
  40,                                     !- Minute 133
  0.4511,                                 !- Value Until Time 133
  18,                                     !- Hour 134
  50,                                     !- Minute 134
  0.45165,                                !- Value Until Time 134
  19,                                     !- Hour 135
  0,                                      !- Minute 135
  0.4522,                                 !- Value Until Time 135
  19,                                     !- Hour 136
  10,                                     !- Minute 136
  0.455883333333333,                      !- Value Until Time 136
  19,                                     !- Hour 137
  20,                                     !- Minute 137
  0.459566666666667,                      !- Value Until Time 137
  19,                                     !- Hour 138
  30,                                     !- Minute 138
  0.46325,                                !- Value Until Time 138
  19,                                     !- Hour 139
  40,                                     !- Minute 139
  0.466933333333333,                      !- Value Until Time 139
  19,                                     !- Hour 140
  50,                                     !- Minute 140
  0.470616666666667,                      !- Value Until Time 140
  20,                                     !- Hour 141
  0,                                      !- Minute 141
  0.4743,                                 !- Value Until Time 141
  20,                                     !- Hour 142
  10,                                     !- Minute 142
  0.473616666666667,                      !- Value Until Time 142
  20,                                     !- Hour 143
  20,                                     !- Minute 143
  0.472933333333333,                      !- Value Until Time 143
  20,                                     !- Hour 144
  30,                                     !- Minute 144
  0.47225,                                !- Value Until Time 144
  20,                                     !- Hour 145
  40,                                     !- Minute 145
  0.471566666666667,                      !- Value Until Time 145
  20,                                     !- Hour 146
  50,                                     !- Minute 146
  0.470883333333333,                      !- Value Until Time 146
  21,                                     !- Hour 147
  0,                                      !- Minute 147
  0.4702,                                 !- Value Until Time 147
  21,                                     !- Hour 148
  10,                                     !- Minute 148
  0.4706,                                 !- Value Until Time 148
  21,                                     !- Hour 149
  20,                                     !- Minute 149
  0.471,                                  !- Value Until Time 149
  21,                                     !- Hour 150
  30,                                     !- Minute 150
  0.4714,                                 !- Value Until Time 150
  21,                                     !- Hour 151
  40,                                     !- Minute 151
  0.4718,                                 !- Value Until Time 151
  21,                                     !- Hour 152
  50,                                     !- Minute 152
  0.4722,                                 !- Value Until Time 152
  22,                                     !- Hour 153
  0,                                      !- Minute 153
  0.4726,                                 !- Value Until Time 153
  22,                                     !- Hour 154
  10,                                     !- Minute 154
  0.47045,                                !- Value Until Time 154
  22,                                     !- Hour 155
  20,                                     !- Minute 155
  0.4683,                                 !- Value Until Time 155
  22,                                     !- Hour 156
  30,                                     !- Minute 156
  0.46615,                                !- Value Until Time 156
  22,                                     !- Hour 157
  40,                                     !- Minute 157
  0.464,                                  !- Value Until Time 157
  22,                                     !- Hour 158
  50,                                     !- Minute 158
  0.46185,                                !- Value Until Time 158
  23,                                     !- Hour 159
  0,                                      !- Minute 159
  0.4597,                                 !- Value Until Time 159
  23,                                     !- Hour 160
  10,                                     !- Minute 160
  0.4595,                                 !- Value Until Time 160
  23,                                     !- Hour 161
  20,                                     !- Minute 161
  0.4593,                                 !- Value Until Time 161
  23,                                     !- Hour 162
  30,                                     !- Minute 162
  0.4591,                                 !- Value Until Time 162
  23,                                     !- Hour 163
  40,                                     !- Minute 163
  0.4589,                                 !- Value Until Time 163
  23,                                     !- Hour 164
  50,                                     !- Minute 164
  0.4587,                                 !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.4585;                                 !- Value Until Time 165

OS:AdditionalProperties,
  {ceb728a3-e6b2-402f-b5e9-d465a3fee11b}, !- Handle
  {283c1970-b95a-4d8f-8187-c1705a612861}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b01e4842-f743-46d0-a22e-b7c64308fe2e}, !- Handle
  Schedule Rule 25,                       !- Name
  {9ac4e8e9-cedf-48f5-91fd-5a3d02419fa4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47c947ca-ba79-430f-83ab-05ca4ed83728}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22c1ad7e-ea89-4492-8dfe-fc2b4cddf488}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.5996,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.5936,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5876,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.5816,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.5756,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.5696,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5696,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.599891666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.566783333333333,                      !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.599933333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.563966666666667,                      !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.599975,                               !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.600016666666667,                      !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.600058333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.5527,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.551783333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.550866666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.54995,                                !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.549033333333333,                      !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.548116666666667,                      !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.5472,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.5472,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.600391666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.600433333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.600475,                               !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.600516666666666,                      !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.600558333333333,                      !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.6006,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.5466,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.600641666666666,                      !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.546416666666667,                      !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.600683333333333,                      !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.546233333333333,                      !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.600725,                               !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.54605,                                !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.600766666666666,                      !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.545866666666667,                      !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.600808333333333,                      !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.545683333333333,                      !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.5455,                                 !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.544883333333333,                      !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.544266666666667,                      !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.54365,                                !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.543033333333333,                      !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.542416666666667,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.6011,                                 !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.601141666666666,                      !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.601183333333333,                      !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.601225,                               !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.601266666666666,                      !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.601308333333333,                      !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.60135,                                !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.601391666666666,                      !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.601433333333333,                      !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.601475,                               !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.601516666666667,                      !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.601558333333333,                      !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.6016,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.487116666666667,                      !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.601641666666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.480033333333333,                      !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.601683333333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.47295,                                !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.601725,                               !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.465866666666667,                      !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.601766666666667,                      !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.458783333333333,                      !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.601808333333333,                      !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.4517,                                 !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.60185,                                !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.450286666666667,                      !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.601891666666667,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.448873333333333,                      !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.601933333333333,                      !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.44746,                                !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.601975,                               !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.602016666666667,                      !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.602058333333334,                      !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.6021,                                 !- Value Until Time 79
  10,                                     !- Hour 80
  9,                                      !- Minute 80
  0.602141666666667,                      !- Value Until Time 80
  10,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4411,                                 !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.602183333333334,                      !- Value Until Time 82
  10,                                     !- Hour 83
  24,                                     !- Minute 83
  0.442533333333333,                      !- Value Until Time 83
  10,                                     !- Hour 84
  29,                                     !- Minute 84
  0.602225,                               !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.443966666666667,                      !- Value Until Time 85
  10,                                     !- Hour 86
  39,                                     !- Minute 86
  0.602266666666667,                      !- Value Until Time 86
  10,                                     !- Hour 87
  44,                                     !- Minute 87
  0.4454,                                 !- Value Until Time 87
  10,                                     !- Hour 88
  49,                                     !- Minute 88
  0.602308333333334,                      !- Value Until Time 88
  10,                                     !- Hour 89
  54,                                     !- Minute 89
  0.446833333333333,                      !- Value Until Time 89
  10,                                     !- Hour 90
  59,                                     !- Minute 90
  0.60235,                                !- Value Until Time 90
  11,                                     !- Hour 91
  4,                                      !- Minute 91
  0.448266666666667,                      !- Value Until Time 91
  11,                                     !- Hour 92
  9,                                      !- Minute 92
  0.602391666666667,                      !- Value Until Time 92
  11,                                     !- Hour 93
  14,                                     !- Minute 93
  0.4497,                                 !- Value Until Time 93
  11,                                     !- Hour 94
  15,                                     !- Minute 94
  0.4497,                                 !- Value Until Time 94
  11,                                     !- Hour 95
  19,                                     !- Minute 95
  0.602433333333334,                      !- Value Until Time 95
  11,                                     !- Hour 96
  24,                                     !- Minute 96
  0.4519,                                 !- Value Until Time 96
  11,                                     !- Hour 97
  29,                                     !- Minute 97
  0.602475,                               !- Value Until Time 97
  11,                                     !- Hour 98
  34,                                     !- Minute 98
  0.4541,                                 !- Value Until Time 98
  11,                                     !- Hour 99
  39,                                     !- Minute 99
  0.602516666666667,                      !- Value Until Time 99
  11,                                     !- Hour 100
  44,                                     !- Minute 100
  0.4563,                                 !- Value Until Time 100
  11,                                     !- Hour 101
  49,                                     !- Minute 101
  0.602558333333334,                      !- Value Until Time 101
  11,                                     !- Hour 102
  54,                                     !- Minute 102
  0.4585,                                 !- Value Until Time 102
  11,                                     !- Hour 103
  59,                                     !- Minute 103
  0.6026,                                 !- Value Until Time 103
  12,                                     !- Hour 104
  4,                                      !- Minute 104
  0.4607,                                 !- Value Until Time 104
  12,                                     !- Hour 105
  9,                                      !- Minute 105
  0.602641666666667,                      !- Value Until Time 105
  12,                                     !- Hour 106
  14,                                     !- Minute 106
  0.4629,                                 !- Value Until Time 106
  12,                                     !- Hour 107
  15,                                     !- Minute 107
  0.4629,                                 !- Value Until Time 107
  12,                                     !- Hour 108
  19,                                     !- Minute 108
  0.602683333333334,                      !- Value Until Time 108
  12,                                     !- Hour 109
  24,                                     !- Minute 109
  0.464313333333333,                      !- Value Until Time 109
  12,                                     !- Hour 110
  29,                                     !- Minute 110
  0.602725,                               !- Value Until Time 110
  12,                                     !- Hour 111
  34,                                     !- Minute 111
  0.465726666666667,                      !- Value Until Time 111
  12,                                     !- Hour 112
  39,                                     !- Minute 112
  0.602766666666667,                      !- Value Until Time 112
  12,                                     !- Hour 113
  44,                                     !- Minute 113
  0.46714,                                !- Value Until Time 113
  12,                                     !- Hour 114
  49,                                     !- Minute 114
  0.602808333333334,                      !- Value Until Time 114
  12,                                     !- Hour 115
  54,                                     !- Minute 115
  0.468553333333333,                      !- Value Until Time 115
  12,                                     !- Hour 116
  59,                                     !- Minute 116
  0.60285,                                !- Value Until Time 116
  13,                                     !- Hour 117
  4,                                      !- Minute 117
  0.469966666666667,                      !- Value Until Time 117
  13,                                     !- Hour 118
  9,                                      !- Minute 118
  0.602891666666667,                      !- Value Until Time 118
  13,                                     !- Hour 119
  14,                                     !- Minute 119
  0.47138,                                !- Value Until Time 119
  13,                                     !- Hour 120
  19,                                     !- Minute 120
  0.602933333333333,                      !- Value Until Time 120
  13,                                     !- Hour 121
  24,                                     !- Minute 121
  0.472793333333333,                      !- Value Until Time 121
  13,                                     !- Hour 122
  29,                                     !- Minute 122
  0.602975,                               !- Value Until Time 122
  13,                                     !- Hour 123
  30,                                     !- Minute 123
  0.4735,                                 !- Value Until Time 123
  13,                                     !- Hour 124
  39,                                     !- Minute 124
  0.603016666666667,                      !- Value Until Time 124
  13,                                     !- Hour 125
  49,                                     !- Minute 125
  0.603058333333333,                      !- Value Until Time 125
  13,                                     !- Hour 126
  59,                                     !- Minute 126
  0.6031,                                 !- Value Until Time 126
  14,                                     !- Hour 127
  9,                                      !- Minute 127
  0.603141666666667,                      !- Value Until Time 127
  14,                                     !- Hour 128
  19,                                     !- Minute 128
  0.603183333333333,                      !- Value Until Time 128
  14,                                     !- Hour 129
  29,                                     !- Minute 129
  0.603225,                               !- Value Until Time 129
  14,                                     !- Hour 130
  30,                                     !- Minute 130
  0.4944,                                 !- Value Until Time 130
  14,                                     !- Hour 131
  39,                                     !- Minute 131
  0.603266666666667,                      !- Value Until Time 131
  14,                                     !- Hour 132
  49,                                     !- Minute 132
  0.603308333333333,                      !- Value Until Time 132
  14,                                     !- Hour 133
  59,                                     !- Minute 133
  0.60335,                                !- Value Until Time 133
  15,                                     !- Hour 134
  9,                                      !- Minute 134
  0.603391666666667,                      !- Value Until Time 134
  15,                                     !- Hour 135
  19,                                     !- Minute 135
  0.603433333333333,                      !- Value Until Time 135
  15,                                     !- Hour 136
  29,                                     !- Minute 136
  0.603475,                               !- Value Until Time 136
  15,                                     !- Hour 137
  30,                                     !- Minute 137
  0.4948,                                 !- Value Until Time 137
  15,                                     !- Hour 138
  39,                                     !- Minute 138
  0.603516666666667,                      !- Value Until Time 138
  15,                                     !- Hour 139
  49,                                     !- Minute 139
  0.603558333333333,                      !- Value Until Time 139
  15,                                     !- Hour 140
  59,                                     !- Minute 140
  0.6036,                                 !- Value Until Time 140
  16,                                     !- Hour 141
  9,                                      !- Minute 141
  0.603641666666667,                      !- Value Until Time 141
  16,                                     !- Hour 142
  19,                                     !- Minute 142
  0.603683333333333,                      !- Value Until Time 142
  16,                                     !- Hour 143
  29,                                     !- Minute 143
  0.603725,                               !- Value Until Time 143
  16,                                     !- Hour 144
  30,                                     !- Minute 144
  0.4918,                                 !- Value Until Time 144
  16,                                     !- Hour 145
  39,                                     !- Minute 145
  0.603766666666667,                      !- Value Until Time 145
  16,                                     !- Hour 146
  40,                                     !- Minute 146
  0.49365,                                !- Value Until Time 146
  16,                                     !- Hour 147
  49,                                     !- Minute 147
  0.603808333333333,                      !- Value Until Time 147
  16,                                     !- Hour 148
  50,                                     !- Minute 148
  0.4955,                                 !- Value Until Time 148
  16,                                     !- Hour 149
  59,                                     !- Minute 149
  0.60385,                                !- Value Until Time 149
  17,                                     !- Hour 150
  0,                                      !- Minute 150
  0.49735,                                !- Value Until Time 150
  17,                                     !- Hour 151
  9,                                      !- Minute 151
  0.603891666666667,                      !- Value Until Time 151
  17,                                     !- Hour 152
  10,                                     !- Minute 152
  0.4992,                                 !- Value Until Time 152
  17,                                     !- Hour 153
  19,                                     !- Minute 153
  0.603933333333333,                      !- Value Until Time 153
  17,                                     !- Hour 154
  20,                                     !- Minute 154
  0.50105,                                !- Value Until Time 154
  17,                                     !- Hour 155
  29,                                     !- Minute 155
  0.603975,                               !- Value Until Time 155
  17,                                     !- Hour 156
  30,                                     !- Minute 156
  0.5029,                                 !- Value Until Time 156
  17,                                     !- Hour 157
  39,                                     !- Minute 157
  0.604016666666667,                      !- Value Until Time 157
  17,                                     !- Hour 158
  40,                                     !- Minute 158
  0.506883333333333,                      !- Value Until Time 158
  17,                                     !- Hour 159
  49,                                     !- Minute 159
  0.604058333333333,                      !- Value Until Time 159
  17,                                     !- Hour 160
  50,                                     !- Minute 160
  0.510866666666667,                      !- Value Until Time 160
  17,                                     !- Hour 161
  59,                                     !- Minute 161
  0.6041,                                 !- Value Until Time 161
  18,                                     !- Hour 162
  0,                                      !- Minute 162
  0.51485,                                !- Value Until Time 162
  18,                                     !- Hour 163
  9,                                      !- Minute 163
  0.604141666666666,                      !- Value Until Time 163
  18,                                     !- Hour 164
  10,                                     !- Minute 164
  0.518833333333333,                      !- Value Until Time 164
  18,                                     !- Hour 165
  19,                                     !- Minute 165
  0.604183333333333,                      !- Value Until Time 165
  18,                                     !- Hour 166
  20,                                     !- Minute 166
  0.522816666666667,                      !- Value Until Time 166
  18,                                     !- Hour 167
  29,                                     !- Minute 167
  0.604225,                               !- Value Until Time 167
  18,                                     !- Hour 168
  30,                                     !- Minute 168
  0.5268,                                 !- Value Until Time 168
  18,                                     !- Hour 169
  39,                                     !- Minute 169
  0.604266666666667,                      !- Value Until Time 169
  18,                                     !- Hour 170
  40,                                     !- Minute 170
  0.532283333333333,                      !- Value Until Time 170
  18,                                     !- Hour 171
  49,                                     !- Minute 171
  0.604308333333333,                      !- Value Until Time 171
  18,                                     !- Hour 172
  50,                                     !- Minute 172
  0.537766666666667,                      !- Value Until Time 172
  18,                                     !- Hour 173
  59,                                     !- Minute 173
  0.60435,                                !- Value Until Time 173
  19,                                     !- Hour 174
  0,                                      !- Minute 174
  0.54325,                                !- Value Until Time 174
  19,                                     !- Hour 175
  9,                                      !- Minute 175
  0.604391666666666,                      !- Value Until Time 175
  19,                                     !- Hour 176
  10,                                     !- Minute 176
  0.548733333333334,                      !- Value Until Time 176
  19,                                     !- Hour 177
  19,                                     !- Minute 177
  0.604433333333333,                      !- Value Until Time 177
  19,                                     !- Hour 178
  20,                                     !- Minute 178
  0.554216666666667,                      !- Value Until Time 178
  19,                                     !- Hour 179
  30,                                     !- Minute 179
  0.5597,                                 !- Value Until Time 179
  19,                                     !- Hour 180
  40,                                     !- Minute 180
  0.5655,                                 !- Value Until Time 180
  19,                                     !- Hour 181
  50,                                     !- Minute 181
  0.5713,                                 !- Value Until Time 181
  20,                                     !- Hour 182
  0,                                      !- Minute 182
  0.5771,                                 !- Value Until Time 182
  20,                                     !- Hour 183
  10,                                     !- Minute 183
  0.5829,                                 !- Value Until Time 183
  20,                                     !- Hour 184
  20,                                     !- Minute 184
  0.5887,                                 !- Value Until Time 184
  20,                                     !- Hour 185
  30,                                     !- Minute 185
  0.604725,                               !- Value Until Time 185
  20,                                     !- Hour 186
  40,                                     !- Minute 186
  0.604766666666666,                      !- Value Until Time 186
  20,                                     !- Hour 187
  50,                                     !- Minute 187
  0.604808333333333,                      !- Value Until Time 187
  21,                                     !- Hour 188
  0,                                      !- Minute 188
  0.60485,                                !- Value Until Time 188
  21,                                     !- Hour 189
  10,                                     !- Minute 189
  0.604891666666666,                      !- Value Until Time 189
  21,                                     !- Hour 190
  20,                                     !- Minute 190
  0.604933333333333,                      !- Value Until Time 190
  21,                                     !- Hour 191
  30,                                     !- Minute 191
  0.604975,                               !- Value Until Time 191
  21,                                     !- Hour 192
  40,                                     !- Minute 192
  0.605016666666666,                      !- Value Until Time 192
  21,                                     !- Hour 193
  50,                                     !- Minute 193
  0.605058333333333,                      !- Value Until Time 193
  22,                                     !- Hour 194
  0,                                      !- Minute 194
  0.6051,                                 !- Value Until Time 194
  22,                                     !- Hour 195
  10,                                     !- Minute 195
  0.605141666666666,                      !- Value Until Time 195
  22,                                     !- Hour 196
  20,                                     !- Minute 196
  0.605183333333333,                      !- Value Until Time 196
  22,                                     !- Hour 197
  30,                                     !- Minute 197
  0.605225,                               !- Value Until Time 197
  22,                                     !- Hour 198
  40,                                     !- Minute 198
  0.605266666666667,                      !- Value Until Time 198
  22,                                     !- Hour 199
  50,                                     !- Minute 199
  0.605308333333333,                      !- Value Until Time 199
  23,                                     !- Hour 200
  0,                                      !- Minute 200
  0.60535,                                !- Value Until Time 200
  23,                                     !- Hour 201
  10,                                     !- Minute 201
  0.605391666666667,                      !- Value Until Time 201
  23,                                     !- Hour 202
  20,                                     !- Minute 202
  0.605433333333333,                      !- Value Until Time 202
  23,                                     !- Hour 203
  30,                                     !- Minute 203
  0.605475,                               !- Value Until Time 203
  23,                                     !- Hour 204
  40,                                     !- Minute 204
  0.605516666666667,                      !- Value Until Time 204
  23,                                     !- Hour 205
  50,                                     !- Minute 205
  0.605558333333333,                      !- Value Until Time 205
  24,                                     !- Hour 206
  0,                                      !- Minute 206
  0.6056;                                 !- Value Until Time 206

OS:AdditionalProperties,
  {1028f3d7-b2f5-4ca3-a82e-a4c6ddcb09dd}, !- Handle
  {22c1ad7e-ea89-4492-8dfe-fc2b4cddf488}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {dfd0df8c-252e-4e86-a55e-7e7f31e5dbd4}, !- Handle
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {2873553c-ac5d-4732-bbc6-e2a648d722d6}, !- Default Day Schedule Name
  {e2ed9a24-cfbf-4008-8310-df5e19743599}, !- Summer Design Day Schedule Name
  {ce19a88d-caf3-4b62-9f23-4034fd19446c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {379da9d7-566b-4993-8207-23242de1552f}, !- Handle
  {dfd0df8c-252e-4e86-a55e-7e7f31e5dbd4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {2873553c-ac5d-4732-bbc6-e2a648d722d6}, !- Handle
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d717c16b-df34-4cc6-b75e-ae293cd9492e}, !- Handle
  {2873553c-ac5d-4732-bbc6-e2a648d722d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e2ed9a24-cfbf-4008-8310-df5e19743599}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce19a88d-caf3-4b62-9f23-4034fd19446c}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {468fa5d5-a6c1-460a-985c-3280cd8b7dd0}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0 1,      !- Name
  {dfd0df8c-252e-4e86-a55e-7e7f31e5dbd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c516a1ee-ed2f-434f-bacb-e786019310d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9a72b666-8aa8-461d-ab8a-c15382b443d5}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7c6f0089-ffe5-4945-b81d-4ed29d3bfce4}, !- Handle
  {9a72b666-8aa8-461d-ab8a-c15382b443d5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a793dd7e-8530-4e4c-8973-88386efd93f2}, !- Handle
  autogen OfficeLarge ALWAYS_ON 2,        !- Name
  {dfd0df8c-252e-4e86-a55e-7e7f31e5dbd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c79c0a0-7952-4107-8a9e-11dd904c3428}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ed6c9962-9903-45fa-a2c5-81251e552bee}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch 1, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bb34fdd7-033c-445b-839d-25c2a83a92c7}, !- Handle
  {ed6c9962-9903-45fa-a2c5-81251e552bee}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {326bb613-faf7-453b-b508-daa1eb8071dd}, !- Handle
  15 Zone VAV_night_ventcycle_schedule,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b01513ae-168e-4e56-94ba-09f86fc8151d}, !- Handle
  15 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {893df7e9-355c-4531-8b94-21c80b0ff198}, !- Handle
  9 Zone VAV_night_ventcycle_schedule,    !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9f2783d7-854f-406e-b9f5-ca3a84bdefe1}, !- Handle
  9 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d511c059-70fc-44fa-b363-b2076243fe0e}, !- Handle
  9 Zone VAV 1_night_ventcycle_schedule,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b5fbca5b-6767-47c9-99eb-866f16944794}, !- Handle
  9 Zone VAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fe222754-5366-420b-818a-f0bb91748a9c}, !- Handle
  9 Zone VAV 2_night_ventcycle_schedule,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0e006e98-6c8e-4561-a0d8-7fe1d619688d}, !- Handle
  9 Zone VAV 2_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7154e2a2-db72-483b-8fac-9b37337cedc5}, !- Handle
  9 Zone VAV 3_night_ventcycle_schedule,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8eb91392-aab0-4ce1-9bed-ef6bd3e879db}, !- Handle
  9 Zone VAV 3_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d887be70-3379-4d95-830d-2a2d64652b68}, !- Handle
  9 Zone VAV 4_night_ventcycle_schedule,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6ff67ae5-d8bb-4f46-8df0-c426ee94df60}, !- Handle
  9 Zone VAV 4_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {35ce2cd0-fbf4-4f5a-a7bf-8f6f262d6494}, !- Handle
  9 Zone VAV 5_night_ventcycle_schedule,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ade914dc-91fa-4b27-9334-42b7fafa83ea}, !- Handle
  9 Zone VAV 5_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {33e95d40-46fe-469a-871d-5deb1b389d10}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {10bb8a00-93ae-4a0c-bac5-b9f127d3df9d}, !- Handle
  Schedule Day 2,                         !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {90ec06d2-3473-487b-bd34-42109107ecb5}, !- Handle
  Schedule Day 3,                         !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {14f7f57c-ca73-4807-8221-bdcc1f87b1af}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {67449f06-cf00-408c-9ab2-2f474d8b145b}, !- Handle
  Schedule Day 5,                         !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {2b2ebfe5-2fc5-48e1-971c-db1869888c75}, !- Handle
  Schedule Day 6,                         !- Name
  {25295d7a-adf4-4d47-a6d4-34be03c0321b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {18ef9917-cacb-4349-b522-ad1310e17d5a}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  {7aa5b860-c15f-46e6-8925-80a7321c3297}, !- Surface Rendering Name
  {18ef9917-cacb-4349-b522-ad1310e17d5a}; !- Layer 1

OS:StandardsInformation:Construction,
  {a628b814-928c-4870-8086-563872dcc0e3}, !- Handle
  {bbd1c3b8-556d-4e61-a054-f19c0fdd40f8}; !- Construction Name

OS:StandardsInformation:Construction,
  {407d60cd-ca45-4aad-9cec-f728c81b099b}, !- Handle
  {658561e7-0e87-4b19-b861-2f29bedf42ae}; !- Construction Name

OS:StandardsInformation:Construction,
  {03348caf-0a92-4614-af20-55f460de8b47}, !- Handle
  {d75a20c5-03e2-4596-9064-abe722651907}; !- Construction Name

OS:StandardsInformation:Construction,
  {118de3af-8d28-480e-97d6-0c78e90fecf5}, !- Handle
  {d2e824ff-b638-4d29-91d7-68ff0665184f}; !- Construction Name

OS:StandardsInformation:Construction,
  {56cea6eb-c288-41f9-a308-e4a7366884f9}, !- Handle
  {9a1bc651-2c85-4259-be8d-7472b0000811}; !- Construction Name

OS:StandardsInformation:Construction,
  {305ae1b4-09a7-40a4-a74f-8fa406366ccf}, !- Handle
  {1d1b2604-f5e1-46ae-9134-c36086333f6a}; !- Construction Name

OS:StandardsInformation:Construction,
  {ae2ef5f3-f0fa-4e21-911c-c4df31b0123a}, !- Handle
  {335ea649-7ccc-4541-9172-05457a2f1426}; !- Construction Name

OS:StandardsInformation:Construction,
  {0f9b048e-8eaa-44e3-90e5-afe033359e34}, !- Handle
  {c428918d-b213-433f-bc06-ccd34ff3742e}; !- Construction Name

OS:StandardsInformation:Material,
  {54791f6d-4194-4297-9ba9-698f2b576e04}, !- Handle
  {20177287-23b6-499b-b650-aac8d20bb983}; !- Material Name

OS:StandardsInformation:Material,
  {854e6940-6338-4d5d-aea3-113afffa1e13}, !- Handle
  {d31d7f7c-3817-48c0-9f8d-384d81c33e63}; !- Material Name

OS:StandardsInformation:Material,
  {96d49468-484e-49fd-90d4-86850246792b}, !- Handle
  {6a3545af-bdad-447e-87d3-5a114e045c30}; !- Material Name

OS:StandardsInformation:Material,
  {288ea908-8d19-4d8b-bf07-e2c2ac04303f}, !- Handle
  {837fd290-097f-4e78-aa55-656143662118}; !- Material Name

OS:StandardsInformation:Material,
  {b6ea2a6c-1543-4fcd-b5e7-4263a07cfb5c}, !- Handle
  {5557d3ea-575d-4186-b561-2139bc764490}; !- Material Name

OS:StandardsInformation:Material,
  {e60ef456-7644-482f-9c73-22c726a1840a}, !- Handle
  {8073007f-e96a-4b72-9899-80ae259e2899}; !- Material Name

OS:StandardsInformation:Material,
  {0b813e56-b10e-4371-ad31-b7171489ad87}, !- Handle
  {f44dcb8e-1aec-4bc8-ba1d-0a7008341ce4}; !- Material Name

OS:StandardsInformation:Material,
  {e46d8aff-5580-4d60-89c0-919a867758c7}, !- Handle
  {e18e65a1-0159-411c-8cbd-cd7f41d32fe1}; !- Material Name

OS:StandardsInformation:Material,
  {de1a3fab-8662-47b3-bf88-9ec1583e9a3e}, !- Handle
  {9be9d50b-59ef-43b3-ba6c-4a4644244e9d}; !- Material Name

OS:StandardsInformation:Material,
  {8de1478c-7adf-4d33-b338-1064e0407ca2}, !- Handle
  {521a89c1-9b99-4841-8e17-ee6e512ea4a4}; !- Material Name

OS:StandardsInformation:Material,
  {9a033653-af34-48af-8f71-7168b6dc5e82}, !- Handle
  {8403dddd-ac0d-4bc9-81b9-438a58cbe93a}; !- Material Name

OS:StandardsInformation:Material,
  {2c79d4b3-1136-4951-a04b-de317e0c1e99}, !- Handle
  {fc4445b3-d736-43c8-a93a-5aa5b21c987c}; !- Material Name

OS:StandardsInformation:Material,
  {e766b45d-c210-4e34-a209-b2dd53ed5b8e}, !- Handle
  {8553dbaa-d41b-4744-b3ea-df61e5be83e7}; !- Material Name

OS:StandardsInformation:Material,
  {2812550b-6165-433a-80ab-484ccc2226e7}, !- Handle
  {658fac30-c04e-4ce6-88ed-3a8dbc0904b0}; !- Material Name

OS:StandardsInformation:Material,
  {5fb4e02e-4f95-46a9-872b-1664b7779d41}, !- Handle
  {35ad9b2a-43f1-49be-9a20-eb536fbf1f84}; !- Material Name

OS:StandardsInformation:Material,
  {ce190b94-b196-48a2-8552-2a8065b9bba8}, !- Handle
  {aa75206d-9e05-4d03-99bb-b1ff94bdc490}; !- Material Name

OS:StandardsInformation:Material,
  {94be5383-930a-4be3-9730-0b773ea3e5c1}, !- Handle
  {fc4c3183-1177-45c4-9a28-f81878c126de}; !- Material Name

OS:StandardsInformation:Material,
  {0c2d7e68-689e-422b-ae16-439367d6f7a0}, !- Handle
  {693253b7-413e-4023-8230-5207b819865b}; !- Material Name

OS:StandardsInformation:Material,
  {fca9a58d-1574-47e0-a504-562df33645b0}, !- Handle
  {2f21ddcc-bc07-4376-afba-bd3bfee8766a}; !- Material Name

OS:StandardsInformation:Material,
  {d4b20e71-135b-46e9-90b2-9ba5e06e2e0f}, !- Handle
  {3fb46613-b8a0-4bab-9593-ef36c86fcfca}; !- Material Name

OS:StandardsInformation:Material,
  {f61711ca-c471-460a-a0ba-20e180977b80}, !- Handle
  {19c96bb1-2af9-4c23-bd3d-1cb7322952da}; !- Material Name

OS:StandardsInformation:Material,
  {71e7e135-3ab5-42ac-a0bc-0545b90f40cb}, !- Handle
  {c9ba3615-2343-4a24-98e6-116fb84a2be0}; !- Material Name

OS:StandardsInformation:Construction,
  {da8fdea2-c903-4e5e-b468-0243f6e7b385}, !- Handle
  {9a047f8e-c736-4357-bed6-e5a065c8b967}; !- Construction Name

OS:StandardsInformation:Material,
  {33d3f971-6e75-4110-8ecc-35654c549db6}, !- Handle
  {31ac7ed9-bc1d-4f24-9e6c-8267e1012e2f}; !- Material Name

OS:StandardsInformation:Material,
  {a7a8f5d0-0410-4bc7-9d3e-b8a0056db01a}, !- Handle
  {9813076a-44a2-4099-8705-b51a1b9a669e}; !- Material Name

OS:StandardsInformation:Construction,
  {7d8097fe-d8f0-4142-9098-ee6e51469200}, !- Handle
  {911a0e50-25a2-4a6a-b0ef-94dc917a5415}; !- Construction Name

OS:StandardsInformation:Material,
  {351d61c1-da60-4c2b-abfc-284781237de5}, !- Handle
  {18ef9917-cacb-4349-b522-ad1310e17d5a}; !- Material Name

OS:StandardsInformation:Construction,
  {de0424ad-db4e-46a8-8557-2b05907a84a6}, !- Handle
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}; !- Construction Name

OS:Rendering:Color,
  {884a1ff4-1faf-4422-adb2-021ddac062e8}, !- Handle
  Rendering Color 1,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a2ea41a-0a34-4d21-8822-3de6934c80db}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5adbad79-a20a-480c-b559-77e06d0d78c2}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99a96584-fe86-4177-9a1c-8c80c13daf5e}, !- Handle
  Rendering Color 4,                      !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9638fcca-a08c-44ec-bc90-1023b4d04f1e}, !- Handle
  Rendering Color 5,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60f750d0-e275-4207-afe0-b37cf713527d}, !- Handle
  Rendering Color 6,                      !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41a28c41-7701-4b14-b0c9-5fa754f4d25d}, !- Handle
  Rendering Color 7,                      !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d217e9c-41cb-4512-b51f-79f139821302}, !- Handle
  Rendering Color 8,                      !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef0a7341-1327-48c8-9204-cb0a253cf802}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f6aae6f-646c-4f9b-b73b-f8ad66e16a89}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7f667c1-b73f-4c6c-abef-ef18f4fabe31}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec3fcefd-abf8-4a6f-98be-0d4f5e959c7a}, !- Handle
  Rendering Color 12,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3042c9b-fa16-412f-afb5-ad947c51d11e}, !- Handle
  Rendering Color 13,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {48bb5ec4-a994-4954-bed1-cfafe4beaf50}, !- Handle
  Rendering Color 14,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e022746-73be-43d2-9dbb-f37592b481e9}, !- Handle
  Rendering Color 15,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50dc2372-a227-4282-9908-11bb8b40e24c}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccca28b9-062b-4314-a47f-89613af61792}, !- Handle
  Rendering Color 17,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ff88c79-865a-421a-97f6-8d22cce633e6}, !- Handle
  Rendering Color 18,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d78d8ca-d893-4ccd-b2b6-bb0b3fc5aab2}, !- Handle
  Rendering Color 19,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29631685-e711-468c-a722-67a0c8c6bb82}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13fa4134-5905-4dec-95ed-6bd6df9b41c2}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fbce4d1-28df-4560-9627-0e57ed67753b}, !- Handle
  Rendering Color 22,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {104770ba-204c-48ad-a18c-cf99b0fee66a}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d1ec95e-a638-40ca-a7df-ea4fd9fb8d29}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3b97adca-a7ab-4d74-9fc2-d3b654506dcb}, !- Handle
  Rendering Color 25,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77d0f611-7d68-4d8b-b811-cbe48ccb53e3}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7aa5b860-c15f-46e6-8925-80a7321c3297}, !- Handle
  Rendering Color 27,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8797391e-3227-4c18-8812-26a18069cc2a}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0e8a0be-da1c-40cd-aa2f-25c9df3fd87f}, !- Handle
  Rendering Color 29,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75eb3a7a-9854-495e-b8cc-d9f26250555d}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {113bbce7-43b5-4fde-b1cc-8bdab188afa6}, !- Handle
  Rendering Color 31,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb51c884-7b99-43f0-94e4-4eae4c81579f}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {87966def-b3e1-4cdb-9142-1b7c133bf7c6}, !- Handle
  Rendering Color 33,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1600dac9-5aba-475b-b083-c746a4517cdb}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84781318-0f53-496e-8167-3639761b3eb1}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83f37507-989c-49ba-b1b0-9957b97c40aa}, !- Handle
  Rendering Color 36,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b04db6aa-0b31-4eba-a525-580018e88041}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71cae986-ac2a-44b0-88be-efa189b2ec6d}, !- Handle
  Rendering Color 38,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df59ef26-06c2-433f-ac9c-d9d5de40382a}, !- Handle
  Rendering Color 39,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb08af2f-838d-4f74-bf52-c42ccc458802}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {075683e1-3e44-4c9f-a3ff-06f97b19d1bf}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {216c5060-12bd-4716-951b-e3156256b9d5}, !- Handle
  Rendering Color 42,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {711b7923-fc86-4747-9ddc-9d6f43d2f8f3}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2742f347-9acc-4a06-abde-592e6656d50c}, !- Handle
  Rendering Color 44,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75556f39-bae1-40a2-ac4b-4da3c9be1b82}, !- Handle
  Rendering Color 45,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3efe8541-8f81-4c8e-ba97-efcd914bdb52}, !- Handle
  Rendering Color 46,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0785feb7-9f94-435c-98db-365de0f2efd2}, !- Handle
  Rendering Color 47,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b2337b8-fa62-4676-8fef-4df684821a86}, !- Handle
  Rendering Color 48,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {58e6aa5c-40e3-4afb-b8c7-23aae9204b16}, !- Handle
  Rendering Color 49,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ae891c8-f3d7-45a0-b37b-1601386e5a43}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7951a247-a92e-4a14-a983-b9a9053cd7a8}, !- Handle
  Rendering Color 51,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ede635c9-3a9a-4701-af1c-e498cc5278cb}, !- Handle
  Rendering Color 52,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7cf4f47-7ca9-40b5-a438-db2fb0f9f2da}, !- Handle
  Rendering Color 53,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87ed4b99-dd1d-4185-b28d-df8943adc63d}, !- Handle
  Rendering Color 54,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f53b49d-020f-4bcb-886a-9c02dbf7132f}, !- Handle
  Rendering Color 55,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1920979a-e50b-4636-b526-a310e4da83c0}, !- Handle
  Rendering Color 56,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cece9e6-bf13-46f5-9afb-0ca5cca985bf}, !- Handle
  Rendering Color 57,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {145e812d-b375-4cc3-b571-8e49c7375e20}, !- Handle
  Rendering Color 58,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42f02fce-76b8-49d2-9fd4-42f79ee52d22}, !- Handle
  Rendering Color 59,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {746f7d2c-36e5-416c-bcaf-2c2c1d8c57df}, !- Handle
  Rendering Color 60,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b2d0e67-07ba-4490-bc4d-34337c7a9997}, !- Handle
  Rendering Color 61,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ee30f58-8068-4267-b8f2-e3708a2349ed}, !- Handle
  Rendering Color 62,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {992df64e-e606-4e71-b38a-2cac07812e40}, !- Handle
  Rendering Color 63,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {972efa2e-b552-4806-b0c1-d0f6399e4b6d}, !- Handle
  Rendering Color 64,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {425291b8-1d1a-4be0-835f-184d0709b969}, !- Handle
  Rendering Color 65,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {23505407-1668-4ade-b8d2-3bc5956f720a}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db070adc-f84a-4d8b-8073-86f94e47d718}, !- Handle
  Rendering Color 67,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c4eb50d-d9f7-4582-b840-ccdcdb124b35}, !- Handle
  Rendering Color 68,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cf408fa-162b-43f2-b310-417ae30a2f53}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50b85f8a-87fd-40b2-8c23-089713080b78}, !- Handle
  Rendering Color 70,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed3c982d-00ec-4ad0-bd62-fe7b6a330f8a}, !- Handle
  Rendering Color 71,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5457ef2-276f-465e-9a81-ad2f574c6c22}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01a9b4a0-6d87-44a2-8169-40abd6e15ff4}, !- Handle
  Rendering Color 73,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46603c0d-b50b-43a4-9b26-47780611d7ce}, !- Handle
  Rendering Color 74,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68c715c6-4d15-4337-81c6-328cede2b761}, !- Handle
  Rendering Color 75,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {114ad51b-fb79-40f7-9bf9-dde7bfe5ff5e}, !- Handle
  Rendering Color 76,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19b2ffe6-8864-4c89-9a48-d8dd0460c2b7}, !- Handle
  Rendering Color 77,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88c7d5de-a4a1-4a1f-96af-8c90b197e6b0}, !- Handle
  Rendering Color 78,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fda56dbb-86fe-431f-aba0-8fae19a7caa4}, !- Handle
  Rendering Color 79,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dedd10a9-55a3-468e-a745-cb7c8725ba08}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af3f7eb3-5eb6-4cb1-9613-5db31ac0f365}, !- Handle
  Rendering Color 81,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6665847a-cac0-4828-b977-3c8a3f22bac2}, !- Handle
  Rendering Color 82,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {125a8a9c-28b3-4777-b222-5e1d626c6fc0}, !- Handle
  Rendering Color 83,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bea5857c-17ec-4794-8c33-257ba0526707}, !- Handle
  Rendering Color 84,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ccbebff2-fe09-4c69-aeab-b3c965bc2fd4}, !- Handle
  Rendering Color 85,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d7dc766-2e14-4718-a232-8bea13d263f9}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ba83a0e4-6981-4224-8a7f-37fbb434ddc1}, !- Handle
  Rendering Color 87,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99867364-1a78-43f8-b6fa-203330c6b0d8}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee9fd28c-5e9a-4d40-9051-e28cfc5d280d}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2041f72-845c-4b5f-a62c-1e81d064dadd}, !- Handle
  Rendering Color 90,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43ae7ef2-b940-471e-9224-7910b4b4f7ac}, !- Handle
  Rendering Color 91,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea1f22a5-0428-4c6d-9cbb-aec365ff69d2}, !- Handle
  Rendering Color 92,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dfa1ad0-59b4-4e13-ab52-72d1b830bcce}, !- Handle
  Rendering Color 93,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa0ea286-35f7-4539-847f-6734a9faaeaf}, !- Handle
  Rendering Color 94,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dedc8273-00b4-41f1-8b80-9ac29a68876a}, !- Handle
  Rendering Color 95,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f268370b-bcb1-4d03-83f0-1614713d9557}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f59470fe-c0ab-4464-9e61-fca451f8b657}, !- Handle
  Rendering Color 97,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61405ef2-0a42-426b-b9c0-22409c4022cf}, !- Handle
  Rendering Color 98,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d4651f8-013f-4e92-be2f-877a49b813fc}, !- Handle
  Rendering Color 99,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac32fa9f-9860-4630-a8d1-db6736107b8b}, !- Handle
  Rendering Color 100,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87d83726-f77a-483c-8049-63f0881226a4}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0905f952-4762-48c4-ba8e-2af141c0d273}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bbae358-99aa-4479-acc0-ce1d6648a358}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {543094ff-aaa6-4021-8194-53154eda5027}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62e78c48-bace-4e2e-ba04-447ba2f8cab4}, !- Handle
  Rendering Color 105,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {742dcf88-d972-4bf4-967b-77540f2b170a}, !- Handle
  Rendering Color 106,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92a9c6f9-5ee0-46e7-b265-8ef70aa293b1}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9df1ac32-d0ea-4968-9527-8e88c2fa19f6}, !- Handle
  Rendering Color 108,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcbdb249-78c1-46de-b58a-37fc9ccfe883}, !- Handle
  Rendering Color 109,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be044506-0321-4272-ab86-e0502b5744a4}, !- Handle
  Rendering Color 110,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {e51f0b67-d253-47fa-9ffa-d0a532400a7f}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {76d18864-c6e7-4b05-a2ed-c11234b6b808}; !- Handle

OS:ConvergenceLimits,
  {8a61e672-dc0f-4b06-9f77-c3c0cca28173}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {f324b37b-3d20-489b-bd57-9903458e6b0e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {473111f5-64e0-42e0-b508-3bffbef59938}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {4084e6e9-5e63-4153-9132-53976fb4b7ef}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {94c457af-cc3d-46bd-bae8-bbbc0e7a0bda}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d0bcc7fd-5d29-413d-8e12-c15bf2410c2e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {6a09a3a1-5575-4cb2-9c14-df13354a4625}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {8f550343-a305-43e4-b022-6d8658c6ac36}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {8adadd3e-af60-424f-add7-b05794973228}; !- Handle

OS:Output:Variable,
  {4bb60629-3100-4b22-8d3b-b25166bba599}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air Terminal Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8e64e044-8aa4-4a2c-8495-44e64b7b6452}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air Terminal Sensible Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {83b10e52-9faf-4e33-94bf-8d0c7ea20e79}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Air Terminal Minimum Air Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f1cbc7d-69cd-4b42-b586-04cfa5630cf3}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76127226-fb68-4d91-823f-b8d7d0cd52fc}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {83a531a8-218a-40df-9437-60c1d7e86cbc}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8b0345cd-0a66-4b61-b654-1390d7703eda}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Total Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b338f81f-2514-4bed-8e3f-31f943661c6e}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {66a9a24f-afa9-4bf5-8a5a-0d8d69acebda}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3713bbdc-328a-49bd-b9b9-8f3e0168c246}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4709df74-cd41-4645-94d6-5f0f49176796}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0762b4bc-07d4-49ef-82eb-c38cc50fcd16}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {23d69204-494e-4cdc-8c64-91233b3c197b}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment District Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c5e09af5-e869-4e5b-a2c6-438b62c8c3ab}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment District Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2e23213d-59e2-4d11-a6ae-fcbc61146dec}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3eb23d23-b175-452a-8445-05bb7449b356}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Latent Gain Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {13cdf4eb-7423-4f6d-9e93-8884c3d07bcd}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Lost Heat Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45aa21bb-3751-486e-9a6a-b7e5d4f32d68}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Lost Heat Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fb87b69f-c576-4f75-8748-46d65f421bfa}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f6a4d764-a272-4402-9b06-4d33781caba9}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8a4bbca6-cef7-474f-9e7a-f3d03fd16bd9}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f90900ab-bcea-4ba1-8370-7479e418d54d}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b152398-dca5-4977-a9c9-6bb0b43b43d7}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d88063aa-ff7d-4e8c-b235-0b5adfb5f231}, !- Handle
  Output Variable 24,                     !- Name
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {895eeaca-3c3e-4867-b1ee-dda9877cd48e}, !- Handle
  Output Variable 25,                     !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b72db8df-d1d4-460a-bbc8-1fabec30c80d}, !- Handle
  Output Variable 26,                     !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Rendering:Color,
  {c14bbc04-f73c-4d50-a21c-fd79c178e51a}, !- Handle
  Rendering Color 111,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {909fce9b-9f9e-41e7-b735-bfada3dd3aac}, !- Handle
  Rendering Color 112,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8a6a1b7-edba-41cb-a989-8b6b1387cfb1}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {794dde11-21e7-44e4-8e70-99f179180aca}, !- Handle
  Rendering Color 114,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {398ae5c0-a41e-4d46-8822-b86205cbe01b}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0fff293e-cb2b-4a70-8f9e-975eeeb63efc}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5aa88c4-09d5-4430-8af2-33bdcfbdefea}, !- Handle
  Rendering Color 117,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b33f2936-be8e-4692-b45c-31deac6c9f1f}, !- Handle
  Rendering Color 118,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {12032fb5-fc0b-4a6b-a8b1-3cb855bd0891}, !- Handle
  Rendering Color 119,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72385d45-b1a6-49de-9c73-61d3fdbf473d}, !- Handle
  Rendering Color 120,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cb18dac-fb20-4b87-9778-e343e77642ed}, !- Handle
  Rendering Color 121,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88244b1d-1c01-4be3-8f92-4d2f960aa5f4}, !- Handle
  Rendering Color 122,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc691951-4170-4164-9b4b-6931eef52c0c}, !- Handle
  Rendering Color 123,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {709c088e-de83-44c4-9b9b-d10df89cc36c}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5ede78a-781a-486a-80fa-3137cfaac34f}, !- Handle
  Rendering Color 125,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5719428-ff5c-4a13-b2c2-b78f62bdcec2}, !- Handle
  Rendering Color 126,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de6cc94e-a23a-4195-b143-7e2de6093ab3}, !- Handle
  Rendering Color 127,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c353934-67e1-4b0c-adab-1c8e0dc07b52}, !- Handle
  Rendering Color 128,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df2d6dd3-6e3a-48bb-a89f-7a1905daf115}, !- Handle
  Rendering Color 129,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f39da76-ee88-415c-aed4-9404ea6c8a27}, !- Handle
  Rendering Color 130,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d9d1185-eb71-4139-97f3-88cb0c6a2785}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24adb701-c1ef-4619-a44b-b46a5ad7b7c7}, !- Handle
  Rendering Color 132,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6993ae5d-b7f1-4755-a1e6-e16ad919a9d0}, !- Handle
  Rendering Color 133,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {329416a1-31fd-40a0-81e1-ead97a0686d5}, !- Handle
  Rendering Color 134,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d014b7d7-4325-467e-85a3-9635625ea19e}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f227f84a-1b6a-4b06-b74b-8a71ae9daa2b}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aca29e9a-d043-4850-bb69-c7c8442eb73b}, !- Handle
  Rendering Color 137,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a0f26929-cf2e-40f0-bac5-0f7eff234b37}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96e8eeaa-cd77-40c7-99ea-096b8c5fbc21}, !- Handle
  Rendering Color 139,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90bf1f99-78c7-4804-aa90-ae2540fb6f82}, !- Handle
  Rendering Color 140,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc4cb872-be68-4f53-8506-8605149cbe0a}, !- Handle
  Rendering Color 141,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea108e41-550a-4d1f-bd9e-08e26052a29f}, !- Handle
  Rendering Color 142,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6942c26a-d3a4-4ae4-bbf3-06175f61a6df}, !- Handle
  Rendering Color 143,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00951681-3e69-4a3e-8677-a99f8a2b2157}, !- Handle
  Rendering Color 144,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d32b78bb-9426-456c-9305-e9dbaa9134bd}, !- Handle
  Rendering Color 145,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Connection,
  {f8bca1fe-bdab-463c-9e68-9b0a40ae5c79}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  41,                                     !- Outlet Port
  {4e40086b-36b1-4dda-bbb6-1cd9b677d099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b634d6f3-a932-4cdc-9b04-3cf08ff8a6b6}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  42,                                     !- Outlet Port
  {bd95b90c-7197-4503-bae2-f69ae2b0860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f61451-85e9-498f-afe1-b5737116f1e7}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  43,                                     !- Outlet Port
  {6bb48875-e026-4c9b-828e-945cb6ad1593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02121c70-d957-4cbc-af67-36b0a3ee79c8}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  44,                                     !- Outlet Port
  {a5bdc19c-52bf-4fa4-bfbd-2b80ec4df623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1081ecbc-bcde-4cee-9379-c6a407d4597c}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  45,                                     !- Outlet Port
  {f9d23a7c-0e0e-41c2-a959-c572b3aeef16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019a5c70-d1a7-47cf-9b24-3fe2051273c9}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  46,                                     !- Outlet Port
  {74bccb8e-bd79-471f-87ed-a036505cbf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83398ca0-6489-4cfc-9096-808bc3bb277a}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  47,                                     !- Outlet Port
  {21cb1827-a180-41fa-b496-2df60aee3ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717a2c54-68dc-41b9-b6f2-c110b2a7e0c7}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  48,                                     !- Outlet Port
  {c2bee59d-03e6-4841-b5c3-0d80c1891a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9af69ac-0c83-444b-b16b-aab2e4dc1e85}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  49,                                     !- Outlet Port
  {b4c47f62-7be1-47ad-93cc-1aa173cad550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf00667-e94f-4d3f-8d3d-1cc4ef334f89}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  50,                                     !- Outlet Port
  {b415fd6c-8e1e-408a-af0a-c9bc60106ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d36619-80ac-42a6-bc2f-751a727f8f2b}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  51,                                     !- Outlet Port
  {f6e933e2-6a32-4d06-8a5c-5423deb8e7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39a5958-da76-4dbe-b6f0-f4ce9c00b171}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  52,                                     !- Outlet Port
  {ad7f7ee4-984f-42b5-b136-8ce05385f0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0ad6e4-da14-4bb5-b6dc-7bcbe0cac537}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  53,                                     !- Outlet Port
  {8ae12f65-3412-437d-9c01-82a2e866f886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951d49cb-25d2-4c01-be50-d8ffe0a08dcd}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  54,                                     !- Outlet Port
  {298c9d14-0ac3-4eae-a84e-23e4b099fe63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a480f3-59eb-4ca2-b46f-f36a6b52426b}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  55,                                     !- Outlet Port
  {102b94c9-f631-470f-a5e4-65b8ded6a321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22a6549-9cb9-4d76-8dc4-9f432e3839db}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  56,                                     !- Outlet Port
  {4bda5242-a67f-411a-a982-4c9b95b5dd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73a7f5f-0c6d-41c0-83d1-f70f1b157d45}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  57,                                     !- Outlet Port
  {01b85a19-2a67-4073-bac1-07fa2f956401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf5f054-dcec-4ee3-af79-5dc51893f45f}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  58,                                     !- Outlet Port
  {af76cc90-3612-4931-bde9-bcf707cc0e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3792fa50-5912-4587-bbfd-802260f66b39}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  59,                                     !- Outlet Port
  {4f9b3a52-b5fe-4254-a8c2-542d0401dd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff1e995-ef5e-4e43-b415-ce9a1e552d5e}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  60,                                     !- Outlet Port
  {2e5955d9-37ba-4d5a-97f4-15f377cfed5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9365f62-79d2-4201-9ab4-d81064cf5335}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  61,                                     !- Outlet Port
  {6de495d3-6b49-40c7-8537-1def12c87efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f32e028-4349-4141-b60d-42f3e133a160}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  62,                                     !- Outlet Port
  {a6523f98-fb30-48fa-9adf-74db0e0d960d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112a8f0b-0922-40f2-81ae-f7849b6502d9}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  63,                                     !- Outlet Port
  {151295c4-a7f8-4ff6-ac79-d71c650ee6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17afb38-bf17-416e-9548-4f14ae30955d}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  64,                                     !- Outlet Port
  {0f4ed8f8-c9e8-441e-9518-b8035978409d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a607076a-dcd9-4ac5-8864-423bf2bd4d73}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  65,                                     !- Outlet Port
  {b58d1b3b-22dc-4aaf-b0a0-e71b888e39c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3968980-347e-411a-a5a0-d3ab0c622a72}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  66,                                     !- Outlet Port
  {4abb62aa-6c08-4432-a3c1-6afd6328bb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df17c7b-a124-46c4-a589-513391c51f9b}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  67,                                     !- Outlet Port
  {3999e202-0b7f-494b-b7c7-3f6035fba7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bd284b-04b2-49fb-93c2-15c2fe53ebc1}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  68,                                     !- Outlet Port
  {df52ddf1-ecb6-4ddc-8ef9-7018f824db52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498bea4c-330b-45b0-b87c-43d224bab30e}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  69,                                     !- Outlet Port
  {d1f3dc07-d67b-4ac9-99a7-a2a0280e1611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1811f83d-fb49-41a5-a368-28a2cc3b7cdb}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  70,                                     !- Outlet Port
  {1d4c1321-2b9c-4aa5-9516-0e377cb82734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9207a8ad-d796-4ebb-ba8e-e24174d83219}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  71,                                     !- Outlet Port
  {742442e8-0eb6-4abb-9f67-e37180dc247f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40679cef-bbba-469b-9cc8-10e0d354bd79}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  72,                                     !- Outlet Port
  {9277f412-1eee-4942-a770-b9a62316873d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f345b7e-c641-409c-b823-49a218d5fb23}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  73,                                     !- Outlet Port
  {4bbf31f7-654b-4070-90c2-5f1b0ec6e54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94301e2-130e-4cec-b2b3-575b452ee150}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  74,                                     !- Outlet Port
  {51eb4495-8fb5-4dfa-b09a-3530d53ea870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafa26cc-f87c-4af7-b73a-0f7275f73283}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  75,                                     !- Outlet Port
  {4e80eb07-9724-4865-bdbf-4985b16211a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {211d006a-aa60-49ce-9d93-afeb87eae868}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  76,                                     !- Outlet Port
  {152f96db-dbc3-4e4a-9a27-60b1958034bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca954f1-eece-4345-802f-e1401cde6a41}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  77,                                     !- Outlet Port
  {14090e18-1b22-4703-8960-83c8e46d2abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {820fe5e5-bd54-4fde-82b9-a007c2a6be08}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  78,                                     !- Outlet Port
  {23cde034-eff7-488e-aa53-78a785878886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31922b84-ace7-4536-9041-d06a7a71b231}, !- Handle
  {a4e15007-e781-478e-9f11-a55e70bb2eed}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {4f59a1a1-03ed-47b1-958f-04b08dd27565}, !- Handle
  {0b78aab5-c921-45b1-a0f6-5f5cf45914bb}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {620adae9-dcec-42ff-b49d-f7188bb73281}, !- Handle
  {fa5f8e14-56a3-4b78-aacf-7ab1f19d4695}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {a766fd94-26f3-4f2c-b077-6d993ef6c8df}, !- Handle
  {122dfa58-3e8b-422a-a6dc-d96613591443}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {386c1b23-c0c7-4122-95d5-48a7f625322b}, !- Handle
  {54f9df41-45d6-4d8e-a2a9-676e77e958ed}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {dad567c2-2da7-4f55-a1ea-29994fd6dfce}, !- Handle
  {2c9adbb0-7a44-4edd-bf6c-eccd52b85277}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {6c9b3ca8-4f92-483e-950e-b1f132f16549}, !- Handle
  {c00c7ed7-a67b-4cd9-a21b-2b83f0493bef}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {a9181e7b-16d2-4578-ba81-4d803aecf6c1}, !- Handle
  {90668493-4413-468f-906f-18f4a155d1ca}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {975aa47f-cd7f-43fb-a4ff-4c3708140008}, !- Handle
  {f36c4e1e-85bc-448f-9f70-8479c0f8ae7b}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {55b7cfc8-a82e-4f6b-8ff1-92fcffba7d8a}, !- Handle
  {96fd542e-328b-4d4f-83a1-a654c4b5839d}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {cc76b65d-7bed-42d2-afa2-98c8247877a6}, !- Handle
  {8161f58d-0fcd-43f5-9144-7c7ad87941b5}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {f92d43d2-2fe9-444a-8620-38fa80036cc6}, !- Handle
  {4495f9a6-9782-453b-932f-2235ccc478e8}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {eed9dfaf-d1e2-48b1-af6c-7e936d8cd65a}, !- Handle
  {3b08b0ae-24c8-427f-bc37-988f6239d5c9}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {a9675cfa-d31d-4192-bce5-a5baf3d7d246}, !- Handle
  {11230b1b-2e7a-4201-82cf-21d9cb9751be}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {0b97de2c-d935-4335-ab44-57fbc5a13a02}, !- Handle
  {ca74268f-cd6d-4d1e-8a37-ff4a709b32ab}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  55;                                     !- Inlet Port

OS:Connection,
  {cf60e985-b9de-405c-a6c1-6ed8dc3bc8d4}, !- Handle
  {bb5b2472-22ae-4070-bcdb-d91bf3e900ce}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  56;                                     !- Inlet Port

OS:Connection,
  {9d3de3c7-2cd7-4565-a400-b20c8412ca4a}, !- Handle
  {db23c2f3-7261-4627-998a-28fde502fc7b}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {330f3c62-755a-494a-9255-1283beb163c6}, !- Handle
  {f7a9dcb4-8be2-4716-8e46-c923a747b299}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  58;                                     !- Inlet Port

OS:Connection,
  {19470b04-ae44-463d-b925-c9a679d9d4dd}, !- Handle
  {8971238b-118b-4d1f-a0fa-d104bfb13fb5}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  59;                                     !- Inlet Port

OS:Connection,
  {e6d90050-a0cb-4fc7-8edd-3d02f79af58b}, !- Handle
  {1e870865-0736-4a40-b49c-1a3d7dd88425}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  60;                                     !- Inlet Port

OS:Connection,
  {14be8176-b3ee-49cf-bad1-5cdfe25db4c7}, !- Handle
  {0be24a58-7d4a-4874-ae2e-8b55b8e2cef6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  61;                                     !- Inlet Port

OS:Connection,
  {09b46ee5-b0cd-4a4f-b92a-fc09c598e6ad}, !- Handle
  {e5d70ff9-5bd6-42a0-9496-e478694a890b}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  62;                                     !- Inlet Port

OS:Connection,
  {4587d347-c64f-49af-99c4-afdc7d692762}, !- Handle
  {553c07a8-b55d-4b29-957f-e5d43bcab647}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  63;                                     !- Inlet Port

OS:Connection,
  {04bff987-1b73-4949-b562-350cb70631d7}, !- Handle
  {c4ef27dc-8bdf-4324-b6f1-ba3fd97e18ee}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  64;                                     !- Inlet Port

OS:Connection,
  {c8fdab9c-1dc7-44c0-82ad-35e264e95304}, !- Handle
  {34b1d025-8f69-45d5-a481-aba5b45714a1}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  65;                                     !- Inlet Port

OS:Connection,
  {a7ac5f0b-99c4-4946-8558-59a8a7e1c66a}, !- Handle
  {4b489a93-35f3-496e-86e8-3ec40e9088b9}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {4e182193-a6c8-4981-aa53-a0e0e237f75a}, !- Handle
  {661c1e6c-1564-4da1-9dc8-23059e3a7aec}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {c0391f10-2581-416e-bfac-44880a65cc3c}, !- Handle
  {ac87964a-307f-4876-9e9e-7478f501c649}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {81fe0439-93da-41f8-97bc-f52a2737cb56}, !- Handle
  {16bc8892-cb48-4f88-86e3-af496cde9d7a}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {050607f1-ca88-4a87-b5d4-a96f3f944f5c}, !- Handle
  {eac94c82-5614-4ec6-9cf4-5bfe3f5909c0}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  70;                                     !- Inlet Port

OS:Connection,
  {16443804-578e-43de-80cc-11b59ca910ea}, !- Handle
  {b47ad016-8541-44d7-b9fe-d814cd8474eb}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  71;                                     !- Inlet Port

OS:Connection,
  {ebdfc66a-32b3-4125-b8b2-8de8727e86dc}, !- Handle
  {41152704-236e-4723-98b7-e3cf8fda407c}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  72;                                     !- Inlet Port

OS:Connection,
  {55b5b53a-131d-40c1-85ea-27bac556b5b6}, !- Handle
  {12550082-b58c-42b3-ab57-9875817357f6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  73;                                     !- Inlet Port

OS:Connection,
  {a411b574-b898-4d5c-a657-832616cc3209}, !- Handle
  {b18aa256-f580-45a1-aaf3-7a270fc13c2c}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  74;                                     !- Inlet Port

OS:Connection,
  {69882712-2958-4f4f-9a41-986a0bd60b20}, !- Handle
  {89369a0d-cdbb-4e0b-bf05-28027adf94f5}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  75;                                     !- Inlet Port

OS:Connection,
  {849d15b4-2757-4bb0-a5c1-248332d82fa0}, !- Handle
  {663a8cce-b7ec-44e2-a8c2-4c5d3442345a}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  76;                                     !- Inlet Port

OS:Connection,
  {b1ddb1ab-b839-4d0f-96b6-49cae2f6b9d5}, !- Handle
  {f5d4ced8-63a2-48d6-901c-bdec04b15c35}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  77;                                     !- Inlet Port

OS:Connection,
  {4679440f-43ef-494f-b1d5-36366103038e}, !- Handle
  {f598c1b8-c2b6-4c09-992e-f2fc9124401f}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  78;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d301e63-54a5-4ee0-8174-67e4c8964c10}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal, !- Name
  {28baecda-cb72-4a39-a330-311c6912c1e1}, !- Availability Schedule Name
  {add9d835-947d-4945-a091-128ca53ed4b3}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.4,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ecf8804-bbc1-453f-a6b0-83f0ab5d9074}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bd7f35b-049a-422c-adde-fa1a4283b25e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.6,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

! Always On Discrete
OS:Schedule:Constant,
  {28baecda-cb72-4a39-a330-311c6912c1e1}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {964d9c3a-4f88-4d2e-8917-fc051e464ac0}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {964d9c3a-4f88-4d2e-8917-fc051e464ac0}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water,
  {5ecf8804-bbc1-453f-a6b0-83f0ab5d9074}, ! Handle
  VAV HW Rht Coil,                        ! Name
  {28baecda-cb72-4a39-a330-311c6912c1e1}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f06d09c7-0cda-4a85-90c6-065ef6b7f7ca}, ! Water Inlet Node Name
  {be50b0de-062f-4c71-a943-1ec64624fd78}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  12.7777777777778,                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c99b2b62-91a1-4e5d-ad6d-9d844a978d77}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {ce66186b-e7fd-4c84-86c3-4c5df9d90096}, !- Inlet Port
  {add9d835-947d-4945-a091-128ca53ed4b3}; !- Outlet Port

OS:Connection,
  {ce66186b-e7fd-4c84-86c3-4c5df9d90096}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  3,                                      !- Outlet Port
  {c99b2b62-91a1-4e5d-ad6d-9d844a978d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add9d835-947d-4945-a091-128ca53ed4b3}, !- Handle
  {c99b2b62-91a1-4e5d-ad6d-9d844a978d77}, !- Source Object
  3,                                      !- Outlet Port
  {8d301e63-54a5-4ee0-8174-67e4c8964c10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bd7f35b-049a-422c-adde-fa1a4283b25e}, !- Handle
  {8d301e63-54a5-4ee0-8174-67e4c8964c10}, !- Source Object
  12,                                     !- Outlet Port
  {1769d06d-60a8-4cbf-bc67-27de7b0d0dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {a06da15c-7790-4fce-bab7-6cea67f5f258}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96386b80-3822-4c32-9540-b9e9c06115d0}, !- Handle
  Rendering Color 147,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ae05568-06b2-4981-a6d1-bad087e8624c}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a398eb-fc96-418d-9034-9d1f94e0ad9b}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6ae49ac-9b81-4535-a19b-e879ecbe2a13}, !- Handle
  Rendering Color 150,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {970f1e9e-93e7-4822-98d3-ed17cf24cec9}, !- Handle
  Rendering Color 151,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19b3db9d-cf27-4391-afac-4cefa2f2c9e6}, !- Handle
  Rendering Color 152,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Node,
  {e91e109c-4087-4ac5-8a53-ad1bb6b7d196}, !- Handle
  Node 1,                                 !- Name
  {da834ea1-1925-42dd-b546-76235722a1d4}, !- Inlet Port
  {f06d09c7-0cda-4a85-90c6-065ef6b7f7ca}; !- Outlet Port

OS:Connection,
  {da834ea1-1925-42dd-b546-76235722a1d4}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  79,                                     !- Outlet Port
  {e91e109c-4087-4ac5-8a53-ad1bb6b7d196}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {272523d7-09a3-44ef-b05d-a30b498256d3}, !- Handle
  Node 2,                                 !- Name
  {be50b0de-062f-4c71-a943-1ec64624fd78}, !- Inlet Port
  {7882f7c2-09a2-4fb5-a61f-640f177a62c9}; !- Outlet Port

OS:Connection,
  {f06d09c7-0cda-4a85-90c6-065ef6b7f7ca}, !- Handle
  {e91e109c-4087-4ac5-8a53-ad1bb6b7d196}, !- Source Object
  3,                                      !- Outlet Port
  {5ecf8804-bbc1-453f-a6b0-83f0ab5d9074}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be50b0de-062f-4c71-a943-1ec64624fd78}, !- Handle
  {5ecf8804-bbc1-453f-a6b0-83f0ab5d9074}, !- Source Object
  6,                                      !- Outlet Port
  {272523d7-09a3-44ef-b05d-a30b498256d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7882f7c2-09a2-4fb5-a61f-640f177a62c9}, !- Handle
  {272523d7-09a3-44ef-b05d-a30b498256d3}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  79;                                     !- Inlet Port

OS:Rendering:Color,
  {2a1ebaf1-33b1-4dc1-9463-79cfd1109ade}, !- Handle
  Rendering Color 153,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c3e6219-931e-46bd-b726-e22b87241471}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f1bf4d8-a3a7-4ee7-b8bc-4ef79e46ecdc}, !- Handle
  Rendering Color 155,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {296f2eef-5d35-4494-af61-21907ec43d7e}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92b89c95-ede7-4daf-a9ba-f18eae963211}, !- Handle
  Rendering Color 157,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efa9e1d8-29cf-4e2c-a193-52ff14de2d1f}, !- Handle
  Rendering Color 158,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e96b68c-665d-473f-b289-eaa4e7e2987b}, !- Handle
  Rendering Color 159,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:WeatherFile,
  {07b95f48-2ece-4b26-881b-56db1c5e62e5}, !- Handle
  Houston-Hooks AP,                       !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722429,                                 !- WMO Number
  30.067,                                 !- Latitude {deg}
  -95.55,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  46,                                     !- Elevation {m}
  LargeOffice_VAV_chiller_boiler.epw,     !- Url
  A0EA4A35,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

