
OS:Version,
  {f05a7a87-4a6f-411c-8d24-a362595b7de9}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:RunPeriodControl:DaylightSavingTime,
  {5e514361-52bc-426f-bd0a-0de9f256b4d5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {40ed990a-75c6-47c8-aa03-7e11de42b333}, !- Handle
  ,                                       !- Calendar Year
  Friday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {659b50aa-4fd5-4181-baa3-2d27f4239a44}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {a7a8fbc6-0863-49cd-9d71-d2dc73650e32}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {93de16b0-221f-4c37-8d7c-b2bc4ea21b1d}, !- Handle
  Knoxville Municipal,                    !- Name
  35.82,                                  !- Latitude {deg}
  -83.99,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  299,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {0fe60785-02fe-4325-9d07-147a9d948110}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.1916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  20.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5416f2f4-3824-4a02-b031-94d79fa6b76e}, !- Handle
  Knoxville Municipal Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {04ac98d7-7d39-4b87-a5a7-09609bd1939a}, !- Handle
  Knoxville Municipal Ann Clg .4% Condns WB=>MDB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f75d807f-64b2-40c3-88fb-ba047a984328}, !- Handle
  Knoxville Municipal Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3ce76380-e080-41c3-b55d-d1c25333dd0d}, !- Handle
  Knoxville Municipal Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f9272697-df15-4b88-8f2d-313c618ec5f9}, !- Handle
  Knoxville Municipal Ann Htg 99% Condns DB 1, !- Name
  -6.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a210542a-a96c-4847-b862-64389263321a}, !- Handle
  Knoxville Municipal Ann Htg 99.6% Condns DB 1, !- Name
  -8.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -8.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {303f578f-8465-4f15-9a3f-6272adcd319e}, !- Handle
  Knoxville Municipal Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  12,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  9.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c418fbc8-7ae1-4d62-aaa0-3b73dc2f98b2}, !- Handle
  Knoxville Municipal April .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.299;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d7b3726c-6d2c-48de-9a2b-27d725a43d97}, !- Handle
  Knoxville Municipal April .4% Condns WB=>MCDB 1, !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.299;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {48fcb74f-676e-4248-8baa-2ccf0123d731}, !- Handle
  Knoxville Municipal August .4% Condns DB=>MCWB 1, !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.443,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.198;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a906fb12-b32e-4ed9-9919-72d94c0aa543}, !- Handle
  Knoxville Municipal August .4% Condns WB=>MCDB 1, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.443,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.198;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5732c2c5-0c75-40d2-bbc4-af2bb7f3994d}, !- Handle
  Knoxville Municipal December .4% Condns DB=>MCWB 1, !- Name
  20.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b5def0a2-6dc3-432b-bd72-33cc9d2d0511}, !- Handle
  Knoxville Municipal December .4% Condns WB=>MCDB 1, !- Name
  19.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92ab8891-6d53-47e3-8d6d-77be82f5ded0}, !- Handle
  Knoxville Municipal February .4% Condns DB=>MCWB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.523;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bf762e2f-ed2b-4f2f-8874-6561b010aa98}, !- Handle
  Knoxville Municipal February .4% Condns WB=>MCDB 1, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.523;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4332b5e0-c9a7-4c02-ad18-9d4ef40ad15b}, !- Handle
  Knoxville Municipal January .4% Condns DB=>MCWB 1, !- Name
  20.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.605;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {50609aef-3c9d-4ac6-9641-2f92754fc742}, !- Handle
  Knoxville Municipal January .4% Condns WB=>MCDB 1, !- Name
  19.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.605;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a87596ce-bebc-4af1-8aad-da91d0be23d9}, !- Handle
  Knoxville Municipal July .4% Condns DB=>MCWB 1, !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e65ae5e-bd85-4f8b-95c0-2ff2f02aef1a}, !- Handle
  Knoxville Municipal July .4% Condns WB=>MCDB 1, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {603c209b-bf27-46e5-abd9-f30d2889f9be}, !- Handle
  Knoxville Municipal June .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.182;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6dee85a9-91b5-40f6-b841-3b098788db7a}, !- Handle
  Knoxville Municipal June .4% Condns WB=>MCDB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.182;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc6a096d-7534-47ef-bbf9-0ca7980f6a19}, !- Handle
  Knoxville Municipal March .4% Condns DB=>MCWB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.413;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {14f861d1-8514-4d54-98ed-eb09b7ce3be1}, !- Handle
  Knoxville Municipal March .4% Condns WB=>MCDB 1, !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.413;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ab3015d-4875-44ef-90bb-5665b47938d0}, !- Handle
  Knoxville Municipal May .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.209;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {aa1f5416-e930-4c41-8a3c-866d3be86a22}, !- Handle
  Knoxville Municipal May .4% Condns WB=>MCDB 1, !- Name
  28.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.209;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {585f852f-eece-42c1-a4f9-309a1ec282c6}, !- Handle
  Knoxville Municipal November .4% Condns DB=>MCWB 1, !- Name
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2577f481-ce4a-4d0a-b201-99e7dee025ec}, !- Handle
  Knoxville Municipal November .4% Condns WB=>MCDB 1, !- Name
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e34093f2-8487-4946-84d4-b4f316dc49c4}, !- Handle
  Knoxville Municipal October .4% Condns DB=>MCWB 1, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.443;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd83650a-ec9f-4797-b638-dd8edb2d74a4}, !- Handle
  Knoxville Municipal October .4% Condns WB=>MCDB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.443;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8cbe130a-50f9-41c6-859f-94d7a17c4d01}, !- Handle
  Knoxville Municipal September .4% Condns DB=>MCWB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.354;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4904366d-4f36-435a-b0b8-153f3dbcb3e0}, !- Handle
  Knoxville Municipal September .4% Condns WB=>MCDB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97784,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.354;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {d4cb6034-d4ee-46c6-83c4-f66c5662c7ca}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SpaceType,
  {5aff9cd1-bafe-406d-837e-a6eaca61d820}, !- Handle
  Outpatient Anesthesia - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6e050e37-8f5b-4736-9b91-71e45374e2e2}, !- Default Schedule Set Name
  {9ce4bd18-73b5-4faa-a2fe-06d6382e2fb0}, !- Group Rendering Name
  {46f1ce57-e704-4b0f-8f2a-ffb2fa9e928d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {9ce4bd18-73b5-4faa-a2fe-06d6382e2fb0}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {4c4c96d3-af95-45a5-aaac-701e33c5fbcb}, !- Handle
  Outpatient BioHazard - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {154c0cff-b916-431c-a9a1-28cb3b522c80}, !- Default Schedule Set Name
  {0d905c3e-65d7-49ad-af72-10b728eaa077}, !- Group Rendering Name
  {25e891d6-78e9-4fb8-93b3-540b148a8c46}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {0d905c3e-65d7-49ad-af72-10b728eaa077}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {d447d24b-3e3f-4542-a814-9c4873128f82}, !- Handle
  Outpatient Cafe - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {4602a8c3-1056-4beb-b578-b13c28d7f394}, !- Default Schedule Set Name
  {dff2e5dd-3dcf-413b-a824-b7b9f47426b2}, !- Group Rendering Name
  {d08f6078-c8d6-44e3-ab15-20f4842b217e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {dff2e5dd-3dcf-413b-a824-b7b9f47426b2}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {d9091fbf-3919-48ed-a57a-ee9c7c30ac1a}, !- Handle
  Outpatient CleanWork - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {06ed3c5a-bf16-46f0-8f53-cbf4041c3580}, !- Default Schedule Set Name
  {20c47f19-0117-4d07-89ed-16b912f1cb75}, !- Group Rendering Name
  {901656b8-3b26-4ecf-a1c4-e0cf8b04ab20}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {20c47f19-0117-4d07-89ed-16b912f1cb75}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {cd1ec729-0cec-4628-b5d6-9977baa10194}, !- Handle
  Outpatient Conference - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d0ff5644-85fc-4a21-90b3-2cdcf273e1ee}, !- Default Schedule Set Name
  {d529a26b-779d-4822-8e1a-c8e438b1ed6c}, !- Group Rendering Name
  {2de2d40e-626e-4bc0-9f28-512ec408195e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {d529a26b-779d-4822-8e1a-c8e438b1ed6c}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f64a8d80-de89-4e6d-8df6-9fb5f6474f96}, !- Handle
  Outpatient DressingRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {934aa63d-3cdf-4ad3-b3a8-3ac9d719a7f6}, !- Default Schedule Set Name
  {7bdf8bf1-c0de-47db-a98b-c4aa2c27d7be}, !- Group Rendering Name
  {925cde4f-453c-4585-93d0-9a74ba56b194}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:SpaceType,
  {aea6c5fb-bff0-45b1-b5d2-ba5536b90d8b}, !- Handle
  Outpatient Elec/MechRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {40a33044-0e37-42f9-91c1-ff0a57856e9e}, !- Default Schedule Set Name
  {eeb9e9d6-779e-4424-b924-e5f1c94acacd}, !- Group Rendering Name
  {71f71a20-e293-4b24-a952-d4170b314f05}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {eeb9e9d6-779e-4424-b924-e5f1c94acacd}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {a7855a0d-cfd6-4193-82a3-0ece65bcb87a}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1f481247-8ed2-4c83-b3b3-304488d09ad4}, !- Default Schedule Set Name
  {982f0ab5-af62-4512-9735-865be4fe31aa}, !- Group Rendering Name
  {2cd5fd77-8048-453a-b6d3-1fd39d34e28e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {982f0ab5-af62-4512-9735-865be4fe31aa}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {a516ea02-043f-4206-9343-61e36ae05d9d}, !- Handle
  Outpatient Exam - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {38b7bee8-f3fb-44fe-b7d9-e073346b67b6}, !- Default Schedule Set Name
  {51116947-d5a8-4abd-8ef5-ba98cbc70daa}, !- Group Rendering Name
  {975aa9bf-9404-4a91-8371-30d158ca7a11}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {51116947-d5a8-4abd-8ef5-ba98cbc70daa}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Handle
  Outpatient Hall - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {a328d488-9b74-4f27-80e7-6263ec1a55ba}, !- Default Schedule Set Name
  {b0e3a577-50d6-434e-a62a-2ad7a20fe4ed}, !- Group Rendering Name
  {43b580c8-759f-49a6-a14c-42cc9de7fcc0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {b0e3a577-50d6-434e-a62a-2ad7a20fe4ed}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3b25a66b-1a4d-4087-88ce-7ea22a4403dd}, !- Handle
  Outpatient IT_Room - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {da604fd2-264b-45d4-98a0-061de55522b2}, !- Default Schedule Set Name
  {d3c6cec3-b7c5-4041-9d2b-84ab8235f8f1}, !- Group Rendering Name
  {a98fc6d7-970f-4e44-b6af-521e261403ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {d3c6cec3-b7c5-4041-9d2b-84ab8235f8f1}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {6fcf2a2d-3f8a-4c08-94d5-0d9051efecf8}, !- Handle
  Outpatient Janitor - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4e39fcc0-8e0f-479f-93f7-be13328e28d0}, !- Default Schedule Set Name
  {a57c9091-e24a-4b89-9f0f-4e73a17a3913}, !- Group Rendering Name
  {5fa1ce5f-d1d5-4228-830d-631d5308d861}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {a57c9091-e24a-4b89-9f0f-4e73a17a3913}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {d7590e8e-9ce7-4b79-81a4-4df727a23a62}, !- Handle
  Outpatient Lobby - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {c6c6496b-edee-4729-8acd-ce5afed93331}, !- Default Schedule Set Name
  {e068dd6d-6038-46c9-a6ec-c7fd36aa4a11}, !- Group Rendering Name
  {e913587d-0a42-4e25-81ca-cdc7617a534e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {e068dd6d-6038-46c9-a6ec-c7fd36aa4a11}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9f47d88a-2c7d-4d3d-9eae-681367c6b260}, !- Handle
  Outpatient LockerRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {301a61f5-5560-41bb-af8a-24f11cf63041}, !- Default Schedule Set Name
  {ed3dd901-756b-4224-b6c4-4a6596d65e1c}, !- Group Rendering Name
  {4d038769-f4bb-4f45-a6e1-f02e8abccb97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {ed3dd901-756b-4224-b6c4-4a6596d65e1c}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {cd577169-205f-4757-b085-0cc5747b7cf2}, !- Handle
  Outpatient Lounge - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ef942a9e-6810-4eba-9003-e80240567600}, !- Default Schedule Set Name
  {99063f02-5f18-47e0-9aed-c07d8e3d2ae1}, !- Group Rendering Name
  {3b0815ed-a75f-4ecb-bb77-8e521317d6d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {99063f02-5f18-47e0-9aed-c07d8e3d2ae1}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3decdc61-3055-4ba3-8a1b-8b90aad98996}, !- Handle
  Outpatient MedGas - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c7a9a94a-5f53-4a42-8065-ca22c3eef9ca}, !- Default Schedule Set Name
  {44c0d35e-659d-4814-8a93-ca006c7d5ce0}, !- Group Rendering Name
  {7f2d451f-47a6-4f29-a551-59d5e866ade5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {44c0d35e-659d-4814-8a93-ca006c7d5ce0}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {e29bc9aa-69bc-41ba-844c-5770ffbbd018}, !- Handle
  Outpatient MRI - ComStock 90.1-2004,    !- Name
  ,                                       !- Default Construction Set Name
  {8d9f1595-ac32-4092-99c0-7ab99a109c35}, !- Default Schedule Set Name
  {411c0340-4c4a-47de-9a80-35e717bcc627}, !- Group Rendering Name
  {3b52fbd8-b2db-425a-a7b3-08ff79c3a052}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {411c0340-4c4a-47de-9a80-35e717bcc627}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {04d070df-2019-4ba0-a053-094b9cac6882}, !- Handle
  Outpatient MRI_Control - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f6966966-1b43-4c45-9363-ab4f2fa8efbf}, !- Default Schedule Set Name
  {4fca6c14-92f9-40fe-9591-3a3b45ae5bb5}, !- Group Rendering Name
  {dd7e9927-d357-4d73-837d-d693e0263197}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {4fca6c14-92f9-40fe-9591-3a3b45ae5bb5}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {19604aa5-aaae-43b1-9d9d-0ec7ab43c09c}, !- Handle
  Outpatient NurseStation - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {bcde6427-b58e-47e9-b366-7128bbd46a21}, !- Default Schedule Set Name
  {1142d0a5-4df3-432e-aee9-1f199f56c915}, !- Group Rendering Name
  {0ecf39f2-d807-4e4f-8f43-ddbe32aafb08}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {1142d0a5-4df3-432e-aee9-1f199f56c915}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {72a3274c-cad3-46b0-96dd-79afaa88f4d2}, !- Handle
  Outpatient Office - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f2a52788-9ba8-4a73-95ea-710c3fc1cfcc}, !- Default Schedule Set Name
  {bc78a835-5d3b-4e66-8182-564e12cadde2}, !- Group Rendering Name
  {3bf3192f-0b85-4dc7-9885-706f413195ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {bc78a835-5d3b-4e66-8182-564e12cadde2}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {2eddbcc9-f508-4430-8f1f-fb00f9825bc7}, !- Handle
  Outpatient OR - ComStock 90.1-2004,     !- Name
  ,                                       !- Default Construction Set Name
  {59e82cf3-4712-435c-a919-ded6577ccc6b}, !- Default Schedule Set Name
  {06afc936-4e78-443e-8929-5d47b319c5f2}, !- Group Rendering Name
  {17d56c0b-7fa8-41e2-9216-535f10dcd6c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {06afc936-4e78-443e-8929-5d47b319c5f2}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {c06ad867-758d-4c60-9408-df749f8ded69}, !- Handle
  Outpatient PACU - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {c1aaeadf-e68f-4bdb-8b31-da8aa7f2717b}, !- Default Schedule Set Name
  {51e6172c-611c-4620-b3c5-31f7ed310aab}, !- Group Rendering Name
  {4389a669-17de-45f4-b058-4837a210a95c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {51e6172c-611c-4620-b3c5-31f7ed310aab}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {c1dd62cb-7f78-4f60-b0d3-20d9ef8292fe}, !- Handle
  Outpatient PhysicalTherapy - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d2a1bc85-4791-45c6-8ce4-41938d3d7bcf}, !- Default Schedule Set Name
  {4d215024-c0c6-47f6-aab3-d3999f0a3175}, !- Group Rendering Name
  {6816754e-dd9d-4c5d-98a2-e61f1de576ce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {4d215024-c0c6-47f6-aab3-d3999f0a3175}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d2ecb2e4-2b17-4818-acb0-047a957980ff}, !- Handle
  Outpatient PreOp - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {0d3449df-8936-4ed0-b851-da56649e474e}, !- Default Schedule Set Name
  {63107802-0536-42fe-bfb8-2d6a6c84468c}, !- Group Rendering Name
  {2c7f7245-5453-4397-838b-26650fb6839a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {63107802-0536-42fe-bfb8-2d6a6c84468c}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {f4751316-fd2a-4f3d-ace4-2f130d07b0aa}, !- Handle
  Outpatient ProcedureRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8d24f8c6-8d74-4fc5-b63c-187a9f50093d}, !- Default Schedule Set Name
  {b5c3369b-8360-4363-9b83-ca5a35373abe}, !- Group Rendering Name
  {c477bf3f-3cf4-47c6-8dd4-9bd420baf98a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {b5c3369b-8360-4363-9b83-ca5a35373abe}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {b92d198f-6f5c-4df7-bf43-e729c74a29fe}, !- Handle
  Outpatient Reception - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {19e4d5e6-47e9-4de5-8271-6a92f79d8d9c}, !- Default Schedule Set Name
  {d35766b3-463c-4b96-b7c7-ad58ccaa7fe2}, !- Group Rendering Name
  {b1f23766-a1d3-4be2-9aef-8d94643dba62}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {d35766b3-463c-4b96-b7c7-ad58ccaa7fe2}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fc2f97b5-9f0c-4f4d-abd5-6e4344147fe2}, !- Handle
  Outpatient Soil Work - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4db3bc95-8dd4-4dfc-b590-39a222fd1094}, !- Default Schedule Set Name
  {cb000bcb-0c7b-4461-a7a8-7754ad507e77}, !- Group Rendering Name
  {d3648be0-9353-4768-ae3f-31448f74027a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {cb000bcb-0c7b-4461-a7a8-7754ad507e77}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {db5d13fd-ac60-4fed-b55c-8bf61751f40f}, !- Handle
  Outpatient Stair - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {0fed0cde-4195-41eb-a7cb-b0dd7625563c}, !- Default Schedule Set Name
  {91c83a30-5f87-40db-baf7-59410a2d77b9}, !- Group Rendering Name
  {39603ba5-ac09-4e3e-ac62-ddfcd4576a41}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {91c83a30-5f87-40db-baf7-59410a2d77b9}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9b0164f1-0f36-44cb-965e-a58859e6ee9c}, !- Handle
  Outpatient Toilet - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {958fbe7d-6dad-4842-a6fa-982d405407ee}, !- Default Schedule Set Name
  {3d1fa531-16b3-4b7d-9f67-2fd23b094b4e}, !- Group Rendering Name
  {a4f72c6c-2b42-4900-a916-b090e380c604}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {3d1fa531-16b3-4b7d-9f67-2fd23b094b4e}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {a81bdd69-6881-49f5-8fb2-0a58677212ad}, !- Handle
  Outpatient Xray - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {ec328eac-166d-4a88-9079-8c971f41c602}, !- Default Schedule Set Name
  {04d2b538-8c8d-4b46-8b7e-67dfc15d831a}, !- Group Rendering Name
  {19d35cf9-ecea-4c3a-98d5-bf7c17767074}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {04d2b538-8c8d-4b46-8b7e-67dfc15d831a}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:Building,
  {bfc955ee-9c86-4090-b42b-e6f6000f414b}, !- Handle
  ComStock 90.1-2004|Outpatient,          !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {76e0d7f0-4c34-414e-9574-adca048f51e6}, !- Default Construction Set Name
  {9f6e870a-1779-4dab-858a-f348eb1b6121}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:BuildingStory,
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {19ce935c-4aca-46b2-b2c6-7153e9bc6696}; !- Group Rendering Name

OS:Space,
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Handle
  Outpatient Hall A end_a - Story Ground, !- Name
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {be42975e-6fa5-4768-b209-9f52f7001dc8}; !- Thermal Zone Name

OS:Surface,
  {0445ff79-7431-4357-a62a-969387369834}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ca8e0b-0b52-4306-9827-23b4916856b1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b2629f-c89b-48e1-a000-f6fd36bd4352}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b4c67f5-8091-42b7-894b-e887e7211801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6554da67-7b48-44d6-917a-1b91f7860b8f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4fe7de8-6491-43e8-85c7-73a684482c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dacb0ec-409f-4762-a752-fd8b7a817436}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0414a933-73bc-4602-91fb-f29385dffc0a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {2b73491a-459a-4c2e-82f7-4cf65bffa3d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be42975e-6fa5-4768-b209-9f52f7001dc8}, !- Handle
  Zone Outpatient Hall A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bdce421-649f-43ef-a779-132729f68aea}, !- Zone Air Inlet Port List
  {cc3eb847-1228-405c-9561-e66fe0beb87c}, !- Zone Air Exhaust Port List
  {7e164d6b-2b7d-4a23-9105-e59e4b60b121}, !- Zone Air Node Name
  {79f081e0-00b5-48bc-af66-64774411980f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67f1b104-6990-48a1-b55f-4b125712e6ce}, !- Group Rendering Name
  {1aaecee0-5a7e-4192-ab33-7b748480dbb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea326b3-fb43-4c67-888b-d173bdb7cc5f}, !- Handle
  Zone Outpatient Hall A end_a - Story Ground Zone Air Node, !- Name
  {7e164d6b-2b7d-4a23-9105-e59e4b60b121}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e164d6b-2b7d-4a23-9105-e59e4b60b121}, !- Handle
  {be42975e-6fa5-4768-b209-9f52f7001dc8}, !- Source Object
  11,                                     !- Outlet Port
  {cea326b3-fb43-4c67-888b-d173bdb7cc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bdce421-649f-43ef-a779-132729f68aea}, !- Handle
  {be42975e-6fa5-4768-b209-9f52f7001dc8}, !- HVAC Component
  {bb877bc5-5899-46f6-8fa3-f656f9c6fa4e}; !- Port 1

OS:PortList,
  {cc3eb847-1228-405c-9561-e66fe0beb87c}, !- Handle
  {be42975e-6fa5-4768-b209-9f52f7001dc8}; !- HVAC Component

OS:PortList,
  {79f081e0-00b5-48bc-af66-64774411980f}, !- Handle
  {be42975e-6fa5-4768-b209-9f52f7001dc8}, !- HVAC Component
  {a1e27e5b-d89d-4775-858b-0686a153ec6c}; !- Port 1

OS:Sizing:Zone,
  {576063cc-a199-48e8-8ca3-94b3369d8055}, !- Handle
  {be42975e-6fa5-4768-b209-9f52f7001dc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b32209a9-cf1d-49cb-8de2-1c5ad55c6f14}, !- Handle
  Zone Outpatient Hall A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {be42975e-6fa5-4768-b209-9f52f7001dc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0cef44d-098a-47af-9e32-6ae4b6e834c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Handle
  Outpatient Hall B end_a - Story Ground, !- Name
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}; !- Thermal Zone Name

OS:Surface,
  {970fdf4b-f0c9-4656-bb64-108721957ea3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea765a1e-111f-46a7-a39d-a580f0019326}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e086f69e-a67d-4096-9a98-825077914403}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7c72f06-d6c9-4e56-952b-08512df85f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38945cbb-fe08-403a-a65d-8ef77e9d1930}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8c905e-2549-40bc-8674-0ec93b17c0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4c67f5-8091-42b7-894b-e887e7211801}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8b2629f-c89b-48e1-a000-f6fd36bd4352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23dab35c-4f76-4112-8f2a-a79dbfb2f761}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {c11d4628-5199-48a8-b22d-ff69ed0c7dfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc1d97e1-1aef-4908-aabf-7e995fbf5c7c}, !- Zone Air Inlet Port List
  {e11184b9-dc04-4303-aaf1-d07c5b3e128e}, !- Zone Air Exhaust Port List
  {b3efedd3-ebea-4fe3-9907-009e5a9ce701}, !- Zone Air Node Name
  {f87c140f-56b8-46df-b445-cfa5f9f7622d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce5eda8c-5394-45fb-a8f3-f1307fa60cf2}, !- Group Rendering Name
  {e11edd80-7c5b-4984-9946-b615ad5ca81e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f964fe3e-f12a-4d1e-b62d-6ac59a4658f2}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Zone Air Node, !- Name
  {b3efedd3-ebea-4fe3-9907-009e5a9ce701}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3efedd3-ebea-4fe3-9907-009e5a9ce701}, !- Handle
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}, !- Source Object
  11,                                     !- Outlet Port
  {f964fe3e-f12a-4d1e-b62d-6ac59a4658f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc1d97e1-1aef-4908-aabf-7e995fbf5c7c}, !- Handle
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}, !- HVAC Component
  {5e5244aa-f366-440b-bee7-8a1724e22fad}; !- Port 1

OS:PortList,
  {e11184b9-dc04-4303-aaf1-d07c5b3e128e}, !- Handle
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}; !- HVAC Component

OS:PortList,
  {f87c140f-56b8-46df-b445-cfa5f9f7622d}, !- Handle
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}, !- HVAC Component
  {8e68eb5c-b98b-4d69-ada2-3c9e5c44b8fc}; !- Port 1

OS:Sizing:Zone,
  {1feaab8c-8539-4bbb-9502-ba53c1c9924a}, !- Handle
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6ce85d0-3f99-4097-a066-d8bd37add6a1}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e33e34d5-3cba-4d4f-9507-fa9fc6b52e96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {579de141-d8a7-481e-966f-6b87baae5b90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Handle
  Outpatient Hall C end_a - Story Ground, !- Name
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}; !- Thermal Zone Name

OS:Surface,
  {b5b44375-f035-4fb6-a732-05e3d8b2939a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544735e3-15a1-4dc8-939e-a5efc9201625}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49093423-4a5d-43c5-9e8a-c6829e00ce9c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d916ac8b-6af1-4ac8-a23a-bb8ad08f8c56}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9882abaf-b5f8-4f23-bdfc-c601b8ba9d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7c72f06-d6c9-4e56-952b-08512df85f48}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e086f69e-a67d-4096-9a98-825077914403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4972e50-30c6-4a86-93ad-1e8db3985128}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {700f6aa7-d34d-42ab-b58f-57bd557dfb3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}, !- Handle
  Zone Outpatient Hall C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3484f1ca-9c1a-4c4a-b455-70e9ddb321d9}, !- Zone Air Inlet Port List
  {a7194c1a-e5e5-40f9-96f3-d0056a56b177}, !- Zone Air Exhaust Port List
  {4a718747-396d-4ee9-8fad-a96170ed2486}, !- Zone Air Node Name
  {dfcd545a-3c14-46fc-81d8-acc630f63cb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc1e12eb-80be-4ec6-a917-e457a45de492}, !- Group Rendering Name
  {1d60c3c7-5fca-4a2b-aa09-55cc0765a029}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a83b6a79-ebd4-46e0-bcba-a0d64af82147}, !- Handle
  Zone Outpatient Hall C end_a - Story Ground Zone Air Node, !- Name
  {4a718747-396d-4ee9-8fad-a96170ed2486}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a718747-396d-4ee9-8fad-a96170ed2486}, !- Handle
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}, !- Source Object
  11,                                     !- Outlet Port
  {a83b6a79-ebd4-46e0-bcba-a0d64af82147}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3484f1ca-9c1a-4c4a-b455-70e9ddb321d9}, !- Handle
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}, !- HVAC Component
  {bf8be695-87eb-4f29-83a0-6470a91a8fbb}; !- Port 1

OS:PortList,
  {a7194c1a-e5e5-40f9-96f3-d0056a56b177}, !- Handle
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}; !- HVAC Component

OS:PortList,
  {dfcd545a-3c14-46fc-81d8-acc630f63cb6}, !- Handle
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}, !- HVAC Component
  {69216368-63fa-469a-bf95-de6af91ce2b9}; !- Port 1

OS:Sizing:Zone,
  {4e7b21e9-43b8-415a-8092-ed5fd3505d5f}, !- Handle
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {298ab6c2-a31c-4b09-beb2-7ecd6cd5f0be}, !- Handle
  Zone Outpatient Hall C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {39eb855c-8d78-4e2d-8b34-603aa9b10aeb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98115b9b-e47e-49ea-9ff6-b3ca3fbba8b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b681303e-46f7-457a-982e-90bd13927636}, !- Handle
  Outpatient Hall A  - Story Ground,      !- Name
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}; !- Thermal Zone Name

OS:Surface,
  {844292d5-3c2b-4755-8c79-fcd2ab274475}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {b681303e-46f7-457a-982e-90bd13927636}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4fe7de8-6491-43e8-85c7-73a684482c9c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b681303e-46f7-457a-982e-90bd13927636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6554da67-7b48-44d6-917a-1b91f7860b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfa370e-5c67-47c0-a999-9d9b854ccd70}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b681303e-46f7-457a-982e-90bd13927636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09768c1-c403-42e3-aa1a-a3ab71ece83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65285f1-4398-468e-bd40-b55c665f3c13}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b681303e-46f7-457a-982e-90bd13927636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31861fea-49d9-4bb5-8c3a-c9a0bfcfda7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d8a62f-5fa9-4a31-b8b0-7a27d0986b9f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {b681303e-46f7-457a-982e-90bd13927636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d47904-bda1-4ecf-aa20-e91b3860ab23}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {b681303e-46f7-457a-982e-90bd13927636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}, !- Handle
  Zone Outpatient Hall A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6718717f-34a0-4af6-aedc-9c39e290be84}, !- Zone Air Inlet Port List
  {60b97674-9ade-48d8-8b8c-f6baa3acf73f}, !- Zone Air Exhaust Port List
  {25b70163-3cb1-4ef7-b810-2b28f3da391d}, !- Zone Air Node Name
  {b8c07a6b-f8c8-421b-9319-0105d8d111fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ee39947-2c11-4db4-a4d8-41752f03cd87}, !- Group Rendering Name
  {d2ea0d84-008a-4f9f-8a51-5a82bfd5f3f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d0810a1-cd64-43fa-aa14-2f0bc8112383}, !- Handle
  Zone Outpatient Hall A  - Story Ground Zone Air Node, !- Name
  {25b70163-3cb1-4ef7-b810-2b28f3da391d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25b70163-3cb1-4ef7-b810-2b28f3da391d}, !- Handle
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}, !- Source Object
  11,                                     !- Outlet Port
  {8d0810a1-cd64-43fa-aa14-2f0bc8112383}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6718717f-34a0-4af6-aedc-9c39e290be84}, !- Handle
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}, !- HVAC Component
  {37900ac7-e8d9-41a8-8007-a8d67ff5d00f}; !- Port 1

OS:PortList,
  {60b97674-9ade-48d8-8b8c-f6baa3acf73f}, !- Handle
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}; !- HVAC Component

OS:PortList,
  {b8c07a6b-f8c8-421b-9319-0105d8d111fc}, !- Handle
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}, !- HVAC Component
  {0066d860-51d9-47cc-a85a-4bf7aec1a2b5}; !- Port 1

OS:Sizing:Zone,
  {16ad288e-f0a8-4518-9144-d5b64ce57ee8}, !- Handle
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15ccc5e4-9e1c-4065-ad33-880b012560fc}, !- Handle
  Zone Outpatient Hall A  - Story Ground Zone HVAC Equipment List, !- Name
  {b120be1a-0af7-4956-b981-ff5e0d0b1419}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {490fdc84-ffed-4833-b96a-cbfd831b1484}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Handle
  Outpatient Hall B  - Story Ground,      !- Name
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}; !- Thermal Zone Name

OS:Surface,
  {5f6aa02a-dfd3-4564-ac16-d70ed6b79c69}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8c905e-2549-40bc-8674-0ec93b17c0c3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38945cbb-fe08-403a-a65d-8ef77e9d1930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3f0048-5ec6-41cf-a2ce-9d06bde1f9e3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbaf9649-795e-46ee-83f6-96df3fae708f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375b026c-8575-4bf3-8560-a3a7e350590b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {109b5a1e-9b15-4e3a-94c7-10f450ea7791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09768c1-c403-42e3-aa1a-a3ab71ece83f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bfa370e-5c67-47c0-a999-9d9b854ccd70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebb2c6f-9052-46d3-801b-1f4f6cba657d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {da54620c-af0f-4538-ab92-00142b3f60d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}, !- Handle
  Zone Outpatient Hall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31c50a27-6733-42b2-bd64-07a70c8e7362}, !- Zone Air Inlet Port List
  {d8be7f3c-e851-4909-be5b-8749c0435f67}, !- Zone Air Exhaust Port List
  {bfee3a48-cf71-4fbe-8967-013a9c32fd3d}, !- Zone Air Node Name
  {7d550c86-3c0b-473c-8dbc-29946635ddb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c44cb2ea-e2b9-4fdb-893f-f9e9ba9b1be9}, !- Group Rendering Name
  {4aa93d1d-aae6-42c2-801a-dbc6b27fa9ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a421eba-fa9d-4dbf-a4a1-25895eb02853}, !- Handle
  Zone Outpatient Hall B  - Story Ground Zone Air Node, !- Name
  {bfee3a48-cf71-4fbe-8967-013a9c32fd3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfee3a48-cf71-4fbe-8967-013a9c32fd3d}, !- Handle
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}, !- Source Object
  11,                                     !- Outlet Port
  {2a421eba-fa9d-4dbf-a4a1-25895eb02853}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31c50a27-6733-42b2-bd64-07a70c8e7362}, !- Handle
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}, !- HVAC Component
  {772d8994-78bd-4aeb-a56a-8f1a44ef8401}; !- Port 1

OS:PortList,
  {d8be7f3c-e851-4909-be5b-8749c0435f67}, !- Handle
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}; !- HVAC Component

OS:PortList,
  {7d550c86-3c0b-473c-8dbc-29946635ddb8}, !- Handle
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}, !- HVAC Component
  {47797e38-3968-46ea-832e-d930eb062fdc}; !- Port 1

OS:Sizing:Zone,
  {bb73e7c6-4194-46d9-aa4f-9f2581b9c048}, !- Handle
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9649d2e5-9f22-417e-ac4f-c8f918efebba}, !- Handle
  Zone Outpatient Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {5802834d-a6ce-42a6-a89e-7a03ff5ddaf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af704d8e-89a9-4060-8d41-aa99a26add5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Handle
  Outpatient Hall C  - Story Ground,      !- Name
  {60c8519b-45c9-44e9-86f0-f0b006fa04b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {c39d3ad3-2924-444d-b352-d414f1d4c186}; !- Thermal Zone Name

OS:Surface,
  {463ced91-ac10-4cc1-9406-0927ded7cfd2}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  7.81890978303232, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9882abaf-b5f8-4f23-bdfc-c601b8ba9d55}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d916ac8b-6af1-4ac8-a23a-bb8ad08f8c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df17260-312f-4c85-9419-f22475074e80}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {468300a2-376a-4595-bd6a-3110ea8599f6}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd52f7b-d0b0-4a9e-ac77-f04d38002ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  7.81890978303232, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbaf9649-795e-46ee-83f6-96df3fae708f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3f0048-5ec6-41cf-a2ce-9d06bde1f9e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.81890978303232, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.81890978303232, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d0892d-97ce-4019-88f3-a496690a7f83}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {20f23068-c2da-434c-91a2-d778c6a9acd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81890978303232, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.81890978303232, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c39d3ad3-2924-444d-b352-d414f1d4c186}, !- Handle
  Zone Outpatient Hall C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {706bf337-2eb5-4e12-99cd-6fbec74416b9}, !- Zone Air Inlet Port List
  {1c7cc009-5aa2-4513-965c-daba28473f81}, !- Zone Air Exhaust Port List
  {12b97fc5-4375-4172-b6e6-f0c1afa99e98}, !- Zone Air Node Name
  {17bcc0da-96d4-48db-bb42-7698075ad6a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb50d009-fa64-4678-8bd9-0d833f1e711f}, !- Group Rendering Name
  {1d57779d-c640-446b-bfae-13b696efa7e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b594cbc-f98f-4dca-8749-67369e481886}, !- Handle
  Zone Outpatient Hall C  - Story Ground Zone Air Node, !- Name
  {12b97fc5-4375-4172-b6e6-f0c1afa99e98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b97fc5-4375-4172-b6e6-f0c1afa99e98}, !- Handle
  {c39d3ad3-2924-444d-b352-d414f1d4c186}, !- Source Object
  11,                                     !- Outlet Port
  {8b594cbc-f98f-4dca-8749-67369e481886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {706bf337-2eb5-4e12-99cd-6fbec74416b9}, !- Handle
  {c39d3ad3-2924-444d-b352-d414f1d4c186}, !- HVAC Component
  {324e7116-f80d-4fd8-8aa6-84ac0a30f83d}; !- Port 1

OS:PortList,
  {1c7cc009-5aa2-4513-965c-daba28473f81}, !- Handle
  {c39d3ad3-2924-444d-b352-d414f1d4c186}; !- HVAC Component

OS:PortList,
  {17bcc0da-96d4-48db-bb42-7698075ad6a7}, !- Handle
  {c39d3ad3-2924-444d-b352-d414f1d4c186}, !- HVAC Component
  {18f11e3d-546b-4b80-adfc-2bbe0e60c264}; !- Port 1

OS:Sizing:Zone,
  {f8cddfa2-d0bf-4d7f-acd6-f4ca54d7036d}, !- Handle
  {c39d3ad3-2924-444d-b352-d414f1d4c186}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aadba208-5fc4-41bb-8221-14071d43a938}, !- Handle
  Zone Outpatient Hall C  - Story Ground Zone HVAC Equipment List, !- Name
  {c39d3ad3-2924-444d-b352-d414f1d4c186}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cd969c3-9b4f-44cb-b019-4da35bfc7452}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Handle
  Outpatient BioHazard A  - Story Ground, !- Name
  {4c4c96d3-af95-45a5-aaac-701e33c5fbcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.1212233150682,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}; !- Thermal Zone Name

OS:Surface,
  {06b34859-7f53-49cf-a6dd-03e28d8fb446}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31861fea-49d9-4bb5-8c3a-c9a0bfcfda7a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65285f1-4398-468e-bd40-b55c665f3c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0b2c3e-5b0a-45a8-9c2b-496f492ceaa3}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b897ed8c-3e6f-4363-a0c1-0c28a207d28e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213e4b3a-1db0-4ef4-9593-6cefbb7aef53}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5bf4206-5621-408b-a040-bc3d0dbf9604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35140d6d-f7af-4466-8acb-fc6d4f83f2c1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1f15b1-e240-4713-b6ef-70b02dee88f1}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {18406158-be65-4f7b-8800-ce86774bc7fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e80d1a5b-d1d4-4f93-9459-66476afabc57}, !- Zone Air Inlet Port List
  {9e5b5a6d-5874-47f9-b2ad-4e907309d49a}, !- Zone Air Exhaust Port List
  {7efc65ac-41a9-43d9-b39b-d007d7142618}, !- Zone Air Node Name
  {35663e73-e225-4ed1-99f3-f85df33b276f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0924e6fd-9264-4fc8-a6a0-c5f542a5af93}, !- Group Rendering Name
  {ae89a063-b168-46e1-bba1-71cd048d166c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c45533c1-85ba-4232-84eb-c0fd1bce3632}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone Air Node, !- Name
  {7efc65ac-41a9-43d9-b39b-d007d7142618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7efc65ac-41a9-43d9-b39b-d007d7142618}, !- Handle
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}, !- Source Object
  11,                                     !- Outlet Port
  {c45533c1-85ba-4232-84eb-c0fd1bce3632}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e80d1a5b-d1d4-4f93-9459-66476afabc57}, !- Handle
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}, !- HVAC Component
  {21079319-b9ac-4f89-b33a-a4344f2cb66b}; !- Port 1

OS:PortList,
  {9e5b5a6d-5874-47f9-b2ad-4e907309d49a}, !- Handle
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}; !- HVAC Component

OS:PortList,
  {35663e73-e225-4ed1-99f3-f85df33b276f}, !- Handle
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}, !- HVAC Component
  {391c7b04-af5f-4e29-a71c-6b03106031cd}; !- Port 1

OS:Sizing:Zone,
  {1bc588d2-7240-4950-a8c6-c1efa460f90c}, !- Handle
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25a6ca93-6e90-4298-b079-6dc99633a4db}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone HVAC Equipment List, !- Name
  {9ea76aad-9a00-4c2f-9826-7c28d223fe11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e8c0b61-4667-4b27-b4bf-17f75e8939bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Handle
  Outpatient BioHazard B  - Story Ground, !- Name
  {4c4c96d3-af95-45a5-aaac-701e33c5fbcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.1212233150682,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {a3e680c7-2461-467c-8992-e101ba14c8d1}; !- Thermal Zone Name

OS:Surface,
  {36ace755-bb00-4ea4-a0c4-c2901ceedf70}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109b5a1e-9b15-4e3a-94c7-10f450ea7791}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375b026c-8575-4bf3-8560-a3a7e350590b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3edae7-a068-41a7-9cda-14bf0e0fd371}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3849d557-5168-4c3d-aec3-b58d355894b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58441011-eabd-4213-8228-038258339694}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068923f5-8a8f-41f7-99d2-e2db497de60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b897ed8c-3e6f-4363-a0c1-0c28a207d28e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0b2c3e-5b0a-45a8-9c2b-496f492ceaa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29dd7f09-1c47-4ae2-bfa0-075c464792c1}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {5296b364-3489-4dc1-a30d-e6ae25f0b315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3e680c7-2461-467c-8992-e101ba14c8d1}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {997f22eb-5161-42b2-8e13-bfe74d23cd5d}, !- Zone Air Inlet Port List
  {574c1c88-9bb1-49d3-b953-691094ae15d9}, !- Zone Air Exhaust Port List
  {0dea13e2-291c-43be-bdda-efe59eba89e9}, !- Zone Air Node Name
  {748899ee-3861-4066-8f9e-e325f298b2ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a10c498a-8805-414c-8d66-b288c2365939}, !- Group Rendering Name
  {eb210817-c3e7-4c18-8346-81ff6dc77b51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b2c8ad7-4bf9-47ed-a1f1-369611b4b6f0}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone Air Node, !- Name
  {0dea13e2-291c-43be-bdda-efe59eba89e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dea13e2-291c-43be-bdda-efe59eba89e9}, !- Handle
  {a3e680c7-2461-467c-8992-e101ba14c8d1}, !- Source Object
  11,                                     !- Outlet Port
  {9b2c8ad7-4bf9-47ed-a1f1-369611b4b6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {997f22eb-5161-42b2-8e13-bfe74d23cd5d}, !- Handle
  {a3e680c7-2461-467c-8992-e101ba14c8d1}, !- HVAC Component
  {89cd84ba-7000-4622-a81f-fc6a27dafbef}; !- Port 1

OS:PortList,
  {574c1c88-9bb1-49d3-b953-691094ae15d9}, !- Handle
  {a3e680c7-2461-467c-8992-e101ba14c8d1}; !- HVAC Component

OS:PortList,
  {748899ee-3861-4066-8f9e-e325f298b2ee}, !- Handle
  {a3e680c7-2461-467c-8992-e101ba14c8d1}, !- HVAC Component
  {d73dc259-fd9f-436d-b5f7-9babad290ac8}; !- Port 1

OS:Sizing:Zone,
  {dad741a7-1222-4c1c-b898-02b5ba876c36}, !- Handle
  {a3e680c7-2461-467c-8992-e101ba14c8d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3e7864c-d1d9-4538-aca9-b6a7ec4005b5}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone HVAC Equipment List, !- Name
  {a3e680c7-2461-467c-8992-e101ba14c8d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2fda77c-e73d-47f5-a506-306216a27b0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Handle
  Outpatient BioHazard C  - Story Ground, !- Name
  {4c4c96d3-af95-45a5-aaac-701e33c5fbcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.1212233150682,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}; !- Thermal Zone Name

OS:Surface,
  {37000d8d-88b9-4d7a-a110-e3af77021a55}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd52f7b-d0b0-4a9e-ac77-f04d38002ff9}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {468300a2-376a-4595-bd6a-3110ea8599f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2ea6ff-b5ea-4888-ab02-4c69dceb270b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb08014-4029-49fd-8610-f82e0022017f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c692226c-8233-470c-9842-f36b5fecd0ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3849d557-5168-4c3d-aec3-b58d355894b1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f3edae7-a068-41a7-9cda-14bf0e0fd371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987442, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987442, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07614da-e5a5-4e95-b9e3-dc2b1ff1066b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {dc29924c-fc1f-4363-9ca4-6a46c11b7c47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987442, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987442, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f607f5a-9fd0-477e-940d-3599eadf6493}, !- Zone Air Inlet Port List
  {ddb2a063-725e-4e47-8a44-173e291434dd}, !- Zone Air Exhaust Port List
  {af6f6772-3687-448a-af61-bc1656cbaa9b}, !- Zone Air Node Name
  {f22fe4f7-cdf3-4e75-8bc7-767a094c71c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe8f3739-aee5-4b31-92bc-457fc7dd5358}, !- Group Rendering Name
  {59912b42-af72-4f0b-80fe-3eb31f32436f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {806c7dcc-a4c1-48a9-b8f9-0b602a878277}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone Air Node, !- Name
  {af6f6772-3687-448a-af61-bc1656cbaa9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6f6772-3687-448a-af61-bc1656cbaa9b}, !- Handle
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}, !- Source Object
  11,                                     !- Outlet Port
  {806c7dcc-a4c1-48a9-b8f9-0b602a878277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f607f5a-9fd0-477e-940d-3599eadf6493}, !- Handle
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}, !- HVAC Component
  {624461a1-8d78-49aa-9be6-cca0529a35b0}; !- Port 1

OS:PortList,
  {ddb2a063-725e-4e47-8a44-173e291434dd}, !- Handle
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}; !- HVAC Component

OS:PortList,
  {f22fe4f7-cdf3-4e75-8bc7-767a094c71c1}, !- Handle
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}, !- HVAC Component
  {7ebef5bb-7791-439e-a4bf-6c8b5be696e1}; !- Port 1

OS:Sizing:Zone,
  {825d5e93-f052-4084-8eaa-2cf5004651aa}, !- Handle
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e7dd127c-4230-472d-8012-01c428bffa44}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone HVAC Equipment List, !- Name
  {0a319c70-0cd8-4771-9cd4-d3e67612c223}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c10d27a8-2536-49f5-aea2-01419dfa4d13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Handle
  Outpatient MedGas A  - Story Ground,    !- Name
  {3decdc61-3055-4ba3-8a1b-8b90aad98996}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0310607698695,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}; !- Thermal Zone Name

OS:Surface,
  {926f3a60-f016-4150-abc1-8680671f2ca3}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5bf4206-5621-408b-a040-bc3d0dbf9604}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {213e4b3a-1db0-4ef4-9593-6cefbb7aef53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e11f214-a193-4f40-87f2-0b4e35d32136}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed38d275-bfbf-4480-b72f-b32155478c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616a340b-2ac0-4c35-bd79-24580f0ffe05}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee23ac06-c256-4290-944b-1fe8fca5f5ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8963a7-bd39-4c96-8641-5df5ab13432a}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a2f057-a0f6-4fcf-90b8-510e75e7bab4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {2f4491e7-85d2-4fbb-8ae2-7a75b8916a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}, !- Handle
  Zone Outpatient MedGas A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff07d7c6-e134-4085-8608-aa3844c04e4c}, !- Zone Air Inlet Port List
  {9b96eb06-638c-4a80-b5d6-882d66518fb7}, !- Zone Air Exhaust Port List
  {4056cccd-6aa7-4b91-aca4-53359539cc65}, !- Zone Air Node Name
  {4ab78b97-f631-4c3b-936e-bfa7539d4544}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {066f18be-e6f1-4e04-8446-81cc16ad3aba}, !- Group Rendering Name
  {d65f31e3-0d00-4d0e-b622-984e13272976}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa718bf1-541b-40a5-95f8-4437a790e509}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone Air Node, !- Name
  {4056cccd-6aa7-4b91-aca4-53359539cc65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4056cccd-6aa7-4b91-aca4-53359539cc65}, !- Handle
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}, !- Source Object
  11,                                     !- Outlet Port
  {fa718bf1-541b-40a5-95f8-4437a790e509}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff07d7c6-e134-4085-8608-aa3844c04e4c}, !- Handle
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}, !- HVAC Component
  {1ec11c01-79ec-4cdc-bab8-aa2237124963}; !- Port 1

OS:PortList,
  {9b96eb06-638c-4a80-b5d6-882d66518fb7}, !- Handle
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}; !- HVAC Component

OS:PortList,
  {4ab78b97-f631-4c3b-936e-bfa7539d4544}, !- Handle
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}, !- HVAC Component
  {21051234-0a6e-4501-8fc0-d566307e95c7}; !- Port 1

OS:Sizing:Zone,
  {f2319fb0-3484-42a9-b7cb-d46013ca403a}, !- Handle
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d12dad85-94f7-436f-bcba-57b07484f2a2}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone HVAC Equipment List, !- Name
  {cec300f2-23d4-4ebb-8eb4-fa0176820660}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffebfeda-65df-49a9-99ce-d677c8303ca2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Handle
  Outpatient MedGas B  - Story Ground,    !- Name
  {3decdc61-3055-4ba3-8a1b-8b90aad98996}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0310607698695,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}; !- Thermal Zone Name

OS:Surface,
  {5f483ecb-be40-4367-9aa5-91d2e1bb46f5}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068923f5-8a8f-41f7-99d2-e2db497de60b}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58441011-eabd-4213-8228-038258339694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9589397-785d-4ef0-9b4c-481224d8ab4f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c0dea9-9fc4-43dc-8d20-727ad83cda6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038a03fc-737e-4cf8-8ffb-cb0f71aa05a5}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f38ccd7d-1166-4376-b448-55ac602339fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed38d275-bfbf-4480-b72f-b32155478c5e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e11f214-a193-4f40-87f2-0b4e35d32136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d912e53a-6635-4a91-9959-00c19246ec50}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {7297bc30-cde9-4635-b297-5773fee61d34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}, !- Handle
  Zone Outpatient MedGas B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbf2bac2-5a57-49e6-b4c7-2205c7461220}, !- Zone Air Inlet Port List
  {40bb71e8-f2f4-487c-b542-b078e20a1115}, !- Zone Air Exhaust Port List
  {a5cd72f7-892b-4609-b036-38801c54497e}, !- Zone Air Node Name
  {5c25a53e-15cc-488a-8d73-a7145312a20b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbcb0be9-26f4-4f32-a207-94c2a18c91a5}, !- Group Rendering Name
  {80fade1d-38ee-4460-abca-ef1d908fc378}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c4164da-85ed-43af-bd1d-e5c2690dda61}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone Air Node, !- Name
  {a5cd72f7-892b-4609-b036-38801c54497e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cd72f7-892b-4609-b036-38801c54497e}, !- Handle
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}, !- Source Object
  11,                                     !- Outlet Port
  {5c4164da-85ed-43af-bd1d-e5c2690dda61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbf2bac2-5a57-49e6-b4c7-2205c7461220}, !- Handle
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}, !- HVAC Component
  {1b1fe6db-642e-4d20-b756-5a8fffefe248}; !- Port 1

OS:PortList,
  {40bb71e8-f2f4-487c-b542-b078e20a1115}, !- Handle
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}; !- HVAC Component

OS:PortList,
  {5c25a53e-15cc-488a-8d73-a7145312a20b}, !- Handle
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}, !- HVAC Component
  {99d2000a-e79b-4a51-87bd-e53684570b10}; !- Port 1

OS:Sizing:Zone,
  {b946944f-f968-4dcb-965e-da5a7736c41f}, !- Handle
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5b7fd16-1df9-4904-9543-42a1316f0bce}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone HVAC Equipment List, !- Name
  {b60dcebc-4d79-45e5-9349-3bbde92316c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9fa42fd9-82e7-4c3a-aaf7-70d0cef3ba82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Handle
  Outpatient MedGas C  - Story Ground,    !- Name
  {3decdc61-3055-4ba3-8a1b-8b90aad98996}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0310607698695,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}; !- Thermal Zone Name

OS:Surface,
  {00241eb5-ef46-4417-8c09-a191a5099bf2}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c692226c-8233-470c-9842-f36b5fecd0ce}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb08014-4029-49fd-8610-f82e0022017f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e83335-3c20-417b-8b59-f2e821677f3d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd46b0c5-0862-4c6d-8ad5-9e5ab814d96e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66dc3d5f-a392-4e04-ab5f-b3ec31118d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c0dea9-9fc4-43dc-8d20-727ad83cda6b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9589397-785d-4ef0-9b4c-481224d8ab4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0901625451987655, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0901625451987655, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60ebe2b-7488-4741-9282-e807cf158a86}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {88749529-84b2-48e6-9e6c-adcef7da7c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0901625451987655, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0901625451987655, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}, !- Handle
  Zone Outpatient MedGas C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f91b0a56-2114-4568-a654-354784bf22fb}, !- Zone Air Inlet Port List
  {73431f82-3b95-4a2e-9951-3ea1a6f3ed53}, !- Zone Air Exhaust Port List
  {a7f268c9-78f5-4836-b891-7d5d605b7b2d}, !- Zone Air Node Name
  {9da2f564-44d1-4bf6-9562-9aa7a23cea25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {693bc16c-add8-4d8a-86b8-a90b14bc7da1}, !- Group Rendering Name
  {c5c342e7-4661-4927-9240-3dcec72baa45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e194896-cba2-4894-9506-f559858f2819}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone Air Node, !- Name
  {a7f268c9-78f5-4836-b891-7d5d605b7b2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f268c9-78f5-4836-b891-7d5d605b7b2d}, !- Handle
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}, !- Source Object
  11,                                     !- Outlet Port
  {2e194896-cba2-4894-9506-f559858f2819}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f91b0a56-2114-4568-a654-354784bf22fb}, !- Handle
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}, !- HVAC Component
  {8566ba74-8e74-4173-abf0-c3c19cfab3e7}; !- Port 1

OS:PortList,
  {73431f82-3b95-4a2e-9951-3ea1a6f3ed53}, !- Handle
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}; !- HVAC Component

OS:PortList,
  {9da2f564-44d1-4bf6-9562-9aa7a23cea25}, !- Handle
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}, !- HVAC Component
  {629b441d-e028-4686-816d-c185b9dfee05}; !- Port 1

OS:Sizing:Zone,
  {98d531c2-a4c4-4568-b106-0c974f166449}, !- Handle
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfaef548-ecd0-4e46-85cd-9d4308398cea}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone HVAC Equipment List, !- Name
  {5531ff37-e34b-4ae1-aed2-d8c84d9de1a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acc4ec29-4430-447f-92c6-acd2ef109109}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Handle
  Outpatient DressingRoom A  - Story Ground, !- Name
  {f64a8d80-de89-4e6d-8df6-9fb5f6474f96}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.9408982246707,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {48193cea-afcd-44dc-a23a-adc51f23214d}; !- Thermal Zone Name

OS:Surface,
  {3986287b-9cb9-4d24-8949-e0ce2f0cd8d5}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee23ac06-c256-4290-944b-1fe8fca5f5ec}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {616a340b-2ac0-4c35-bd79-24580f0ffe05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d56468-bdcb-4d2f-a8e6-624d9c097a61}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabc08ee-2b43-44f7-8fa8-b6a7987ce52a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a287ae06-1387-45f3-8525-75b2131d213d}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c2cd05a-7024-44c5-899a-b995b8cb86f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be603c9-6762-4d64-b864-47be1b1e3da8}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e349275e-c70d-4333-b40e-095343861f76}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {681d2c34-cb33-49ca-909e-c41ce3c8524d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48193cea-afcd-44dc-a23a-adc51f23214d}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f68d8aec-caf3-459a-8b94-0513da20e053}, !- Zone Air Inlet Port List
  {8088b0e0-69b4-4398-9b07-e1f3e7363efc}, !- Zone Air Exhaust Port List
  {e6e35db8-e88f-4a08-ac4c-1cba056ae241}, !- Zone Air Node Name
  {2ec6d424-fd29-460c-8994-196a888a0790}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbccfacb-e437-40bd-b8f7-1806477862f2}, !- Group Rendering Name
  {06965898-b31d-439c-893d-b93567dc0e41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {007c2f49-e6f0-45d5-9c6a-71c8ee721f40}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone Air Node, !- Name
  {e6e35db8-e88f-4a08-ac4c-1cba056ae241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6e35db8-e88f-4a08-ac4c-1cba056ae241}, !- Handle
  {48193cea-afcd-44dc-a23a-adc51f23214d}, !- Source Object
  11,                                     !- Outlet Port
  {007c2f49-e6f0-45d5-9c6a-71c8ee721f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f68d8aec-caf3-459a-8b94-0513da20e053}, !- Handle
  {48193cea-afcd-44dc-a23a-adc51f23214d}; !- HVAC Component

OS:PortList,
  {8088b0e0-69b4-4398-9b07-e1f3e7363efc}, !- Handle
  {48193cea-afcd-44dc-a23a-adc51f23214d}; !- HVAC Component

OS:PortList,
  {2ec6d424-fd29-460c-8994-196a888a0790}, !- Handle
  {48193cea-afcd-44dc-a23a-adc51f23214d}; !- HVAC Component

OS:Sizing:Zone,
  {9855c430-10d7-4f1b-b5d6-c3311965d278}, !- Handle
  {48193cea-afcd-44dc-a23a-adc51f23214d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbf1f512-62b9-42ae-a600-3a9594d9208e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {48193cea-afcd-44dc-a23a-adc51f23214d}; !- Thermal Zone

OS:Space,
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Handle
  Outpatient DressingRoom B  - Story Ground, !- Name
  {f64a8d80-de89-4e6d-8df6-9fb5f6474f96}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.9408982246707,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}; !- Thermal Zone Name

OS:Surface,
  {d4eee5ca-018e-4139-99fc-815f0e88662d}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38ccd7d-1166-4376-b448-55ac602339fa}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {038a03fc-737e-4cf8-8ffb-cb0f71aa05a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325a66d9-6e45-434c-a0b3-ba463f3043ff}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7807b949-d73f-4d45-abdd-793457034f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 49.880266196201, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4bf53c1-9579-493a-a088-38703ecc7769}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57be86b2-6fe1-4fde-bfd1-8c7a8ce96e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabc08ee-2b43-44f7-8fa8-b6a7987ce52a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d56468-bdcb-4d2f-a8e6-624d9c097a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0bd9f3-43c1-4c4d-91cb-5a6738f68376}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {ff0eab0f-cd31-4468-8108-e7ef39041d3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58e5218f-66de-40a8-b8bd-5577ba746818}, !- Zone Air Inlet Port List
  {191b8864-2863-4e7e-b7e3-17d88b7da446}, !- Zone Air Exhaust Port List
  {11f7d9bf-4344-4e26-a740-a8caae7e9d49}, !- Zone Air Node Name
  {0343d4c5-d86b-4930-8f5d-e3421d5688fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {570c9f72-50a7-418e-953f-5e99256040ac}, !- Group Rendering Name
  {b9e040a8-4f11-4bf0-9b50-2fd430ee776b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3819bcc-c691-4235-bb90-59a0f517fcc8}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone Air Node, !- Name
  {11f7d9bf-4344-4e26-a740-a8caae7e9d49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11f7d9bf-4344-4e26-a740-a8caae7e9d49}, !- Handle
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}, !- Source Object
  11,                                     !- Outlet Port
  {c3819bcc-c691-4235-bb90-59a0f517fcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58e5218f-66de-40a8-b8bd-5577ba746818}, !- Handle
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}; !- HVAC Component

OS:PortList,
  {191b8864-2863-4e7e-b7e3-17d88b7da446}, !- Handle
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}; !- HVAC Component

OS:PortList,
  {0343d4c5-d86b-4930-8f5d-e3421d5688fb}, !- Handle
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}; !- HVAC Component

OS:Sizing:Zone,
  {8598c807-c276-4adf-aa41-981fb524b46e}, !- Handle
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e0a26c67-c2af-446d-ab45-172a3e9baab2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {82340cb2-234e-4a78-8d8a-cdcc61b3110c}; !- Thermal Zone

OS:Space,
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Handle
  Outpatient DressingRoom C  - Story Ground, !- Name
  {f64a8d80-de89-4e6d-8df6-9fb5f6474f96}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.9408982246707,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {97da1bec-17f0-4b96-94df-7602877ade38}; !- Thermal Zone Name

OS:Surface,
  {3d1a650e-8de0-4dea-8503-591b95327779}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66dc3d5f-a392-4e04-ab5f-b3ec31118d84}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd46b0c5-0862-4c6d-8ad5-9e5ab814d96e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac14c09-4c96-45bc-bda9-65012961b88f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c92b3d-6fbe-4f8d-9e65-200c881fa3fe}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f31d00b6-3ad6-4a06-b4a3-1188f9abed33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7807b949-d73f-4d45-abdd-793457034f59}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {325a66d9-6e45-434c-a0b3-ba463f3043ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.135243817798187, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.135243817798187, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b757b35c-bd47-424f-ae2b-93a161c48423}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {69a3f45a-e2c1-4744-a7be-d1afc8cde5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.135243817798187, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.135243817798187, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97da1bec-17f0-4b96-94df-7602877ade38}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee2c76c-8aa2-491c-9566-2cee40060103}, !- Zone Air Inlet Port List
  {36819432-ad5d-4da6-9d58-203a251dc0b6}, !- Zone Air Exhaust Port List
  {ca5d29fa-f167-4259-aada-454d76306446}, !- Zone Air Node Name
  {3728ed6b-cf96-4743-9543-c9a92511d856}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ba0a6ed-4095-48e8-8f5f-b38d5f8b205c}, !- Group Rendering Name
  {e4b45b46-b97f-45be-ac09-374e5e364eea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b640589d-9334-4475-952d-ad30839ff33c}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone Air Node, !- Name
  {ca5d29fa-f167-4259-aada-454d76306446}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca5d29fa-f167-4259-aada-454d76306446}, !- Handle
  {97da1bec-17f0-4b96-94df-7602877ade38}, !- Source Object
  11,                                     !- Outlet Port
  {b640589d-9334-4475-952d-ad30839ff33c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee2c76c-8aa2-491c-9566-2cee40060103}, !- Handle
  {97da1bec-17f0-4b96-94df-7602877ade38}; !- HVAC Component

OS:PortList,
  {36819432-ad5d-4da6-9d58-203a251dc0b6}, !- Handle
  {97da1bec-17f0-4b96-94df-7602877ade38}; !- HVAC Component

OS:PortList,
  {3728ed6b-cf96-4743-9543-c9a92511d856}, !- Handle
  {97da1bec-17f0-4b96-94df-7602877ade38}; !- HVAC Component

OS:Sizing:Zone,
  {8c496050-bc2d-4634-bfa0-43ad7f7bafc7}, !- Handle
  {97da1bec-17f0-4b96-94df-7602877ade38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31cc6078-2a3a-49cf-abe2-22e3c0cd4315}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {97da1bec-17f0-4b96-94df-7602877ade38}; !- Thermal Zone

OS:Space,
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  {a7855a0d-cfd6-4193-82a3-0ece65bcb87a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8056544068725,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {36020024-7776-4d07-9b7d-915491aad3d5}; !- Thermal Zone Name

OS:Surface,
  {6be1bffb-fe63-4499-9d1e-8dec25e33c35}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2cd05a-7024-44c5-899a-b995b8cb86f4}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a287ae06-1387-45f3-8525-75b2131d213d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f881a038-7836-457b-b24d-0df0183bc878}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fedcd87e-faf5-41cb-9ddf-c7fa20edf234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5fa1dd5-b0d7-4bbb-9da5-f1aee560e3f3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1a19c0-c4d4-497d-9502-ef64224c31cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1c5c1a-9257-4ad0-9ed3-3c19ddb9abfe}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff468174-1aee-47b1-9f00-2a7a964c90e1}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {9c0d3a47-3498-464b-a503-4e9e91ad1e9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36020024-7776-4d07-9b7d-915491aad3d5}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7159ecd-c7ba-499a-a9e9-d1c6c615bc54}, !- Zone Air Inlet Port List
  {171a9d4a-a0b1-4a03-a978-7c239a8e3dfc}, !- Zone Air Exhaust Port List
  {f145d362-3582-4d28-b0a2-952222ca4291}, !- Zone Air Node Name
  {9857584e-bba2-49d0-ae9f-c5267c2dcc1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fd019db-2aba-42c9-94f0-b3ecb2c905d7}, !- Group Rendering Name
  {22c5cf0f-c141-4e79-9a26-3f32892ba8e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd38dd95-39ab-4439-a442-d0e4609458af}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone Air Node, !- Name
  {f145d362-3582-4d28-b0a2-952222ca4291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f145d362-3582-4d28-b0a2-952222ca4291}, !- Handle
  {36020024-7776-4d07-9b7d-915491aad3d5}, !- Source Object
  11,                                     !- Outlet Port
  {cd38dd95-39ab-4439-a442-d0e4609458af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7159ecd-c7ba-499a-a9e9-d1c6c615bc54}, !- Handle
  {36020024-7776-4d07-9b7d-915491aad3d5}, !- HVAC Component
  {b4cecfa8-9ea4-4912-a637-d17207d8f9b5}; !- Port 1

OS:PortList,
  {171a9d4a-a0b1-4a03-a978-7c239a8e3dfc}, !- Handle
  {36020024-7776-4d07-9b7d-915491aad3d5}; !- HVAC Component

OS:PortList,
  {9857584e-bba2-49d0-ae9f-c5267c2dcc1b}, !- Handle
  {36020024-7776-4d07-9b7d-915491aad3d5}, !- HVAC Component
  {c7be02b2-0f4e-4d02-87c4-a1e7a2e5ea56}; !- Port 1

OS:Sizing:Zone,
  {a636521a-6363-418b-b755-d225966d3df1}, !- Handle
  {36020024-7776-4d07-9b7d-915491aad3d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {133cfc77-0f3a-4259-8896-e4fbf18eb5eb}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {36020024-7776-4d07-9b7d-915491aad3d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cf83ae6-36bf-4bbd-8e8b-f56f11ce2ad7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  {a7855a0d-cfd6-4193-82a3-0ece65bcb87a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8056544068725,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}; !- Thermal Zone Name

OS:Surface,
  {3862c0f5-aa2d-41b9-9147-3a0ef9d620e4}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57be86b2-6fe1-4fde-bfd1-8c7a8ce96e98}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4bf53c1-9579-493a-a088-38703ecc7769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36787ff0-8ce8-4f82-8fd4-ea001094ea1b}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afce8603-a6f3-4d73-84b3-58a01fb440da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 49.880266196201, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d456b9-05fd-48ee-9c04-54d2f17d543a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb888fb7-e587-4e07-84a6-3b774aa48259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fedcd87e-faf5-41cb-9ddf-c7fa20edf234}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f881a038-7836-457b-b24d-0df0183bc878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3697ef-971c-4d2b-8e6b-543e01c03754}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {17eac267-5de5-4469-b27f-9190527f728e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54e8b674-0d7a-488a-b8ee-c69f5026af65}, !- Zone Air Inlet Port List
  {d6f4baf9-7696-46c3-aed1-8c177ed9c017}, !- Zone Air Exhaust Port List
  {931a37f3-7167-4eca-969b-edbbcf1db1e3}, !- Zone Air Node Name
  {e318d9ab-2ec3-489d-a75b-436cc52bdb99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f441cc75-ac45-4fff-b5de-47f80494fc93}, !- Group Rendering Name
  {b8b2cb9f-f5f3-4370-82f5-8e5182eb1f61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bea98e8b-3b1e-471d-880f-d88dfc6688da}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone Air Node, !- Name
  {931a37f3-7167-4eca-969b-edbbcf1db1e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {931a37f3-7167-4eca-969b-edbbcf1db1e3}, !- Handle
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}, !- Source Object
  11,                                     !- Outlet Port
  {bea98e8b-3b1e-471d-880f-d88dfc6688da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54e8b674-0d7a-488a-b8ee-c69f5026af65}, !- Handle
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}, !- HVAC Component
  {bfbd29c4-c64d-46e2-9fbd-a94abcfff6c3}; !- Port 1

OS:PortList,
  {d6f4baf9-7696-46c3-aed1-8c177ed9c017}, !- Handle
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}; !- HVAC Component

OS:PortList,
  {e318d9ab-2ec3-489d-a75b-436cc52bdb99}, !- Handle
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}, !- HVAC Component
  {27b37d5e-e3d5-44d7-9081-15c82ca8dcf7}; !- Port 1

OS:Sizing:Zone,
  {f7ee0879-ac81-4076-b5e7-ada56b48d0f4}, !- Handle
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {352016b6-0503-4609-b242-b3070a0ce7b5}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {7d8483de-8618-4b1e-9b7f-8987b16b3e66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {009c5d16-5070-4590-993d-17970598cd12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  {a7855a0d-cfd6-4193-82a3-0ece65bcb87a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8056544068725,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}; !- Thermal Zone Name

OS:Surface,
  {bcaa64df-3aab-42f8-8bea-dd7113500bcc}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31d00b6-3ad6-4a06-b4a3-1188f9abed33}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c92b3d-6fbe-4f8d-9e65-200c881fa3fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbdb81e-f23a-4e1b-8879-d6230c25ec38}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890c2b4b-4d58-47e9-b33e-655e0b67256e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eccd0bf4-8c93-4469-a6d7-c7f21c1035b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afce8603-a6f3-4d73-84b3-58a01fb440da}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36787ff0-8ce8-4f82-8fd4-ea001094ea1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.141683999598115, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.141683999598115, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99dd640b-b127-40cc-82de-8563506e9b62}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {a405b45d-82be-40ca-8dde-8fe3ab058718}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.141683999598115, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.141683999598115, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68fb2917-4433-4e52-ba30-0d3531c7efd6}, !- Zone Air Inlet Port List
  {9d1bbfef-7838-4f47-b0df-5d6b79be54ef}, !- Zone Air Exhaust Port List
  {260f7ab7-f536-48c4-a7e6-75fda43c367c}, !- Zone Air Node Name
  {efdbf99b-6089-49aa-87e1-bde4eded1a01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b705d94-1f4b-4a11-acf9-88e23b9d8276}, !- Group Rendering Name
  {6b96d1a0-8dd1-47a1-a9e1-b03bdef7b2c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29668ed6-fe11-40fb-8aad-e95efdbdcc54}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone Air Node, !- Name
  {260f7ab7-f536-48c4-a7e6-75fda43c367c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {260f7ab7-f536-48c4-a7e6-75fda43c367c}, !- Handle
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}, !- Source Object
  11,                                     !- Outlet Port
  {29668ed6-fe11-40fb-8aad-e95efdbdcc54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68fb2917-4433-4e52-ba30-0d3531c7efd6}, !- Handle
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}, !- HVAC Component
  {ecc33172-c938-4cca-acb6-efbbf12fbf59}; !- Port 1

OS:PortList,
  {9d1bbfef-7838-4f47-b0df-5d6b79be54ef}, !- Handle
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}; !- HVAC Component

OS:PortList,
  {efdbf99b-6089-49aa-87e1-bde4eded1a01}, !- Handle
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}, !- HVAC Component
  {472ff5a2-4dc0-4648-b54c-c3c1b229e0bb}; !- Port 1

OS:Sizing:Zone,
  {7ec593c3-d92e-4c3e-8dca-8007d11d79cc}, !- Handle
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f987fc03-685a-43a9-a3d7-05491e0238d3}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {9c6e45bb-117d-447a-92b6-2b17a3e10da1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43ee3121-3bbb-4d7b-9926-2cb20c307365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Handle
  Outpatient Anesthesia A  - Story Ground, !- Name
  {5aff9cd1-bafe-406d-837e-a6eaca61d820}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.6639704072744,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {6d8cf9c3-363c-424f-8304-ec9235906c40}; !- Thermal Zone Name

OS:Surface,
  {048002b5-aeef-49d7-b69a-6554d4e3ec3e}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1a19c0-c4d4-497d-9502-ef64224c31cb}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5fa1dd5-b0d7-4bbb-9da5-f1aee560e3f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5ab23b-228f-4287-8d93-5d86d35cb688}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c005645-8f22-4b13-bd4c-d5884e19b2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ee1427-0668-46d2-9818-adb1ab5d2a28}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948a6e89-e1b9-459c-b77b-3a7486439e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90da5223-2ca9-4957-9f99-9bb3232339bb}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec7433b-710c-44f6-90d4-fa3b7a9c8605}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {50ec0b41-2706-4b1d-a68c-900f9f596f76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c35efbe7-669d-4ca7-8510-691bde513e9b}, !- Zone Air Inlet Port List
  {a918b3f7-8c4a-4022-8b90-fd6882bedb03}, !- Zone Air Exhaust Port List
  {2ae5c17e-7ad3-4988-b1e1-9028af2cb5ad}, !- Zone Air Node Name
  {902f196d-f757-442f-a3a6-396c4b8b154c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee406dbd-a43e-44e5-b925-a91a1bc6b2c2}, !- Group Rendering Name
  {e5727c29-4596-4898-8c7f-7c21b924e7e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8234851-727a-4018-a505-32752c00fc77}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone Air Node, !- Name
  {2ae5c17e-7ad3-4988-b1e1-9028af2cb5ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ae5c17e-7ad3-4988-b1e1-9028af2cb5ad}, !- Handle
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- Source Object
  11,                                     !- Outlet Port
  {a8234851-727a-4018-a505-32752c00fc77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c35efbe7-669d-4ca7-8510-691bde513e9b}, !- Handle
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- HVAC Component
  {e6fd5518-eb8e-4768-880d-9a2238d1d2d5}; !- Port 1

OS:PortList,
  {a918b3f7-8c4a-4022-8b90-fd6882bedb03}, !- Handle
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- HVAC Component
  {19beb610-8110-4516-9693-d20ce1aa73ec}; !- Port 1

OS:PortList,
  {902f196d-f757-442f-a3a6-396c4b8b154c}, !- Handle
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- HVAC Component
  {215cb9ab-1cfa-4d73-b69b-2cf68550a2ee}; !- Port 1

OS:Sizing:Zone,
  {0c49533d-a573-4141-a6fe-2d1be0bf1014}, !- Handle
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77ad70cf-e958-4f76-a0b1-06f6a1d19fd2}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone HVAC Equipment List, !- Name
  {6d8cf9c3-363c-424f-8304-ec9235906c40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0f2d1b3-ca58-47ed-b65a-5e83ea11e096}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04650da3-9b73-49fb-88e3-f4e1502c4ae1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Handle
  Outpatient Anesthesia B  - Story Ground, !- Name
  {5aff9cd1-bafe-406d-837e-a6eaca61d820}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.6639704072744,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}; !- Thermal Zone Name

OS:Surface,
  {23dc2e79-c817-417d-abf7-25e6369818ab}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb888fb7-e587-4e07-84a6-3b774aa48259}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d456b9-05fd-48ee-9c04-54d2f17d543a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c4bf895-746d-43c2-9f6f-ebb98471198a}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3aff5bd-7c98-406a-9636-d06f47cb8b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 49.880266196201, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9863420b-d446-4387-a660-19d72aae505b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ea3806b-5215-4433-8395-e2acc18942f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c005645-8f22-4b13-bd4c-d5884e19b2c2}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5ab23b-228f-4287-8d93-5d86d35cb688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342ff7a3-90dd-439f-b177-b7ae9b1a3284}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {107b2c92-7796-4f83-b224-ea47af72dc31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 49.880266196201, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4305355-b09e-4de3-9274-8922b1d2904a}, !- Zone Air Inlet Port List
  {f63a5ca7-d378-4d26-a905-99f190d94b9c}, !- Zone Air Exhaust Port List
  {6fffeebc-a2bb-4901-b749-9e875d2fe0d5}, !- Zone Air Node Name
  {5cb1e6d4-6716-463d-aa24-57011b7929e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de4a84ae-265a-4644-b27f-97e32333a231}, !- Group Rendering Name
  {36dbfb8b-629a-4aff-b6b6-74f617981029}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcdbc810-7f55-430d-93ba-2eb757500a72}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone Air Node, !- Name
  {6fffeebc-a2bb-4901-b749-9e875d2fe0d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fffeebc-a2bb-4901-b749-9e875d2fe0d5}, !- Handle
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- Source Object
  11,                                     !- Outlet Port
  {fcdbc810-7f55-430d-93ba-2eb757500a72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4305355-b09e-4de3-9274-8922b1d2904a}, !- Handle
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- HVAC Component
  {72d5d90c-1f10-4fb0-9b93-345c83750a53}; !- Port 1

OS:PortList,
  {f63a5ca7-d378-4d26-a905-99f190d94b9c}, !- Handle
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- HVAC Component
  {f3a35867-c97d-43a7-a93c-ee3331474193}; !- Port 1

OS:PortList,
  {5cb1e6d4-6716-463d-aa24-57011b7929e2}, !- Handle
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- HVAC Component
  {899f7c76-7341-47b2-b5af-2e2a70bfd383}; !- Port 1

OS:Sizing:Zone,
  {b0a3013d-bf39-452f-ad3e-038783b77c58}, !- Handle
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a92fc35-d677-406a-ae27-f8c31791a687}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone HVAC Equipment List, !- Name
  {65ea8525-26c7-4d28-9e58-cb3aa9f3e86d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a9f539b-bb4e-442f-98f6-190221fab371}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46182e4f-99e2-4e0c-aed9-174cf5191e04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Handle
  Outpatient Anesthesia C  - Story Ground, !- Name
  {5aff9cd1-bafe-406d-837e-a6eaca61d820}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.6639704072744,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}; !- Thermal Zone Name

OS:Surface,
  {9f8eb43f-7d51-4a70-a7e5-fee610e3b672}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eccd0bf4-8c93-4469-a6d7-c7f21c1035b5}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890c2b4b-4d58-47e9-b33e-655e0b67256e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20baabbe-a036-4311-97ce-f87e57e59087}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af665a4-c0ca-48f5-8628-c3df4c613df8}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c33cf96-6fe8-4415-8df6-7925e0ce7515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3aff5bd-7c98-406a-9636-d06f47cb8b10}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c4bf895-746d-43c2-9f6f-ebb98471198a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.167444726797733, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.167444726797733, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b2ff05-892d-40dc-83e1-4ccae100869c}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {cf555850-9197-40be-8fc7-0d83620b007b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.167444726797733, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.167444726797733, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {330c0b1e-920c-4e8b-8acf-26d0479974e2}, !- Zone Air Inlet Port List
  {5090687b-5a43-4440-8e34-eec8cea42a1e}, !- Zone Air Exhaust Port List
  {0b5aff06-cba3-4fb2-9285-586bd69331e5}, !- Zone Air Node Name
  {be5f40bc-da08-4a50-bdda-383ebfcdaf4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cff02ff3-3eb4-4bd7-a9c2-e567ecf0823d}, !- Group Rendering Name
  {40814283-e50b-4420-bf5f-ece15603ed7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bda343eb-f328-4b76-b647-d23ef5464bab}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone Air Node, !- Name
  {0b5aff06-cba3-4fb2-9285-586bd69331e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b5aff06-cba3-4fb2-9285-586bd69331e5}, !- Handle
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- Source Object
  11,                                     !- Outlet Port
  {bda343eb-f328-4b76-b647-d23ef5464bab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {330c0b1e-920c-4e8b-8acf-26d0479974e2}, !- Handle
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- HVAC Component
  {b3a213e3-a65e-4248-9748-2a0fa213ed28}; !- Port 1

OS:PortList,
  {5090687b-5a43-4440-8e34-eec8cea42a1e}, !- Handle
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- HVAC Component
  {2e5b4744-d8af-41df-9cdd-ad11eb14cf49}; !- Port 1

OS:PortList,
  {be5f40bc-da08-4a50-bdda-383ebfcdaf4d}, !- Handle
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- HVAC Component
  {972c17af-ccbe-449a-bfb2-819696c09827}; !- Port 1

OS:Sizing:Zone,
  {f5684cf7-0741-4e50-8e32-99178cf22d4b}, !- Handle
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1bffbce-ee21-41eb-8a39-25781e6d9617}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone HVAC Equipment List, !- Name
  {7f6132f0-635d-42a7-a6f3-5665a1c86ccc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dbb135e-eb81-40cd-a7e2-71ba14bda7fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45dc1b60-2277-4c0b-8b7d-1318c5bc76d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Handle
  Outpatient IT_Room A  - Story Ground,   !- Name
  {3b25a66b-1a4d-4087-88ce-7ea22a4403dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.4965256804767,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {0825e1f9-a987-458f-8918-48b32d42caee}; !- Thermal Zone Name

OS:Surface,
  {45e5f1e8-a127-4a53-a18f-69e85836b9f6}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948a6e89-e1b9-459c-b77b-3a7486439e6b}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ee1427-0668-46d2-9818-adb1ab5d2a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a80ddc4-3aec-41d5-a870-82f3706648f1}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df951907-cc4e-45b6-93d4-40688c8d102a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44cb03b-8fbc-4817-80da-e1ce2a6deb8b}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997e19b5-20ea-47c5-8f0d-fca1cba3e943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b90a545-cf1a-4e2e-889a-73fc7e5708ef}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ae4910-8a34-4c86-a44e-b990da8b0f02}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {b6da8edf-88b0-4764-9ab4-4bcc190e515d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0825e1f9-a987-458f-8918-48b32d42caee}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e94153e2-eb56-465f-84d7-3e84e5b2863d}, !- Zone Air Inlet Port List
  {71f043de-b396-4baa-b681-5705b353f632}, !- Zone Air Exhaust Port List
  {252808c4-9948-4506-9f77-eb6305dadfb5}, !- Zone Air Node Name
  {bf4d50c1-6b4f-4440-8ad3-bb24b5117025}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43fce1be-11f2-4cba-b548-44c1eb8d1081}, !- Group Rendering Name
  {c05bbf7e-6ceb-45e1-8858-85aa49132600}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ac4cc0c-920b-41bc-b6b2-a2f0d18e815a}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone Air Node, !- Name
  {252808c4-9948-4506-9f77-eb6305dadfb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {252808c4-9948-4506-9f77-eb6305dadfb5}, !- Handle
  {0825e1f9-a987-458f-8918-48b32d42caee}, !- Source Object
  11,                                     !- Outlet Port
  {0ac4cc0c-920b-41bc-b6b2-a2f0d18e815a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e94153e2-eb56-465f-84d7-3e84e5b2863d}, !- Handle
  {0825e1f9-a987-458f-8918-48b32d42caee}, !- HVAC Component
  {b3391d0d-b408-46ab-82e7-9aec9f19e455}; !- Port 1

OS:PortList,
  {71f043de-b396-4baa-b681-5705b353f632}, !- Handle
  {0825e1f9-a987-458f-8918-48b32d42caee}; !- HVAC Component

OS:PortList,
  {bf4d50c1-6b4f-4440-8ad3-bb24b5117025}, !- Handle
  {0825e1f9-a987-458f-8918-48b32d42caee}, !- HVAC Component
  {5ab8906e-2b7f-41d9-95f0-6fdfdd0738a0}; !- Port 1

OS:Sizing:Zone,
  {132dbc97-0747-4f67-a397-db699bee16d7}, !- Handle
  {0825e1f9-a987-458f-8918-48b32d42caee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ee3373e0-1c7d-4f75-95d4-a81ff947645a}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone HVAC Equipment List, !- Name
  {0825e1f9-a987-458f-8918-48b32d42caee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8839752e-463d-4818-84c9-d502db60cf76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Handle
  Outpatient IT_Room B  - Story Ground,   !- Name
  {3b25a66b-1a4d-4087-88ce-7ea22a4403dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.4965256804767,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}; !- Thermal Zone Name

OS:Surface,
  {697fb689-8ee4-4989-9b4c-fbbe79a1e66a}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 49.880266196201, 0,                  !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 49.880266196201, 0,    !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea3806b-5215-4433-8395-e2acc18942f7}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9863420b-d446-4387-a660-19d72aae505b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49.880266196201, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 49.880266196201, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57161392-29d7-4151-b2d0-9d1a3b23d96e}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc558051-fc29-4e09-bd3c-435f374e8407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 49.880266196201, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 49.880266196201, 0,    !- X,Y,Z Vertex 2 {m}
  0, 49.880266196201, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 49.880266196201, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe14d203-8a95-4f36-bc56-8e966a42d842}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21aa071-a111-4825-8a34-6986c02990ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 49.880266196201, 0,    !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 49.880266196201, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df951907-cc4e-45b6-93d4-40688c8d102a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a80ddc4-3aec-41d5-a870-82f3706648f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2931c9b4-48f9-4940-a6ee-b2dee753df53}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {0559f4de-12b4-4398-b3a5-a5d7ef79da93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 49.880266196201, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 49.880266196201, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ded3bb2-f2d6-4f88-aa60-4ccd5187e105}, !- Zone Air Inlet Port List
  {4dd77cb6-316c-4c93-99f2-eb74d084fa76}, !- Zone Air Exhaust Port List
  {2c534eaf-4186-4a04-b4a4-55599d301802}, !- Zone Air Node Name
  {0af8834e-7d2c-40f0-a764-d3cdf791f1dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f243b7d-0519-4eaf-b3ef-a585b4cda99d}, !- Group Rendering Name
  {7e1b818e-4f92-4fab-ae6e-502f2d0bc3b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d21bce8-a97e-4811-a370-1c363f4fcf10}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone Air Node, !- Name
  {2c534eaf-4186-4a04-b4a4-55599d301802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c534eaf-4186-4a04-b4a4-55599d301802}, !- Handle
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}, !- Source Object
  11,                                     !- Outlet Port
  {7d21bce8-a97e-4811-a370-1c363f4fcf10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ded3bb2-f2d6-4f88-aa60-4ccd5187e105}, !- Handle
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}, !- HVAC Component
  {0837d14a-48d2-4457-a5b0-575cea2e79bd}; !- Port 1

OS:PortList,
  {4dd77cb6-316c-4c93-99f2-eb74d084fa76}, !- Handle
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}; !- HVAC Component

OS:PortList,
  {0af8834e-7d2c-40f0-a764-d3cdf791f1dd}, !- Handle
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}, !- HVAC Component
  {72f08ffa-c054-4652-8c2a-44bafd880197}; !- Port 1

OS:Sizing:Zone,
  {640e5d88-85cd-4c41-b51c-ae55633b5e23}, !- Handle
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {791dd499-f8cb-42e8-aeae-17afe3f65e44}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone HVAC Equipment List, !- Name
  {bfe27d76-6dff-42b5-a27b-eaccfbfdc829}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f291652-f250-49f3-811b-9d70af96ba81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Handle
  Outpatient IT_Room C  - Story Ground,   !- Name
  {3b25a66b-1a4d-4087-88ce-7ea22a4403dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.4965256804767,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1902dd25-148c-4b0f-9958-cb4415409f87}, !- Building Story Name
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}; !- Thermal Zone Name

OS:Surface,
  {37566dce-3605-474d-8dda-3dbd6fa90d65}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {66090185-e23e-4301-b81e-df594d9773de}, !- Construction Name
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  0.1738849085976, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c33cf96-6fe8-4415-8df6-7925e0ce7515}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af665a4-c0ca-48f5-8628-c3df4c613df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741ccb42-0f34-4b27-bf1d-17c6a03cf91e}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {7d728fe5-b492-485b-aae0-cb141126ba8a}, !- Construction Name
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 4.57199999999998, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999998, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6810b30d-e832-4d5b-a542-5bfdc65ab9ba}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc4a19e-36e1-4c5e-ac87-656dfa23125c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.1738849085976, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  0.1738849085976, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc558051-fc29-4e09-bd3c-435f374e8407}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57161392-29d7-4151-b2d0-9d1a3b23d96e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-14, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0.1738849085976, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.1738849085976, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07617ef-9d85-4a02-8139-0af822c121d0}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f9b26c73-2443-4f42-88b9-b396c2060983}, !- Construction Name
  {a75028f7-fe91-4148-afc8-d29f79a964ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1738849085976, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.1738849085976, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36e55a31-19be-4867-b29e-7c2ab14523bb}, !- Zone Air Inlet Port List
  {1087fdd3-4192-4449-ab91-bc6888cbf853}, !- Zone Air Exhaust Port List
  {a9ed02d6-710e-48bc-84e2-aa4a81d37149}, !- Zone Air Node Name
  {35125251-1a14-43d8-896a-1174e7e7ba47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3884a0ea-2967-4d78-a447-bc8214d0ee6e}, !- Group Rendering Name
  {25c7f79e-c417-45e7-8150-218f808a57c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {022fd7f7-bb67-4840-9baa-12467613b5e5}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone Air Node, !- Name
  {a9ed02d6-710e-48bc-84e2-aa4a81d37149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9ed02d6-710e-48bc-84e2-aa4a81d37149}, !- Handle
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}, !- Source Object
  11,                                     !- Outlet Port
  {022fd7f7-bb67-4840-9baa-12467613b5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36e55a31-19be-4867-b29e-7c2ab14523bb}, !- Handle
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}, !- HVAC Component
  {38482c4a-a470-4d3e-bfdf-36b19e5770c9}; !- Port 1

OS:PortList,
  {1087fdd3-4192-4449-ab91-bc6888cbf853}, !- Handle
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}; !- HVAC Component

OS:PortList,
  {35125251-1a14-43d8-896a-1174e7e7ba47}, !- Handle
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}, !- HVAC Component
  {ddef7db4-8c57-45e9-8675-5fc3d3e4cbc6}; !- Port 1

OS:Sizing:Zone,
  {acfcb744-65d7-492b-b4e5-821447974073}, !- Handle
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {adf06e21-50e7-420c-9201-966c68a7f306}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone HVAC Equipment List, !- Name
  {1cad23fe-eb31-4819-a25f-0821fedba6d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa4e7bd7-03ac-44bd-8dcb-e7c8bb26a928}, !- Zone Equipment 1
