  0,                                      !- Minute 36
  0.725,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.775,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.775,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.75,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.725,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.625,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.55,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.475,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4;                                    !- Value Until Time 48

OS:Schedule:Day,
  {124f316e-2393-4fd3-be52-846e7824baef}, !- Handle
  D_Mtl_GRm12_Misc_Yr Summer Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21d3564a-dd42-4ff7-9ec0-e63dd13bb707}, !- Handle
  D_Mtl_GRm12_Misc_Yr Winter Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c500e368-0304-4c6a-98ce-8d9f8590b1ff}, !- Handle
  D_Mtl_All_C_Inf_Yr,                     !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {77e98f01-73e4-4762-a6a2-4940482d77e4}, !- Default Day Schedule Name
  {bcfe0a77-8526-49c9-be75-419b76d23d3f}, !- Summer Design Day Schedule Name
  {ddfdc6e3-31d4-439e-b9fb-ed72a47e3d17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77e98f01-73e4-4762-a6a2-4940482d77e4}, !- Handle
  D_Mtl_All_C_Inf_Yr Default,             !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ddfdc6e3-31d4-439e-b9fb-ed72a47e3d17}, !- Handle
  D_Mtl_All_C_Inf_Yr Winter Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bcfe0a77-8526-49c9-be75-419b76d23d3f}, !- Handle
  D_Mtl_All_C_Inf_Yr Summer Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:People:Definition,
  {e35d013c-8b3e-4976-90fb-4d9afde8ee35}, !- Handle
  Mtl Laundry People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a66dde66-ba49-4235-9d77-93f3aec5996c}, !- Handle
  Mtl Laundry People,                     !- Name
  {e35d013c-8b3e-4976-90fb-4d9afde8ee35}, !- People Definition Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ec4c6a7f-683b-4e47-ac4f-840a8bf9eeca}, !- Work Efficiency Schedule Name
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Clothing Insulation Schedule Name
  {6d88ddcf-f1a0-4b7d-b9ef-eeb8af23c742}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8ee2690c-b317-4860-ad0e-5a5d1549a51d}, !- Handle
  Mtl Laundry Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0d776129-3902-4a95-b806-5df65ae2a007}, !- Handle
  Mtl Laundry Lights,                     !- Name
  {8ee2690c-b317-4860-ad0e-5a5d1549a51d}, !- Lights Definition Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {47687db7-f35e-4e40-96c1-6d962216d6df}, !- Handle
  {8ee2690c-b317-4860-ad0e-5a5d1549a51d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b697aab1-3814-4d08-8524-3a2c22879895}, !- Handle
  Mtl Laundry Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  33.9063178126356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4c5af19d-55f0-41dc-918a-5cc48fa45775}, !- Handle
  Mtl Laundry Elec Equip,                 !- Name
  {b697aab1-3814-4d08-8524-3a2c22879895}, !- Electric Equipment Definition Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {85778525-7154-468c-983c-3e52bd22b524}, !- Handle
  Mtl Laundry Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6b308106-d068-4b85-b024-83c8225a9f3f}, !- Handle
  Mtl Laundry Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e364f985-143f-497a-9acd-d91a8c454752}, !- Number of People Schedule Name
  {312cfb8b-1786-42cb-ad8f-53fe3c346b49}, !- People Activity Level Schedule Name
  {663be72e-6014-420e-9ace-b5982c447ea4}, !- Lighting Schedule Name
  {b5ef05cc-4dd5-441d-99ed-7dec7880736f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c500e368-0304-4c6a-98ce-8d9f8590b1ff}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e364f985-143f-497a-9acd-d91a8c454752}, !- Handle
  D_Mtl_FacMnt_Occup_Yr,                  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {e8bfa76e-3dbc-42ab-8cf0-5abc29e5b331}, !- Default Day Schedule Name
  {8d68da64-2697-4cd2-8d15-208dbd9f283b}, !- Summer Design Day Schedule Name
  {bb18ea20-cc41-4714-84c4-f629f84ed908}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8bfa76e-3dbc-42ab-8cf0-5abc29e5b331}, !- Handle
  D_Mtl_FacMnt_Occup_Yr Default,          !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.325,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.5,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.55,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.75,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.825,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.95,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.975,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.925,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.9,                                    !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.85,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.75,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.85,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  1,                                      !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.9625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.925,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.8875,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.85,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.8125,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.775,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.7375,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.7,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.7,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.675,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.625,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.6,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.175,                                  !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.15,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.125,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.1,                                    !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.1;                                    !- Value Until Time 54

OS:Schedule:Day,
  {8d68da64-2697-4cd2-8d15-208dbd9f283b}, !- Handle
  D_Mtl_FacMnt_Occup_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb18ea20-cc41-4714-84c4-f629f84ed908}, !- Handle
  D_Mtl_FacMnt_Occup_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {312cfb8b-1786-42cb-ad8f-53fe3c346b49}, !- Handle
  DEER Activity 147W/person,              !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  {668d58b1-17f5-4c09-92ce-f1b7ff614aa3}, !- Default Day Schedule Name
  {723539bd-f142-41c8-a4a7-70e6a03c9df9}, !- Summer Design Day Schedule Name
  {0d1c1fe8-f2a9-45d3-a6e1-56d3db8def79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {668d58b1-17f5-4c09-92ce-f1b7ff614aa3}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:Schedule:Day,
  {0d1c1fe8-f2a9-45d3-a6e1-56d3db8def79}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {723539bd-f142-41c8-a4a7-70e6a03c9df9}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {663be72e-6014-420e-9ace-b5982c447ea4}, !- Handle
  D17_Mtl_Laun_LF_Yr,                     !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {79c14476-4574-4c6b-a950-912f8f394197}, !- Default Day Schedule Name
  {1ecbbf6b-d515-4d9a-9246-9ec521c63023}, !- Summer Design Day Schedule Name
  {5edd0deb-fae3-49ea-b6ef-d0ee948292e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79c14476-4574-4c6b-a950-912f8f394197}, !- Handle
  D17_Mtl_Laun_LF_Yr Default,             !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  0.6,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6;                                    !- Value Until Time 2

OS:Schedule:Day,
  {1ecbbf6b-d515-4d9a-9246-9ec521c63023}, !- Handle
  D17_Mtl_Laun_LF_Yr Summer Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5edd0deb-fae3-49ea-b6ef-d0ee948292e4}, !- Handle
  D17_Mtl_Laun_LF_Yr Winter Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5ef05cc-4dd5-441d-99ed-7dec7880736f}, !- Handle
  D_Mtl_FacMnt_Misc_Yr,                   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {3358c746-275e-465a-9295-e59c95a11619}, !- Default Day Schedule Name
  {fa18e911-6df1-45f1-a810-ad9334aea514}, !- Summer Design Day Schedule Name
  {9d2980f0-68cb-4dfe-934b-61c1a877135b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3358c746-275e-465a-9295-e59c95a11619}, !- Handle
  D_Mtl_FacMnt_Misc_Yr Default,           !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.65,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.75,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.825,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.85,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.875,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.95,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.975,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.95,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.925,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.9,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.75,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.85,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.925,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8875,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.8125,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.775,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.7,                                    !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.675,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  45,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.525,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.475,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.425,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0.4;                                    !- Value Until Time 50

OS:Schedule:Day,
  {fa18e911-6df1-45f1-a810-ad9334aea514}, !- Handle
  D_Mtl_FacMnt_Misc_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d2980f0-68cb-4dfe-934b-61c1a877135b}, !- Handle
  D_Mtl_FacMnt_Misc_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {21ed979d-6de7-4e03-a581-407fecfbe318}, !- Handle
  Mtl GuestRmCorrid People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffe897c6-fd94-4adc-9691-ac85bea0dfd0}, !- Handle
  Mtl GuestRmCorrid People,               !- Name
  {21ed979d-6de7-4e03-a581-407fecfbe318}, !- People Definition Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ec4c6a7f-683b-4e47-ac4f-840a8bf9eeca}, !- Work Efficiency Schedule Name
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Clothing Insulation Schedule Name
  {6d88ddcf-f1a0-4b7d-b9ef-eeb8af23c742}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5371acd5-5ab3-4e62-8781-c8511f6a3727}, !- Handle
  Mtl GuestRmCorrid Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1944d782-df4c-477d-b492-ab91da1424af}, !- Handle
  Mtl GuestRmCorrid Lights,               !- Name
  {5371acd5-5ab3-4e62-8781-c8511f6a3727}, !- Lights Definition Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c020e5e7-117a-4b44-8cf3-5765539dfe5f}, !- Handle
  {5371acd5-5ab3-4e62-8781-c8511f6a3727}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {afd4891e-80b8-4051-8205-c46976837049}, !- Handle
  Mtl GuestRmCorrid Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2585996d-d1b8-4408-bdd7-7eb75fc02fc5}, !- Handle
  Mtl GuestRmCorrid Elec Equip,           !- Name
  {afd4891e-80b8-4051-8205-c46976837049}, !- Electric Equipment Definition Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {216791a3-ed99-42e2-9907-68604252fb12}, !- Handle
  Mtl GuestRmCorrid Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5027cb4b-0239-4ea1-a5e3-336f9c5a60ae}, !- Handle
  Mtl GuestRmCorrid Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c3e3a03a-331e-4dd6-a266-7ba3d32cccec}, !- Number of People Schedule Name
  {312cfb8b-1786-42cb-ad8f-53fe3c346b49}, !- People Activity Level Schedule Name
  {de03aa74-9add-40ec-9235-bfc57995d46b}, !- Lighting Schedule Name
  {6f135b87-635d-4963-84de-99d0252f4802}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c500e368-0304-4c6a-98ce-8d9f8590b1ff}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c3e3a03a-331e-4dd6-a266-7ba3d32cccec}, !- Handle
  D_Mtl_Cordr_Occup_Yr,                   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {3a424b07-b9ab-4921-bb3b-819c82953bdc}, !- Default Day Schedule Name
  {a227f04f-db14-4272-a3f8-a97ba1669603}, !- Summer Design Day Schedule Name
  {d4b51f1a-0fed-4d4c-a47a-e8b87ff4fcc2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a424b07-b9ab-4921-bb3b-819c82953bdc}, !- Handle
  D_Mtl_Cordr_Occup_Yr Default,           !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a227f04f-db14-4272-a3f8-a97ba1669603}, !- Handle
  D_Mtl_Cordr_Occup_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4b51f1a-0fed-4d4c-a47a-e8b87ff4fcc2}, !- Handle
  D_Mtl_Cordr_Occup_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de03aa74-9add-40ec-9235-bfc57995d46b}, !- Handle
  D17_Mtl_GRmCi_LF_Yr,                    !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {1822d3f6-dd9d-444e-94d8-5cd47b20ff54}, !- Default Day Schedule Name
  {dcda44cc-feb4-4511-b734-70ee9b5bf63b}, !- Summer Design Day Schedule Name
  {bccbfb97-7957-4d52-860a-317e1d477bd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1822d3f6-dd9d-444e-94d8-5cd47b20ff54}, !- Handle
  D17_Mtl_GRmCi_LF_Yr Default,            !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9;                                    !- Value Until Time 2

OS:Schedule:Day,
  {dcda44cc-feb4-4511-b734-70ee9b5bf63b}, !- Handle
  D17_Mtl_GRmCi_LF_Yr Summer Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bccbfb97-7957-4d52-860a-317e1d477bd2}, !- Handle
  D17_Mtl_GRmCi_LF_Yr Winter Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f135b87-635d-4963-84de-99d0252f4802}, !- Handle
  D_Mtl_Cordr_Misc_Yr,                    !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {16b69384-9ee4-485f-b035-b9bcb923bf17}, !- Default Day Schedule Name
  {b07554e6-ca2e-4a4d-ae59-589162966f11}, !- Summer Design Day Schedule Name
  {77b8561e-5375-4447-a6c4-038ce9262c0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16b69384-9ee4-485f-b035-b9bcb923bf17}, !- Handle
  D_Mtl_Cordr_Misc_Yr Default,            !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.6,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.55,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.375,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.325,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.225,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.59375,                                !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.58125,                                !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.575,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.56875,                                !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.5625,                                 !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.55625,                                !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  45,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.5125,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.475,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.4375,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.375,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.225,                                  !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.225,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.375,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.525,                                  !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.6,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.6;                                    !- Value Until Time 47

OS:Schedule:Day,
  {b07554e6-ca2e-4a4d-ae59-589162966f11}, !- Handle
  D_Mtl_Cordr_Misc_Yr Summer Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77b8561e-5375-4447-a6c4-038ce9262c0e}, !- Handle
  D_Mtl_Cordr_Misc_Yr Winter Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {19ce6c66-aec4-4541-ae9b-f47756c68616}, !- Handle
  Mtl OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d39504d0-41c6-47e0-b30f-92f572c59efe}, !- Handle
  Mtl OfficeGeneral People,               !- Name
  {19ce6c66-aec4-4541-ae9b-f47756c68616}, !- People Definition Name
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ec4c6a7f-683b-4e47-ac4f-840a8bf9eeca}, !- Work Efficiency Schedule Name
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Clothing Insulation Schedule Name
  {6d88ddcf-f1a0-4b7d-b9ef-eeb8af23c742}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {602830b5-4c22-49a7-a012-c7305af45a92}, !- Handle
  Mtl OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {05c43bdc-2c01-42ad-a577-45ad0a9e727a}, !- Handle
  Mtl OfficeGeneral Lights,               !- Name
  {602830b5-4c22-49a7-a012-c7305af45a92}, !- Lights Definition Name
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bd117af5-f1df-4275-8711-e92de0d03608}, !- Handle
  {602830b5-4c22-49a7-a012-c7305af45a92}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b7a31961-b3b1-4d52-a2af-4ac42928bbc1}, !- Handle
  Mtl OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {91d7d974-7234-43df-94d0-b1cc5397d17d}, !- Handle
  Mtl OfficeGeneral Elec Equip,           !- Name
  {b7a31961-b3b1-4d52-a2af-4ac42928bbc1}, !- Electric Equipment Definition Name
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d92bfa6f-e7a2-4027-aec7-a011d012a6e4}, !- Handle
  Mtl OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3b43b55c-7fd4-484f-8982-ef07376befd6}, !- Handle
  Mtl OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4853e562-d9b8-4073-a8cf-5a2cf6f42c30}, !- Number of People Schedule Name
  {efe48538-5f94-4b40-bbdd-567963799d0b}, !- People Activity Level Schedule Name
  {60aae38c-0831-4450-9b72-9027262b546f}, !- Lighting Schedule Name
  {f45ea4cf-abe9-46ce-a4ea-33547d228a1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c500e368-0304-4c6a-98ce-8d9f8590b1ff}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4853e562-d9b8-4073-a8cf-5a2cf6f42c30}, !- Handle
  D_Mtl_OffGen_Occup_Yr,                  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {249727de-e2b4-44a6-9fb8-d3c8c87ef672}, !- Default Day Schedule Name
  {913d0ac4-4ded-4f9b-a06a-564264ff60ff}, !- Summer Design Day Schedule Name
  {865a288e-b538-4c80-9629-fcfd8fd2e073}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {249727de-e2b4-44a6-9fb8-d3c8c87ef672}, !- Handle
  D_Mtl_OffGen_Occup_Yr Default,          !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {913d0ac4-4ded-4f9b-a06a-564264ff60ff}, !- Handle
  D_Mtl_OffGen_Occup_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {865a288e-b538-4c80-9629-fcfd8fd2e073}, !- Handle
  D_Mtl_OffGen_Occup_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {efe48538-5f94-4b40-bbdd-567963799d0b}, !- Handle
  DEER Activity 132W/person,              !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  {c45a9782-6489-4339-a884-e8b36b7ee6ad}, !- Default Day Schedule Name
  {4d791902-c824-468f-8173-b6504585f75a}, !- Summer Design Day Schedule Name
  {523b3006-91bd-48c0-b120-1e4d2d9a342c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c45a9782-6489-4339-a884-e8b36b7ee6ad}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {523b3006-91bd-48c0-b120-1e4d2d9a342c}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d791902-c824-468f-8173-b6504585f75a}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60aae38c-0831-4450-9b72-9027262b546f}, !- Handle
  D17_Mtl_OffGen_LF_Yr,                   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {2a000936-5288-4cec-adbe-c5bfbecdd193}, !- Default Day Schedule Name
  {70a8a971-24ac-4232-a306-cd75f121f5e9}, !- Summer Design Day Schedule Name
  {cab79dd4-8c92-4809-ac64-dacb6cf501e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a000936-5288-4cec-adbe-c5bfbecdd193}, !- Handle
  D17_Mtl_OffGen_LF_Yr Default,           !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Day,
  {70a8a971-24ac-4232-a306-cd75f121f5e9}, !- Handle
  D17_Mtl_OffGen_LF_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cab79dd4-8c92-4809-ac64-dacb6cf501e5}, !- Handle
  D17_Mtl_OffGen_LF_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f45ea4cf-abe9-46ce-a4ea-33547d228a1b}, !- Handle
  D_Mtl_OffGen_Misc_Yr,                   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {d2189162-d342-4219-ab29-14bfb2098957}, !- Default Day Schedule Name
  {71633ef2-bff4-4836-a7d4-f3fc7bd10cd3}, !- Summer Design Day Schedule Name
  {6dd02c05-ab65-4bbf-8336-1bef19465411}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2189162-d342-4219-ab29-14bfb2098957}, !- Handle
  D_Mtl_OffGen_Misc_Yr Default,           !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.65,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.75,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.825,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.85,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.875,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.95,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.975,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.95,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.925,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.9,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.75,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.85,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.925,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8875,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.8125,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.775,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.7,                                    !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.675,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  45,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.525,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.475,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.425,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0.4;                                    !- Value Until Time 50

OS:Schedule:Day,
  {71633ef2-bff4-4836-a7d4-f3fc7bd10cd3}, !- Handle
  D_Mtl_OffGen_Misc_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dd02c05-ab65-4bbf-8336-1bef19465411}, !- Handle
  D_Mtl_OffGen_Misc_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {44419f9d-f8b4-4569-8272-d6785512aef6}, !- Handle
  Res DEER Pre-1975 - Mtl - CEC T24-CEC8, !- Name
  {76529ca6-8867-48cd-a83a-8c2bbcfda5ca}, !- Default Exterior Surface Constructions Name
  {366d8db6-5727-472c-ac0c-f37f7589b6b8}, !- Default Interior Surface Constructions Name
  {2bf52a46-5926-4c30-9cb7-e6c3cfc14ed2}, !- Default Ground Contact Surface Constructions Name
  {9dd1b971-0c53-4734-8c77-91776a624892}, !- Default Exterior SubSurface Constructions Name
  {2c3c9f95-92bd-4db5-b366-d25f90000411}, !- Default Interior SubSurface Constructions Name
  {5e808d32-b8f8-44ff-a703-18e98a29b5e7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {76529ca6-8867-48cd-a83a-8c2bbcfda5ca}, !- Handle
  Default Surface Constructions 1,        !- Name
  {152bec21-ff05-4f10-ac1c-6a9eb3abb24c}, !- Floor Construction Name
  {d781f4f7-29db-4391-a7f5-933fd1f89140}, !- Wall Construction Name
  {35f706aa-f39d-45e4-a0d0-34e13aff9d0f}; !- Roof Ceiling Construction Name

OS:Construction,
  {152bec21-ff05-4f10-ac1c-6a9eb3abb24c}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {9651035e-bcf6-4a06-b2f0-0c59d46c555c}, !- Layer 1
  {72c8caa9-df88-4193-9f80-47c22883bd8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {7e616cef-871d-4274-92e7-7765bf743a8f}, !- Handle
  {152bec21-ff05-4f10-ac1c-6a9eb3abb24c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {9651035e-bcf6-4a06-b2f0-0c59d46c555c}, !- Handle
  Typical Insulation R-8.67,              !- Name
  Smooth,                                 !- Roughness
  1.52759181940219,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {72c8caa9-df88-4193-9f80-47c22883bd8e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d781f4f7-29db-4391-a7f5-933fd1f89140}, !- Handle
  DEER HiRiseResHtlMtl Exterior Wood Framed Wall R-10.17, !- Name
  ,                                       !- Surface Rendering Name
  {5945d1eb-982f-470e-90c7-421244a6c12b}, !- Layer 1
  {56740373-58da-439d-86af-e2371cae5e60}, !- Layer 2
  {9651035e-bcf6-4a06-b2f0-0c59d46c555c}, !- Layer 3
  {56740373-58da-439d-86af-e2371cae5e60}; !- Layer 4

OS:StandardsInformation:Construction,
  {221f4fb1-4434-400b-95ef-e2490d2cc4c6}, !- Handle
  {d781f4f7-29db-4391-a7f5-933fd1f89140}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {5945d1eb-982f-470e-90c7-421244a6c12b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {56740373-58da-439d-86af-e2371cae5e60}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {35f706aa-f39d-45e4-a0d0-34e13aff9d0f}, !- Handle
  DEER HiRiseResHtlMtl Exterior Wood Framed Roof R-11.88, !- Name
  ,                                       !- Surface Rendering Name
  {42bc4789-bfd7-4cf8-8e84-8c48030cad95}, !- Layer 1
  {cb8bcad2-e50f-45db-a1fd-7cf5accd2520}, !- Layer 2
  {393713d6-b41a-4cac-b91e-afe39eac6674}; !- Layer 3

OS:StandardsInformation:Construction,
  {000c626f-277c-4f07-835e-debeb70e0ec9}, !- Handle
  {35f706aa-f39d-45e4-a0d0-34e13aff9d0f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {42bc4789-bfd7-4cf8-8e84-8c48030cad95}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cb8bcad2-e50f-45db-a1fd-7cf5accd2520}, !- Handle
  Typical Insulation R-11.37,             !- Name
  Smooth,                                 !- Roughness
  2.00223847839155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {393713d6-b41a-4cac-b91e-afe39eac6674}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {366d8db6-5727-472c-ac0c-f37f7589b6b8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e24c2b61-5ab3-42bc-99bd-37cde7418aea}, !- Floor Construction Name
  {81985216-26cb-407a-9ae3-b948726ff31e}, !- Wall Construction Name
  {e24c2b61-5ab3-42bc-99bd-37cde7418aea}; !- Roof Ceiling Construction Name

OS:Construction,
  {e24c2b61-5ab3-42bc-99bd-37cde7418aea}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {495e9ef4-fbb3-453a-89eb-75141acb6ccc}, !- Layer 1
  {2a9512e0-d44a-4059-94e8-c8337860cb82}, !- Layer 2
  {7b2ef13f-45b2-4593-9a2a-0b3760dade7f}; !- Layer 3

OS:StandardsInformation:Construction,
  {82488673-67b4-4acc-900b-707800c91205}, !- Handle
  {e24c2b61-5ab3-42bc-99bd-37cde7418aea}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {495e9ef4-fbb3-453a-89eb-75141acb6ccc}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a9512e0-d44a-4059-94e8-c8337860cb82}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7b2ef13f-45b2-4593-9a2a-0b3760dade7f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {81985216-26cb-407a-9ae3-b948726ff31e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {eb8dd12a-6f18-4180-a1db-37ef98f0a1d2}, !- Layer 1
  {eb8dd12a-6f18-4180-a1db-37ef98f0a1d2}; !- Layer 2

OS:StandardsInformation:Construction,
  {64ead26e-2ea9-4c80-8cce-9d9b14d68c30}, !- Handle
  {81985216-26cb-407a-9ae3-b948726ff31e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {eb8dd12a-6f18-4180-a1db-37ef98f0a1d2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2bf52a46-5926-4c30-9cb7-e6c3cfc14ed2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {30f50127-6703-4e3d-9139-272b07261398}, !- Floor Construction Name
  {cb2fb98a-7eeb-4223-ba41-6f5a02c14a36}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {30f50127-6703-4e3d-9139-272b07261398}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {72c8caa9-df88-4193-9f80-47c22883bd8e}, !- Layer 1
  {7b2ef13f-45b2-4593-9a2a-0b3760dade7f}; !- Layer 2

OS:StandardsInformation:Construction,
  {491573c6-eede-44f7-aef5-f034b9c268d0}, !- Handle
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {cb2fb98a-7eeb-4223-ba41-6f5a02c14a36}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {584b774f-cacd-4fd6-b9b8-6b0d6000622c}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c8f82d6-303d-4023-99e8-81a9c1aa4c31}, !- Handle
  {cb2fb98a-7eeb-4223-ba41-6f5a02c14a36}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {584b774f-cacd-4fd6-b9b8-6b0d6000622c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9dd1b971-0c53-4734-8c77-91776a624892}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b8606ae5-e98c-42c5-b265-b59aaaf62078}, !- Fixed Window Construction Name
  {8a89862c-e409-4643-9908-3f0de7fda1b7}, !- Operable Window Construction Name
  {4adb6609-e479-484b-9ed8-79b958d59e5d}, !- Door Construction Name
  {3c27bfab-d018-47bf-bb55-bc3796c2c856}, !- Glass Door Construction Name
  {8231d5f9-f5be-44f1-a93b-9b8f33f91234}, !- Overhead Door Construction Name
  {acc5f6f1-e3bd-4dcd-9ba6-8eb59f6084f4}, !- Skylight Construction Name
  {7fec0856-f39e-4973-9789-668e918c325e}, !- Tubular Daylight Dome Construction Name
  {7fec0856-f39e-4973-9789-668e918c325e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b8606ae5-e98c-42c5-b265-b59aaaf62078}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {4acfa1ab-e446-4e65-badb-6e33293b5b07}; !- Layer 1

OS:StandardsInformation:Construction,
  {aa1b5d20-d7fa-4a3e-8f1e-474c08ac782b}, !- Handle
  {b8606ae5-e98c-42c5-b265-b59aaaf62078}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {4acfa1ab-e446-4e65-badb-6e33293b5b07}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {8a89862c-e409-4643-9908-3f0de7fda1b7}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {ad17d470-ded9-41ec-bf15-de9e5d371b25}; !- Layer 1

OS:StandardsInformation:Construction,
  {1f495392-b776-4b1e-bf47-e6d156bb3fea}, !- Handle
  {8a89862c-e409-4643-9908-3f0de7fda1b7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ad17d470-ded9-41ec-bf15-de9e5d371b25}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {4adb6609-e479-484b-9ed8-79b958d59e5d}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {495e9ef4-fbb3-453a-89eb-75141acb6ccc}; !- Layer 1

OS:StandardsInformation:Construction,
  {e1ed9a6f-9545-4c39-b9e6-ab3c8d562e2d}, !- Handle
  {4adb6609-e479-484b-9ed8-79b958d59e5d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {3c27bfab-d018-47bf-bb55-bc3796c2c856}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e209ac0d-dd6a-4544-b555-f2dae13f0959}; !- Layer 1

OS:StandardsInformation:Construction,
  {35475b07-bcb2-4da8-bede-2a088a4833b3}, !- Handle
  {3c27bfab-d018-47bf-bb55-bc3796c2c856}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e209ac0d-dd6a-4544-b555-f2dae13f0959}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8231d5f9-f5be-44f1-a93b-9b8f33f91234}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {c02ac086-5f62-42a8-ab05-af66e4f53dd7}, !- Layer 1
  {495e9ef4-fbb3-453a-89eb-75141acb6ccc}; !- Layer 2

OS:StandardsInformation:Construction,
  {972591f3-9174-4fd1-a6d6-68cf0cd1a869}, !- Handle
  {8231d5f9-f5be-44f1-a93b-9b8f33f91234}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c02ac086-5f62-42a8-ab05-af66e4f53dd7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {acc5f6f1-e3bd-4dcd-9ba6-8eb59f6084f4}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {c1bbaa44-d895-4fe0-b6d1-df364ba8a63b}; !- Layer 1

OS:StandardsInformation:Construction,
  {985d0c8f-f750-4c1d-9805-d08ff3f27271}, !- Handle
  {acc5f6f1-e3bd-4dcd-9ba6-8eb59f6084f4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c1bbaa44-d895-4fe0-b6d1-df364ba8a63b}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {7fec0856-f39e-4973-9789-668e918c325e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {41652ea9-bac1-47b5-9e32-c6e5ea4a3f09}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e8bfe6d-e3ea-43c7-9f0f-ca2f1e6d2e9f}, !- Handle
  {7fec0856-f39e-4973-9789-668e918c325e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {41652ea9-bac1-47b5-9e32-c6e5ea4a3f09}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2c3c9f95-92bd-4db5-b366-d25f90000411}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7fec0856-f39e-4973-9789-668e918c325e}, !- Fixed Window Construction Name
  {7fec0856-f39e-4973-9789-668e918c325e}, !- Operable Window Construction Name
  {ea2054a3-4aa1-4a3d-a970-5cc2534fd4da}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ea2054a3-4aa1-4a3d-a970-5cc2534fd4da}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {081c8d99-77ca-4ab8-965e-f1bb1e804816}; !- Layer 1

OS:StandardsInformation:Construction,
  {443f8abf-c66a-4c54-834c-f8c687ab11ed}, !- Handle
  {ea2054a3-4aa1-4a3d-a970-5cc2534fd4da}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {081c8d99-77ca-4ab8-965e-f1bb1e804816}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5e808d32-b8f8-44ff-a703-18e98a29b5e7}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {081c8d99-77ca-4ab8-965e-f1bb1e804816}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a1a273f-9fbc-439a-b1e9-8032e5ab725e}, !- Handle
  {5e808d32-b8f8-44ff-a703-18e98a29b5e7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Handle
  Always On Discrete,                     !- Name
  {b1e83364-f9b2-454c-b709-63b31d31c24b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b1e83364-f9b2-454c-b709-63b31d31c24b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9f8427d4-e9ab-41ec-a449-968b4195d4a2}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground Infiltration, !- Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fc8f2bf-0049-4a5e-84ff-2f4e9798c8ac}, !- Handle
  Mtl GuestRmCorrid A  - Story Top Infiltration, !- Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.71444809665495e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62b25db4-ad80-44ce-b508-a1fb53f82b3b}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top Infiltration, !- Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.96337459503637e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc6ed35f-2d8b-488a-9758-87e4681c5310}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top Infiltration, !- Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.96337459503638e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ed75af7-b26b-49ba-904f-17adef8306a1}, !- Handle
  Mtl GuestRmCorrid B  - Story Ground Infiltration, !- Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92494d57-7421-4a3d-b6a0-5097b91b584c}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top Infiltration, !- Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.71444809665495e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a84231b6-c10a-4bb7-a0f3-6f8a970bec0f}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top Infiltration, !- Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.71444809665495e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4216f9e4-453d-4bfd-bc4d-1a827d2259b2}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground Infiltration, !- Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5bde86b9-2fa0-4796-9aae-bcbdba8b88ad}, !- Handle
  Mtl GuestRmCorrid C  - Story Top Infiltration, !- Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.71444809665495e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe697270-8b29-4325-b238-66005be6cebb}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top Infiltration, !- Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.96337459503638e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a1e32fe-8b43-4622-b5c3-df94cfa1d8c6}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top Infiltration, !- Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.96337459503638e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ba8b495-cb38-4484-b7ad-e62a14b7725a}, !- Handle
  Mtl GuestRmOcc A  - Story Ground Infiltration, !- Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e85bc09f-d027-4b7c-86c0-a6e763413b6e}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground Infiltration, !- Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43c4f982-6ec6-47d4-81d9-834c083df13b}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground Infiltration, !- Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff864d32-ac1c-48b8-b2b1-a54dca6f341b}, !- Handle
  Mtl GuestRmOcc C  - Story Ground Infiltration, !- Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8023512e-e569-4747-b943-46ac9a9c72a5}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground Infiltration, !- Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4ed421b-d74a-4bfa-a9d6-e04ed9827b33}, !- Handle
  Mtl Laundry A  - Story Ground Infiltration, !- Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74c230c7-d682-4fcb-adf2-9ffb661971f4}, !- Handle
  Mtl Laundry C  - Story Ground Infiltration, !- Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {901e1b59-459a-4d37-b5a1-8b58a5d27c08}, !- Handle
  Mtl OfficeGeneral A  - Story Ground Infiltration, !- Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea8720a0-a771-40ec-b07a-e4974ce4226b}, !- Handle
  Mtl OfficeGeneral C  - Story Ground Infiltration, !- Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space or SpaceType Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {ab86447f-1c49-45a8-a058-d86796b15c38}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {1ca3ea3e-b906-4760-a271-969031d00874}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {29244d7f-3e54-4481-b54f-de3a9b50c711}, !- Default Day Schedule Name
  {a4f921e2-27be-4f4e-8814-2d6ca5a99dc0}, !- Summer Design Day Schedule Name
  {d95fda87-5e69-408b-a18f-bd818a669e78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29244d7f-3e54-4481-b54f-de3a9b50c711}, !- Handle
  24 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000319960003999599,                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0153547472752725,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000213306669333084,                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0102386206379362,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00010665333466657,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00010665333466657,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.000213306669333029,                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.000319960003999599,                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.000319960003999599,                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00479616663333667,                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.000106653334666511,                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00042661333866617,                    !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.000106653334666514,                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:AdditionalProperties,
  {b8652a87-4b79-42f5-bf6c-8e0f2bf3fdb4}, !- Handle
  {1ca3ea3e-b906-4760-a271-969031d00874}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.870787921207871,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 00:29:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 00:29:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d95fda87-5e69-408b-a18f-bd818a669e78}, !- Handle
  24 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4f921e2-27be-4f4e-8814-2d6ca5a99dc0}, !- Handle
  24 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {14899411-15ed-4ddd-845d-ce905e1c8a7a}, !- Handle
  Elevator Schedule 1,                    !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {e278b488-dde3-4b03-8744-306b276f7ce6}, !- Default Day Schedule Name
  {c2471ca5-6366-4545-8258-b542c71688a6}, !- Summer Design Day Schedule Name
  {4ec0cc1f-0cf0-4641-b783-6e40714f50f9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {232687de-87d4-436e-bd45-e91195f8adf8}, !- Handle
  {14899411-15ed-4ddd-845d-ce905e1c8a7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.870787921207871,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 00:29:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 00:29:14 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.015354747275272499;                   !- Feature Value 7

OS:Schedule:Day,
  {e278b488-dde3-4b03-8744-306b276f7ce6}, !- Handle
  24 space(s) Occ Sch Default 1,          !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  7.99900009998997e-05,                   !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.000159980001999799,                   !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.000239970002999699,                   !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.000319960003999599,                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00407865682181782,                    !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00783735363963605,                    !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0115960504574543,                     !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.0153547472752725,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0115693871237876,                     !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.00778402697230279,                    !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.00399866682081794,                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.000213306669333084,                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.00271963516148386,                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.00522596365363464,                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00773229214578542,                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0102386206379362,                     !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.00767896547845215,                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0051193103189681,                     !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.00255965515948405,                    !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  3.55511115555233e-05,                   !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  7.11022231110467e-05,                   !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.00010665333466657,                    !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  3.55511115555233e-05,                   !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  7.11022231110467e-05,                   !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.00010665333466657,                    !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.000133316668333185,                   !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.000159980001999799,                   !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.000186643335666414,                   !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.000213306669333029,                   !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.000159980001999772,                   !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.000106653334666514,                   !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  5.33266673332572e-05,                   !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  7.99900009998997e-05,                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.000159980001999799,                   !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.000239970002999699,                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.000319960003999599,                   !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.000213306669333066,                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.000106653334666533,                   !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0,                                      !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.000213306669333066,                   !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.000106653334666533,                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.00119904165833417,                    !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.00239808331666833,                    !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0035971249750025,                     !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.00479616663333667,                    !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.00362378830866913,                    !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.00245140998400159,                    !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.00127903165933405,                    !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.000106653334666511,                   !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.000186643335666426,                   !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.00026663333666634,                    !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.000346623337666255,                   !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.00042661333866617,                    !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.000346623337666256,                   !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.000266633336666342,                   !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.000186643335666428,                   !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.000106653334666514,                   !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  7.99900009998855e-05,                   !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  5.3326667333257e-05,                    !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  2.66633336666285e-05,                   !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:Schedule:Day,
  {c2471ca5-6366-4545-8258-b542c71688a6}, !- Handle
  24 space(s) Occ Sch Summer Design Day 1, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ec0cc1f-0cf0-4641-b783-6e40714f50f9}, !- Handle
  24 space(s) Occ Sch Winter Design Day 1, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ee9d45e-d54e-4f62-8c0f-33d2589017af}, !- Handle
  Elevator Schedule 2,                    !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {7724e28c-eb8e-4ef1-b0d8-eb2ef8ac6a33}, !- Default Day Schedule Name
  {f3acdb52-fa7d-4de2-be12-787a6b274bac}, !- Summer Design Day Schedule Name
  {1a6fb782-9bc1-4f13-95dd-bc13e6d4341d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {924efa42-1ca5-4877-ae33-8c457a390a70}, !- Handle
  {1ee9d45e-d54e-4f62-8c0f-33d2589017af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.870787921207871,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 00:29:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 00:29:14 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {7724e28c-eb8e-4ef1-b0d8-eb2ef8ac6a33}, !- Handle
  24 space(s) Occ Sch Default 2,          !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  45,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  45,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  15,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  15,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  19,                                     !- Hour 15
  15,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  15,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {f3acdb52-fa7d-4de2-be12-787a6b274bac}, !- Handle
  24 space(s) Occ Sch Summer Design Day 2, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a6fb782-9bc1-4f13-95dd-bc13e6d4341d}, !- Handle
  24 space(s) Occ Sch Winter Design Day 2, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcb8b26f-82e9-47b1-b6c1-82d61b448150}, !- Handle
  Elevator Schedule 3,                    !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {5fe5f03a-ba45-4ce0-8509-3960dd745d11}, !- Default Day Schedule Name
  {2f53343a-6804-43c1-a5af-3f6e5a894c3b}, !- Summer Design Day Schedule Name
  {232b1951-39b0-4a94-a0b8-5552ade9fc27}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {03fc024d-260d-4f1c-af20-c897392f2e10}, !- Handle
  {fcb8b26f-82e9-47b1-b6c1-82d61b448150}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.870787921207871,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 00:29:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 00:29:14 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {5fe5f03a-ba45-4ce0-8509-3960dd745d11}, !- Handle
  24 space(s) Occ Sch Default 3,          !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  45,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  45,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  15,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  15,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  19,                                     !- Hour 15
  15,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  15,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {2f53343a-6804-43c1-a5af-3f6e5a894c3b}, !- Handle
  24 space(s) Occ Sch Summer Design Day 3, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {232b1951-39b0-4a94-a0b8-5552ade9fc27}, !- Handle
  24 space(s) Occ Sch Winter Design Day 3, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {4f8e3e51-697f-4c9f-888e-64f9c7b0a53b}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e71ad18c-ee09-42e4-8aab-09d2e61395f7}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {4f8e3e51-697f-4c9f-888e-64f9c7b0a53b}, !- Electric Equipment Definition Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space or SpaceType Name
  {14899411-15ed-4ddd-845d-ce905e1c8a7a}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ec2f150-1921-4ee8-9d36-163be4fc1179}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {636e3aab-65a3-477f-bcae-4eafd2a4b587}, !- Handle
  1 Elevator Fans,                        !- Name
  {8ec2f150-1921-4ee8-9d36-163be4fc1179}, !- Electric Equipment Definition Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space or SpaceType Name
  {fcb8b26f-82e9-47b1-b6c1-82d61b448150}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {592289e0-8b2f-473c-829b-52945ee62349}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d839b316-6d38-4d5f-b2e6-9f76b8fd3fa1}, !- Handle
  1 Elevator Lights,                      !- Name
  {592289e0-8b2f-473c-829b-52945ee62349}, !- Electric Equipment Definition Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space or SpaceType Name
  {1ee9d45e-d54e-4f62-8c0f-33d2589017af}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {48174625-7f43-4e55-bce4-8951ae00322f}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {8f08c7ae-5956-4b02-8fe9-ac37bc860cbc}, !- Handle
  Parking Areas and Drives,               !- Name
  {48174625-7f43-4e55-bce4-8951ae00322f}, !- Exterior Lights Definition Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2701.92136630493,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {75488f7a-07c1-487a-b32b-4f6bdc75bd13}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5ea96f43-5f86-40e1-8ebb-d12a51e17e80}, !- Handle
  Building Facades,                       !- Name
  {75488f7a-07c1-487a-b32b-4f6bdc75bd13}, !- Exterior Lights Definition Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1959.59179422654,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {14979a88-f168-4537-8a83-4b970ac72d86}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a8c58a94-8f80-4e11-8cf1-12c65d769065}, !- Handle
  Main Entries,                           !- Name
  {14979a88-f168-4537-8a83-4b970ac72d86}, !- Exterior Lights Definition Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4eae488d-17fa-45cd-9646-e2ac14dd5c5d}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {04be1049-fe7f-4e2e-98e5-860d05f04653}, !- Handle
  Other Doors,                            !- Name
  {4eae488d-17fa-45cd-9646-e2ac14dd5c5d}, !- Exterior Lights Definition Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.365,                                 !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3eb3df63-c576-4b20-83e6-0346b01c8204}, !- Handle
  D_Mtl_All_DHW_DHW_Yr,                   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {877f7d7f-4871-48ad-bda7-cfee88f03c44}, !- Default Day Schedule Name
  {5561fad3-c6f7-479f-ae22-ef7b9025e59b}, !- Summer Design Day Schedule Name
  {43d3df67-a210-47fa-87a2-02f899f7c899}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {877f7d7f-4871-48ad-bda7-cfee88f03c44}, !- Handle
  D_Mtl_All_DHW_DHW_Yr Default,           !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0875,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.125,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.275,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.425,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.416666666666667,                      !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.333333333333333,                      !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.166666666666667,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.133333333333333,                      !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.166666666666667,                      !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.333333333333333,                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.366666666666667,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.375,                                  !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.325,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2875,                                 !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.275,                                  !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2625,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2375,                                 !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2125,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0875,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.075,                                  !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0625,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Day,
  {43d3df67-a210-47fa-87a2-02f899f7c899}, !- Handle
  D_Mtl_All_DHW_DHW_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {5561fad3-c6f7-479f-ae22-ef7b9025e59b}, !- Handle
  D_Mtl_All_DHW_DHW_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:WaterUse:Connections,
  {8ad52014-c15b-4c53-bc10-89171353413a}, !- Handle
  Mtl Laundry - DEER Pre-1975 WUC 0.27gpm at 135F, !- Name
  {5f4fd27a-e7d0-4779-a6a1-777c9a223b14}, !- Inlet Node Name
  {2b17328b-621c-4308-ab26-55498c4e2219}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75d95706-2acc-4291-b3d4-ffbf69d688e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {251876f2-2961-4f23-b488-074d9e9e8961}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Use Def 0.27gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.70711751888195e-05,                   !- Peak Flow Rate {m3/s}
  {742a737c-0420-41d6-8ab9-c30cd260619d}, !- Target Temperature Schedule Name
  {7c778f09-e645-47af-ba6f-5400c4bf6905}, !- Sensible Fraction Schedule Name
  {bd16d968-9d41-4847-b0d4-0bc4ae9e638c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c778f09-e645-47af-ba6f-5400c4bf6905}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {11186a99-09b5-4a2e-84b6-ccafe6fc3eb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11186a99-09b5-4a2e-84b6-ccafe6fc3eb8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd16d968-9d41-4847-b0d4-0bc4ae9e638c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {a40cec60-51de-4f16-9cc9-5e41d14b4a7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a40cec60-51de-4f16-9cc9-5e41d14b4a7a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {742a737c-0420-41d6-8ab9-c30cd260619d}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {fac11a86-0f7d-4c00-96dd-62b6592181c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fac11a86-0f7d-4c00-96dd-62b6592181c2}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {75d95706-2acc-4291-b3d4-ffbf69d688e1}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Use 0.27gpm at 135F, !- Name
  {251876f2-2961-4f23-b488-074d9e9e8961}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3eb3df63-c576-4b20-83e6-0346b01c8204}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {eba29aa2-7901-4c51-9647-2d19c2ea9baa}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1f38a008-cc14-4dbd-8a91-b60236f84a85}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {742acc23-c3bb-4bf8-a75c-6abb1e219c3b}, !- Plant Side Inlet Node Name
  {247c47f7-2c13-4680-8b59-c8adc51a4eea}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {712bb774-5ade-4a04-9334-0dad1be41179}, !- Demand Side Inlet Node Name
  {873d697b-df14-4523-a88f-6de32878b844}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b3629be3-723d-40d5-abbb-1177613b12d1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d3103114-9cd9-4806-b4ba-d2f5d903ee67}, !- Demand Mixer Name
  {92542b57-82a1-4948-95c4-325c9ca16dbf}, !- Demand Splitter Name
  {f311bfa3-0d67-46eb-bce5-a6d8fff67e59}, !- Supply Mixer Name
  {11ad4b56-5f51-4c37-a585-2504628db105}; !- Supply Splitter Name

OS:Node,
  {89401372-f8f4-42a0-944e-34d19bd020ac}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {742acc23-c3bb-4bf8-a75c-6abb1e219c3b}, !- Inlet Port
  {b68b3699-b5e3-46f4-9f2c-4da1ca226769}; !- Outlet Port

OS:Node,
  {1f38a008-cc14-4dbd-8a91-b60236f84a85}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {4dc1b10f-5e0a-4487-9dd5-6e0fe8036c4c}, !- Inlet Port
  {247c47f7-2c13-4680-8b59-c8adc51a4eea}; !- Outlet Port

OS:Node,
  {16becda1-c8da-4dec-86c6-8188807c549e}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {562b5cb2-acf9-4e98-8681-b939b32b467a}, !- Inlet Port
  {f852fd67-d832-4d12-8354-3275c732260a}; !- Outlet Port

OS:Connector:Mixer,
  {f311bfa3-0d67-46eb-bce5-a6d8fff67e59}, !- Handle
  Connector Mixer 1,                      !- Name
  {b1e9d43d-fd83-4585-b86a-48859567f1cb}, !- Outlet Branch Name
  {895dd8bf-e59e-456a-a6eb-312e8f64737c}, !- Inlet Branch Name 1
  {da5d7881-6581-4875-9946-b35c31d940b9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {11ad4b56-5f51-4c37-a585-2504628db105}, !- Handle
  Connector Splitter 1,                   !- Name
  {46870633-b9a6-4ba2-b497-4a3da837e932}, !- Inlet Branch Name
  {562b5cb2-acf9-4e98-8681-b939b32b467a}, !- Outlet Branch Name 1
  {fce6cbdf-159b-4c31-aff1-8cedec47cd0d}; !- Outlet Branch Name 2

OS:Connection,
  {742acc23-c3bb-4bf8-a75c-6abb1e219c3b}, !- Handle
  {eba29aa2-7901-4c51-9647-2d19c2ea9baa}, !- Source Object
  14,                                     !- Outlet Port
  {89401372-f8f4-42a0-944e-34d19bd020ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562b5cb2-acf9-4e98-8681-b939b32b467a}, !- Handle
  {11ad4b56-5f51-4c37-a585-2504628db105}, !- Source Object
  3,                                      !- Outlet Port
  {16becda1-c8da-4dec-86c6-8188807c549e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247c47f7-2c13-4680-8b59-c8adc51a4eea}, !- Handle
  {1f38a008-cc14-4dbd-8a91-b60236f84a85}, !- Source Object
  3,                                      !- Outlet Port
  {eba29aa2-7901-4c51-9647-2d19c2ea9baa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d6ae6730-a7ff-4056-a048-4cc4cd6e26b6}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {712bb774-5ade-4a04-9334-0dad1be41179}, !- Inlet Port
  {552530a6-73fb-4675-9751-0312c87e45b2}; !- Outlet Port

OS:Node,
  {f41b0c19-fd9a-4a09-b3fd-972f2bf1a2ad}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {18aefb4f-4e6e-42f6-890d-68efa88bb231}, !- Inlet Port
  {873d697b-df14-4523-a88f-6de32878b844}; !- Outlet Port

OS:Node,
  {1b45c0ba-bbb8-49f3-9b49-6c915fea9519}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2915a764-c815-4a1a-84c9-ec719abd8c06}, !- Inlet Port
  {ffb76d0b-b07a-46de-9889-64b87c1c3b63}; !- Outlet Port

OS:Connector:Mixer,
  {d3103114-9cd9-4806-b4ba-d2f5d903ee67}, !- Handle
  Connector Mixer 2,                      !- Name
  {a2493d90-aca5-4f21-a260-9b36ad9ef4f5}, !- Outlet Branch Name
  {1d9fc1d9-afe9-4171-a04b-1f7d7096099f}, !- Inlet Branch Name 1
  {347a437e-1d9b-45ed-8449-e8efc1ee61a7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {92542b57-82a1-4948-95c4-325c9ca16dbf}, !- Handle
  Connector Splitter 2,                   !- Name
  {55c89752-1875-4801-b412-e4530417c5db}, !- Inlet Branch Name
  {2915a764-c815-4a1a-84c9-ec719abd8c06}, !- Outlet Branch Name 1
  {f576fb66-983a-488e-8618-6373d58e371b}; !- Outlet Branch Name 2

OS:Connection,
  {712bb774-5ade-4a04-9334-0dad1be41179}, !- Handle
  {eba29aa2-7901-4c51-9647-2d19c2ea9baa}, !- Source Object
  17,                                     !- Outlet Port
  {d6ae6730-a7ff-4056-a048-4cc4cd6e26b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2915a764-c815-4a1a-84c9-ec719abd8c06}, !- Handle
  {92542b57-82a1-4948-95c4-325c9ca16dbf}, !- Source Object
  3,                                      !- Outlet Port
  {1b45c0ba-bbb8-49f3-9b49-6c915fea9519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873d697b-df14-4523-a88f-6de32878b844}, !- Handle
  {f41b0c19-fd9a-4a09-b3fd-972f2bf1a2ad}, !- Source Object
  3,                                      !- Outlet Port
  {eba29aa2-7901-4c51-9647-2d19c2ea9baa}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {52062ed1-2db1-4225-92bb-a8bd1399ad33}, !- Handle
  {eba29aa2-7901-4c51-9647-2d19c2ea9baa}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b3629be3-723d-40d5-abbb-1177613b12d1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {de2cea8f-c222-4bd0-91ea-21347a3de2d9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {22885906-f838-4d5b-8dce-a80f112bc866}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {de2cea8f-c222-4bd0-91ea-21347a3de2d9}, !- Schedule Type Limits Name
  {5bf2f6ad-f3ae-4c2b-b90b-48e9fe83ad75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf2f6ad-f3ae-4c2b-b90b-48e9fe83ad75}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {de2cea8f-c222-4bd0-91ea-21347a3de2d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0db57bf3-0b91-4c8c-8828-dd175f4d316a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {22885906-f838-4d5b-8dce-a80f112bc866}, !- Schedule Name
  {1f38a008-cc14-4dbd-8a91-b60236f84a85}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {13cad1ce-8f00-487b-b683-5e84f47ff88c}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {b68b3699-b5e3-46f4-9f2c-4da1ca226769}, !- Inlet Node Name
  {2342cb0f-8738-4e22-98de-471edb171f26}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {fcede43b-b29e-4092-8cab-348aa196289b}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {2342cb0f-8738-4e22-98de-471edb171f26}, !- Inlet Port
  {46870633-b9a6-4ba2-b497-4a3da837e932}; !- Outlet Port

OS:Connection,
  {b68b3699-b5e3-46f4-9f2c-4da1ca226769}, !- Handle
  {89401372-f8f4-42a0-944e-34d19bd020ac}, !- Source Object
  3,                                      !- Outlet Port
  {13cad1ce-8f00-487b-b683-5e84f47ff88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2342cb0f-8738-4e22-98de-471edb171f26}, !- Handle
  {13cad1ce-8f00-487b-b683-5e84f47ff88c}, !- Source Object
  3,                                      !- Outlet Port
  {fcede43b-b29e-4092-8cab-348aa196289b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46870633-b9a6-4ba2-b497-4a3da837e932}, !- Handle
  {fcede43b-b29e-4092-8cab-348aa196289b}, !- Source Object
  3,                                      !- Outlet Port
  {11ad4b56-5f51-4c37-a585-2504628db105}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e734b2f4-bff4-42ae-9060-a0ddadfed148}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {32ff3d77-89b3-41c0-a678-1a24f8b4033f}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {22885906-f838-4d5b-8dce-a80f112bc866}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2497.95749287487,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e44d102a-3cf3-4800-807e-7c83966a56d3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.755517551989584,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.755517551989584,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f852fd67-d832-4d12-8354-3275c732260a}, !- Use Side Inlet Node Name
  {2dd5efb0-4eb8-4651-9a92-d9b1f901c350}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {afdf24be-2dd4-4016-bbeb-b3e87e0a085a}, !- Handle
  {32ff3d77-89b3-41c0-a678-1a24f8b4033f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e44d102a-3cf3-4800-807e-7c83966a56d3}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {e734b2f4-bff4-42ae-9060-a0ddadfed148}, !- Schedule Type Limits Name
  {972a7ea6-56f6-47d9-b530-6efa27d38b8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {972a7ea6-56f6-47d9-b530-6efa27d38b8a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {e734b2f4-bff4-42ae-9060-a0ddadfed148}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {403f92fc-f539-4209-834f-abd9169c47d1}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {2dd5efb0-4eb8-4651-9a92-d9b1f901c350}, !- Inlet Port
  {895dd8bf-e59e-456a-a6eb-312e8f64737c}; !- Outlet Port

OS:Connection,
  {f852fd67-d832-4d12-8354-3275c732260a}, !- Handle
  {16becda1-c8da-4dec-86c6-8188807c549e}, !- Source Object
  3,                                      !- Outlet Port
  {32ff3d77-89b3-41c0-a678-1a24f8b4033f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2dd5efb0-4eb8-4651-9a92-d9b1f901c350}, !- Handle
  {32ff3d77-89b3-41c0-a678-1a24f8b4033f}, !- Source Object
  32,                                     !- Outlet Port
  {403f92fc-f539-4209-834f-abd9169c47d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895dd8bf-e59e-456a-a6eb-312e8f64737c}, !- Handle
  {403f92fc-f539-4209-834f-abd9169c47d1}, !- Source Object
  3,                                      !- Outlet Port
  {f311bfa3-0d67-46eb-bce5-a6d8fff67e59}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7b608292-e1f9-42e1-bab7-2db29b53327c}, !- Handle
  {32ff3d77-89b3-41c0-a678-1a24f8b4033f}; !- Object Name

OS:Schedule:Ruleset,
  {50124493-dc05-44d8-bfc9-f9a18af160ed}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F, !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {182bea07-c574-4dd4-903f-82866cdc2f74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {182bea07-c574-4dd4-903f-82866cdc2f74}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {254aea6f-d13e-4c7c-85ae-fe73b54205c7}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {07d2850c-379b-4256-8ea5-6706394bdabe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07d2850c-379b-4256-8ea5-6706394bdabe}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7641c9c9-8ae6-411e-8d56-c9274c046fb8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f9de8a32-ba6b-4bcc-833a-d2e274d50953}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {7641c9c9-8ae6-411e-8d56-c9274c046fb8}; !- Layer 1

OS:Pipe:Indoor,
  {0ba52925-3a10-4c34-b4c5-99b7310328c0}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {f9de8a32-ba6b-4bcc-833a-d2e274d50953}, !- Construction
  {552530a6-73fb-4675-9751-0312c87e45b2}, !- Fluid Inlet Node
  {424fb216-a345-4443-a6dd-e50c7bffdec8}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {50124493-dc05-44d8-bfc9-f9a18af160ed}, !- Ambient Temperature Schedule
  {254aea6f-d13e-4c7c-85ae-fe73b54205c7}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {ca4eecfa-8508-42de-8875-a011f7686556}, !- Handle
  Mtl Laundry - DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {424fb216-a345-4443-a6dd-e50c7bffdec8}, !- Inlet Port
  {55c89752-1875-4801-b412-e4530417c5db}; !- Outlet Port

OS:Connection,
  {552530a6-73fb-4675-9751-0312c87e45b2}, !- Handle
  {d6ae6730-a7ff-4056-a048-4cc4cd6e26b6}, !- Source Object
  3,                                      !- Outlet Port
  {0ba52925-3a10-4c34-b4c5-99b7310328c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {424fb216-a345-4443-a6dd-e50c7bffdec8}, !- Handle
  {0ba52925-3a10-4c34-b4c5-99b7310328c0}, !- Source Object
  4,                                      !- Outlet Port
  {ca4eecfa-8508-42de-8875-a011f7686556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c89752-1875-4801-b412-e4530417c5db}, !- Handle
  {ca4eecfa-8508-42de-8875-a011f7686556}, !- Source Object
  3,                                      !- Outlet Port
  {92542b57-82a1-4948-95c4-325c9ca16dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7587875-8e3b-441d-816d-7577798589c2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {abea536b-d7b2-4fa5-8c3b-bf9cf39c48c6}, !- Inlet Node Name
  {ff246332-aca0-4efe-bea5-d2c3e1034007}; !- Outlet Node Name

OS:Node,
  {056aaced-588f-4484-b7da-e764c42f27b0}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {fce6cbdf-159b-4c31-aff1-8cedec47cd0d}, !- Inlet Port
  {abea536b-d7b2-4fa5-8c3b-bf9cf39c48c6}; !- Outlet Port

OS:Connection,
  {fce6cbdf-159b-4c31-aff1-8cedec47cd0d}, !- Handle
  {11ad4b56-5f51-4c37-a585-2504628db105}, !- Source Object
  4,                                      !- Outlet Port
  {056aaced-588f-4484-b7da-e764c42f27b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecbc71bb-17eb-4057-9b54-bb688127918f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ff246332-aca0-4efe-bea5-d2c3e1034007}, !- Inlet Port
  {da5d7881-6581-4875-9946-b35c31d940b9}; !- Outlet Port

OS:Connection,
  {abea536b-d7b2-4fa5-8c3b-bf9cf39c48c6}, !- Handle
  {056aaced-588f-4484-b7da-e764c42f27b0}, !- Source Object
  3,                                      !- Outlet Port
  {d7587875-8e3b-441d-816d-7577798589c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff246332-aca0-4efe-bea5-d2c3e1034007}, !- Handle
  {d7587875-8e3b-441d-816d-7577798589c2}, !- Source Object
  3,                                      !- Outlet Port
  {ecbc71bb-17eb-4057-9b54-bb688127918f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5d7881-6581-4875-9946-b35c31d940b9}, !- Handle
  {ecbc71bb-17eb-4057-9b54-bb688127918f}, !- Source Object
  3,                                      !- Outlet Port
  {f311bfa3-0d67-46eb-bce5-a6d8fff67e59}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d24804eb-f37f-4072-8fcb-6c4c2f896409}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ffb76d0b-b07a-46de-9889-64b87c1c3b63}, !- Inlet Node Name
  {425fac9d-00d4-46ad-98a5-d1b088ae073e}; !- Outlet Node Name

OS:Node,
  {cfcf722d-8ac6-45a8-bf50-f8fff3591c50}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {425fac9d-00d4-46ad-98a5-d1b088ae073e}, !- Inlet Port
  {1d9fc1d9-afe9-4171-a04b-1f7d7096099f}; !- Outlet Port

OS:Connection,
  {ffb76d0b-b07a-46de-9889-64b87c1c3b63}, !- Handle
  {1b45c0ba-bbb8-49f3-9b49-6c915fea9519}, !- Source Object
  3,                                      !- Outlet Port
  {d24804eb-f37f-4072-8fcb-6c4c2f896409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425fac9d-00d4-46ad-98a5-d1b088ae073e}, !- Handle
  {d24804eb-f37f-4072-8fcb-6c4c2f896409}, !- Source Object
  3,                                      !- Outlet Port
  {cfcf722d-8ac6-45a8-bf50-f8fff3591c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9fc1d9-afe9-4171-a04b-1f7d7096099f}, !- Handle
  {cfcf722d-8ac6-45a8-bf50-f8fff3591c50}, !- Source Object
  3,                                      !- Outlet Port
  {d3103114-9cd9-4806-b4ba-d2f5d903ee67}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {faf34e99-58ad-4219-88b8-69ed0029b2de}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {abf1f9d3-23f1-4853-860c-1f05fc141d06}, !- Inlet Node Name
  {4dc1b10f-5e0a-4487-9dd5-6e0fe8036c4c}; !- Outlet Node Name

OS:Node,
  {d2c0b2cc-dc77-4603-83d6-f647a35a7cb5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b1e9d43d-fd83-4585-b86a-48859567f1cb}, !- Inlet Port
  {abf1f9d3-23f1-4853-860c-1f05fc141d06}; !- Outlet Port

OS:Connection,
  {b1e9d43d-fd83-4585-b86a-48859567f1cb}, !- Handle
  {f311bfa3-0d67-46eb-bce5-a6d8fff67e59}, !- Source Object
  2,                                      !- Outlet Port
  {d2c0b2cc-dc77-4603-83d6-f647a35a7cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf1f9d3-23f1-4853-860c-1f05fc141d06}, !- Handle
  {d2c0b2cc-dc77-4603-83d6-f647a35a7cb5}, !- Source Object
  3,                                      !- Outlet Port
  {faf34e99-58ad-4219-88b8-69ed0029b2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc1b10f-5e0a-4487-9dd5-6e0fe8036c4c}, !- Handle
  {faf34e99-58ad-4219-88b8-69ed0029b2de}, !- Source Object
  3,                                      !- Outlet Port
  {1f38a008-cc14-4dbd-8a91-b60236f84a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00ebc662-2a8d-4345-82b1-16030c6176eb}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {67d3056f-8a25-4d41-9a1a-f8fad6555969}, !- Inlet Node Name
  {18aefb4f-4e6e-42f6-890d-68efa88bb231}; !- Outlet Node Name

OS:Node,
  {17494eaa-9afb-44ee-8837-cf546903e5da}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a2493d90-aca5-4f21-a260-9b36ad9ef4f5}, !- Inlet Port
  {67d3056f-8a25-4d41-9a1a-f8fad6555969}; !- Outlet Port

OS:Connection,
  {a2493d90-aca5-4f21-a260-9b36ad9ef4f5}, !- Handle
  {d3103114-9cd9-4806-b4ba-d2f5d903ee67}, !- Source Object
  2,                                      !- Outlet Port
  {17494eaa-9afb-44ee-8837-cf546903e5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d3056f-8a25-4d41-9a1a-f8fad6555969}, !- Handle
  {17494eaa-9afb-44ee-8837-cf546903e5da}, !- Source Object
  3,                                      !- Outlet Port
  {00ebc662-2a8d-4345-82b1-16030c6176eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aefb4f-4e6e-42f6-890d-68efa88bb231}, !- Handle
  {00ebc662-2a8d-4345-82b1-16030c6176eb}, !- Source Object
  3,                                      !- Outlet Port
  {f41b0c19-fd9a-4a09-b3fd-972f2bf1a2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dfcc4a9-722d-4556-affb-2c8efa3b7abc}, !- Handle
  Mtl Laundry - DEER Pre-1975 WUC 0.27gpm at 135F Inlet Water Node, !- Name
  {f576fb66-983a-488e-8618-6373d58e371b}, !- Inlet Port
  {5f4fd27a-e7d0-4779-a6a1-777c9a223b14}; !- Outlet Port

OS:Connection,
  {f576fb66-983a-488e-8618-6373d58e371b}, !- Handle
  {92542b57-82a1-4948-95c4-325c9ca16dbf}, !- Source Object
  4,                                      !- Outlet Port
  {9dfcc4a9-722d-4556-affb-2c8efa3b7abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaa7c644-6b53-4e43-8c7c-7335836ebe96}, !- Handle
  Mtl Laundry - DEER Pre-1975 WUC 0.27gpm at 135F Outlet Water Node, !- Name
  {2b17328b-621c-4308-ab26-55498c4e2219}, !- Inlet Port
  {347a437e-1d9b-45ed-8449-e8efc1ee61a7}; !- Outlet Port

OS:Connection,
  {5f4fd27a-e7d0-4779-a6a1-777c9a223b14}, !- Handle
  {9dfcc4a9-722d-4556-affb-2c8efa3b7abc}, !- Source Object
  3,                                      !- Outlet Port
  {8ad52014-c15b-4c53-bc10-89171353413a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b17328b-621c-4308-ab26-55498c4e2219}, !- Handle
  {8ad52014-c15b-4c53-bc10-89171353413a}, !- Source Object
  3,                                      !- Outlet Port
  {eaa7c644-6b53-4e43-8c7c-7335836ebe96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347a437e-1d9b-45ed-8449-e8efc1ee61a7}, !- Handle
  {eaa7c644-6b53-4e43-8c7c-7335836ebe96}, !- Source Object
  3,                                      !- Outlet Port
  {d3103114-9cd9-4806-b4ba-d2f5d903ee67}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {46835fde-5df9-4937-a557-0366f85571e8}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975 Thermostat, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Handle
  D_Mtl_All_HTemp_Yr,                     !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {a5a15df4-e209-47aa-89cd-e517965d63ae}, !- Default Day Schedule Name
  {8bf195ab-a36a-478f-8c3e-5371e92394c4}, !- Summer Design Day Schedule Name
  {74fa9f25-57e8-4dd2-a328-8ab286cda29b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5a15df4-e209-47aa-89cd-e517965d63ae}, !- Handle
  D_Mtl_All_HTemp_Yr Default,             !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {74fa9f25-57e8-4dd2-a328-8ab286cda29b}, !- Handle
  D_Mtl_All_HTemp_Yr Winter Design Day,   !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8bf195ab-a36a-478f-8c3e-5371e92394c4}, !- Handle
  D_Mtl_All_HTemp_Yr Summer Design Day,   !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f645a21d-0e35-4b7a-86a4-801a284e9537}, !- Handle
  D_Mtl_All_CTemp_Yr,                     !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {e133c96b-2cc1-496a-a46f-7a515e18451f}, !- Default Day Schedule Name
  {ab8d9a4c-5aa3-4528-8c74-57b97ecc8dff}, !- Summer Design Day Schedule Name
  {6f91af91-8b5a-4765-96ee-1f067f138b56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e133c96b-2cc1-496a-a46f-7a515e18451f}, !- Handle
  D_Mtl_All_CTemp_Yr Default,             !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {6f91af91-8b5a-4765-96ee-1f067f138b56}, !- Handle
  D_Mtl_All_CTemp_Yr Winter Design Day,   !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab8d9a4c-5aa3-4528-8c74-57b97ecc8dff}, !- Handle
  D_Mtl_All_CTemp_Yr Summer Design Day,   !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0191c591-fd32-4c28-8c7c-01a170690340}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975 Thermostat 1, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5939d14d-32c2-4256-b1cf-133d0ab049dc}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975 Thermostat 2, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {886f48e2-5582-4e20-8dbb-2364060f9c8b}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975 Thermostat 3, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7d8928c-decf-4f04-8286-4bbf552ade2e}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975 Thermostat 4, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77ab9edb-182d-4ac1-8c57-d4d9dabbd8bc}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975 Thermostat 5, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f84bf44e-f15a-458b-b859-a8d680610129}, !- Handle
  Mtl Laundry - DEER Pre-1975 Thermostat, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d8ef252-b2e0-4bc1-9f83-6776d5752903}, !- Handle
  Mtl Laundry - DEER Pre-1975 Thermostat 1, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d33519d-b8cb-4af4-918e-cb51d6378c7c}, !- Handle
  Mtl Laundry - DEER Pre-1975 Thermostat 2, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc1a3941-c2ef-4743-a646-22d3af931b8d}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb49f343-c434-4af0-9e87-9f738dfa97b9}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 1, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9046b567-d8a0-49f5-84c5-3f4f4a3ac516}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 2, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c350191e-7fa6-4d8f-b025-a274d1c16bf2}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 3, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58894acb-7f06-4344-a580-3bffa96e9cb7}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 4, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2d59c17-3b24-42dd-b175-92e4120e3208}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 5, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa70af80-f628-4f2f-aa44-9dc5edfa7d94}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 6, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55ef1e39-fb4e-4798-b2eb-d2b82187b035}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 7, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {957d4e66-c260-4532-91db-313bc887e4cd}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 8, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f28c39b-c554-43c1-93e7-45ede627b7fb}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 9, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {329d198a-43a8-4908-bcf6-fa8bd957b72b}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 10, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0e49b3e-4aa2-4cd0-a121-ca830596e654}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975 Thermostat 11, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7751e5ab-340c-44b9-a823-c2f809171c84}, !- Handle
  Mtl OfficeGeneral - DEER Pre-1975 Thermostat, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53dee886-45bd-42a0-bc2a-020011e1d499}, !- Handle
  Mtl OfficeGeneral - DEER Pre-1975 Thermostat 1, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69557bd4-a296-4f18-8165-fb200a09528c}, !- Handle
  Mtl OfficeGeneral - DEER Pre-1975 Thermostat 2, !- Name
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Heating Setpoint Temperature Schedule Name
  {f645a21d-0e35-4b7a-86a4-801a284e9537}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {a8ea82c8-a82d-4b25-ac50-5ae285677549}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2c9bb700-cad7-4d14-b8da-f1374e8739c5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fdefb414-4fa1-4ae4-ad5b-682212b557e5}, !- Plant Side Inlet Node Name
  {8dae0211-73f0-4de0-96f7-bc2c1e8673f3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8bfe80e4-1f72-4c32-964f-fceb363a6d9e}, !- Demand Side Inlet Node Name
  {50c7bb5c-85c4-4ac0-b085-0579c6a0e3a0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {843a536a-65f8-497f-ba10-3c1fe29fa1a0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Demand Mixer Name
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Demand Splitter Name
  {cd6f2fb6-637d-43cc-b314-ddcd6e7f8fa6}, !- Supply Mixer Name
  {673e1a1d-2010-4272-8cd2-42dc493207f0}; !- Supply Splitter Name

OS:Node,
  {f1bf6a7c-db5d-4f64-afcc-c0a9d826c6eb}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {fdefb414-4fa1-4ae4-ad5b-682212b557e5}, !- Inlet Port
  {5089567d-94e6-4b76-8014-e6b5603fb35d}; !- Outlet Port

OS:Node,
  {2c9bb700-cad7-4d14-b8da-f1374e8739c5}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {d1915536-b043-4888-96d8-d34bbbc3d240}, !- Inlet Port
  {8dae0211-73f0-4de0-96f7-bc2c1e8673f3}; !- Outlet Port

OS:Node,
  {cc7ea113-d3a6-44e3-9206-e825d7a00bd5}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {d80242d8-23fb-4de9-b84d-29eac8201a16}, !- Inlet Port
  {66b44be1-9501-4168-a8df-be9250440ebf}; !- Outlet Port

OS:Connector:Mixer,
  {cd6f2fb6-637d-43cc-b314-ddcd6e7f8fa6}, !- Handle
  Connector Mixer 3,                      !- Name
  {4590637d-f612-4909-97e3-36c471b31448}, !- Outlet Branch Name
  {1e8c388c-d891-4b89-86f3-15b4d370bf1a}, !- Inlet Branch Name 1
  {de3e1222-689f-4640-bfb0-15a5e22ec138}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {673e1a1d-2010-4272-8cd2-42dc493207f0}, !- Handle
  Connector Splitter 3,                   !- Name
  {07675452-a9e6-411e-9198-bed388990878}, !- Inlet Branch Name
  {d80242d8-23fb-4de9-b84d-29eac8201a16}, !- Outlet Branch Name 1
  {ed7a5fef-5157-48f1-8f26-ecdf66dc8c87}; !- Outlet Branch Name 2

OS:Connection,
  {fdefb414-4fa1-4ae4-ad5b-682212b557e5}, !- Handle
  {a8ea82c8-a82d-4b25-ac50-5ae285677549}, !- Source Object
  14,                                     !- Outlet Port
  {f1bf6a7c-db5d-4f64-afcc-c0a9d826c6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80242d8-23fb-4de9-b84d-29eac8201a16}, !- Handle
  {673e1a1d-2010-4272-8cd2-42dc493207f0}, !- Source Object
  3,                                      !- Outlet Port
  {cc7ea113-d3a6-44e3-9206-e825d7a00bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dae0211-73f0-4de0-96f7-bc2c1e8673f3}, !- Handle
  {2c9bb700-cad7-4d14-b8da-f1374e8739c5}, !- Source Object
  3,                                      !- Outlet Port
  {a8ea82c8-a82d-4b25-ac50-5ae285677549}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3662f7ff-27bd-4b33-96d5-fe507bca1883}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {8bfe80e4-1f72-4c32-964f-fceb363a6d9e}, !- Inlet Port
  {5c94013e-8015-4a4d-8ece-fcdfb87bffd5}; !- Outlet Port

OS:Node,
  {ee3825ac-ab36-451e-a9dd-783aa93c2617}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {ca5df9cc-6e82-4553-828c-2636cc7231f1}, !- Inlet Port
  {50c7bb5c-85c4-4ac0-b085-0579c6a0e3a0}; !- Outlet Port

OS:Node,
  {c679deb9-7a40-4860-8bb4-2658a335a45b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {ee069f14-3fbd-433e-9fc2-5f496d0decc1}, !- Inlet Port
  {a74467ba-bd78-43b8-9aac-a21da1228784}; !- Outlet Port

OS:Connector:Mixer,
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Handle
  Connector Mixer 4,                      !- Name
  {dee7b44d-92c7-444e-bce1-ec391b8c4b37}, !- Outlet Branch Name
  {768b89d7-974b-4c93-8fbf-ed17f22befb1}, !- Inlet Branch Name 1
  {79ac1eb4-296f-4a35-907a-ddc8afb7f2d2}, !- Inlet Branch Name 2
  {836dbef1-d3e4-49a0-bbb1-f44031ae8421}, !- Inlet Branch Name 3
  {9104b6a3-42e1-4dbc-974d-a3140bd67b50}, !- Inlet Branch Name 4
  {0484c0bb-1ec5-459d-a7ca-9ec71aca559e}, !- Inlet Branch Name 5
  {2ff570d3-4f91-4b36-ae0f-08bb69abc67c}, !- Inlet Branch Name 6
  {0756fe17-50ab-40ae-ae46-c99d0cf02c7b}, !- Inlet Branch Name 7
  {d9569e9a-6f4f-4f1e-bac9-94e693b14a1a}, !- Inlet Branch Name 8
  {edf24058-c799-4bed-8694-b71ecc98f5b5}, !- Inlet Branch Name 9
  {6b0d8221-f8fa-4a94-af83-fd719e8a742b}, !- Inlet Branch Name 10
  {b7b0f1bf-7735-4760-8384-ef163582a9cb}, !- Inlet Branch Name 11
  {01009585-2e2f-47f1-acf9-49b6c35fdd99}, !- Inlet Branch Name 12
  {ec144dd2-06a8-4705-baec-78d3131f02ab}, !- Inlet Branch Name 13
  {5f0cfa7c-4298-4508-bb73-d18e3ef06469}, !- Inlet Branch Name 14
  {f714a6e3-93d6-4def-8ff6-319a0d7995de}, !- Inlet Branch Name 15
  {1f809cd1-bff6-47eb-80af-24188cd46129}, !- Inlet Branch Name 16
  {5984ecc9-b872-45aa-b6d3-102351358f57}, !- Inlet Branch Name 17
  {9ac80611-64ed-48e5-bdcd-1b5feb98d186}, !- Inlet Branch Name 18
  {995bf271-7883-45c4-bc66-a3e91e855578}, !- Inlet Branch Name 19
  {a5ac5111-80e5-4163-ad53-65f037a8ee49}, !- Inlet Branch Name 20
  {0061401a-8c32-42c0-b8c0-e631340c83e2}, !- Inlet Branch Name 21
  {b674309f-d7fa-44b0-9e02-3f1ac2a0e93d}, !- Inlet Branch Name 22
  {05fca6fc-64ca-4b5d-998b-9ea97dbfa0dc}, !- Inlet Branch Name 23
  {b1e37897-2f16-4455-b37c-411192269e4e}, !- Inlet Branch Name 24
  {2fd4f88e-a6e2-40e4-ab16-0db9bb7de70b}, !- Inlet Branch Name 25
  {d8bbd466-6dd9-4bc7-8920-fb4bf42ce02c}, !- Inlet Branch Name 26
  {6bab5987-1ed7-4471-be7e-1a5f45152980}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Handle
  Connector Splitter 4,                   !- Name
  {df5052f4-aedf-4d2e-8a16-b71f8a8ac036}, !- Inlet Branch Name
  {ee069f14-3fbd-433e-9fc2-5f496d0decc1}, !- Outlet Branch Name 1
  {aa047a53-a1af-4ab1-ad7f-90831b8294c9}, !- Outlet Branch Name 2
  {cefa1cef-f821-4803-b602-f7fd0315962a}, !- Outlet Branch Name 3
  {9d402eb4-9afa-4335-84af-86b1c733154e}, !- Outlet Branch Name 4
  {ba9f3285-9dcf-4c66-9669-b9097af6a83d}, !- Outlet Branch Name 5
  {dfeae84a-c048-4d81-b05b-fb614755841c}, !- Outlet Branch Name 6
  {187e3947-54ae-4c09-81de-8dd8bce9b4e8}, !- Outlet Branch Name 7
  {6791ebf4-91bd-416e-a406-35344378f563}, !- Outlet Branch Name 8
  {679ab8e6-a89e-4bbf-996f-12b01d80700c}, !- Outlet Branch Name 9
  {160d311b-cbf0-4661-9b3a-fc7d6413a429}, !- Outlet Branch Name 10
  {35050f1a-ac6f-499e-ae94-c18c2c213e97}, !- Outlet Branch Name 11
  {f7e01f7f-c885-4f6a-9424-a43b5dc52b30}, !- Outlet Branch Name 12
  {f2a7bcbb-a695-4b2a-afcd-770989042758}, !- Outlet Branch Name 13
  {f94027be-ef09-4057-bdce-06cf185254a4}, !- Outlet Branch Name 14
  {5e68f6f7-97a5-4bcb-a030-5e68263f7590}, !- Outlet Branch Name 15
  {be90e420-317c-49c5-86b8-5e4c36ba91fd}, !- Outlet Branch Name 16
  {734f0527-9336-4435-a56a-e66614cb0285}, !- Outlet Branch Name 17
  {cb4f32b0-5f4d-42ea-9d24-d4d9506cb985}, !- Outlet Branch Name 18
  {4c2f78e1-824d-43b7-b5dc-5ce736dc4149}, !- Outlet Branch Name 19
  {171f2568-b2ff-444d-a10c-d833c384e540}, !- Outlet Branch Name 20
  {18afeaf5-a72d-436f-841f-85384ce67bc8}, !- Outlet Branch Name 21
  {f11e9628-fbeb-4144-bb8f-e64b4cf04b24}, !- Outlet Branch Name 22
  {a90a4b2f-66c5-4b9e-806e-adbe7f7fa581}, !- Outlet Branch Name 23
  {8870355f-39f6-4567-bd7a-b5f11b2146d3}, !- Outlet Branch Name 24
  {2489c87a-91d1-4f81-8a22-92f6b87fb413}, !- Outlet Branch Name 25
  {ca019d0a-2650-433b-8cee-ea913aed95b0}, !- Outlet Branch Name 26
  {3f1e8bac-7647-4b10-a516-52e8365adab4}; !- Outlet Branch Name 27

OS:Connection,
  {8bfe80e4-1f72-4c32-964f-fceb363a6d9e}, !- Handle
  {a8ea82c8-a82d-4b25-ac50-5ae285677549}, !- Source Object
  17,                                     !- Outlet Port
  {3662f7ff-27bd-4b33-96d5-fe507bca1883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee069f14-3fbd-433e-9fc2-5f496d0decc1}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  3,                                      !- Outlet Port
  {c679deb9-7a40-4860-8bb4-2658a335a45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c7bb5c-85c4-4ac0-b085-0579c6a0e3a0}, !- Handle
  {ee3825ac-ab36-451e-a9dd-783aa93c2617}, !- Source Object
  3,                                      !- Outlet Port
  {a8ea82c8-a82d-4b25-ac50-5ae285677549}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {763a8a83-6850-4da0-8f32-c6c9b7b8de08}, !- Handle
  {a8ea82c8-a82d-4b25-ac50-5ae285677549}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {843a536a-65f8-497f-ba10-3c1fe29fa1a0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {3dc89053-3240-46e8-93e5-96762fa4b87c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {7f5437b5-7106-40d7-a580-09e35816dcff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f5437b5-7106-40d7-a580-09e35816dcff}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {343a2083-c13e-464e-8673-762830d7fd34}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {3dc89053-3240-46e8-93e5-96762fa4b87c}, !- Schedule Name
  {2c9bb700-cad7-4d14-b8da-f1374e8739c5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {733cc520-0b82-4f36-ab1d-05918999ccbd}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {5089567d-94e6-4b76-8014-e6b5603fb35d}, !- Inlet Node Name
  {9e8004ca-7672-4359-95eb-6f8ac46bb575}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {3e652454-cc0b-4451-8669-8b0643cd7727}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {9e8004ca-7672-4359-95eb-6f8ac46bb575}, !- Inlet Port
  {07675452-a9e6-411e-9198-bed388990878}; !- Outlet Port

OS:Connection,
  {5089567d-94e6-4b76-8014-e6b5603fb35d}, !- Handle
  {f1bf6a7c-db5d-4f64-afcc-c0a9d826c6eb}, !- Source Object
  3,                                      !- Outlet Port
  {733cc520-0b82-4f36-ab1d-05918999ccbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8004ca-7672-4359-95eb-6f8ac46bb575}, !- Handle
  {733cc520-0b82-4f36-ab1d-05918999ccbd}, !- Source Object
  3,                                      !- Outlet Port
  {3e652454-cc0b-4451-8669-8b0643cd7727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07675452-a9e6-411e-9198-bed388990878}, !- Handle
  {3e652454-cc0b-4451-8669-8b0643cd7727}, !- Source Object
  3,                                      !- Outlet Port
  {673e1a1d-2010-4272-8cd2-42dc493207f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {8495adb7-5c50-4834-9e8c-844d1e2b8eca}, !- Handle
  Boiler 153kBtu/hr 0.8 Combustion Eff 134kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {66b44be1-9501-4168-a8df-be9250440ebf}, !- Boiler Water Inlet Node Name
  {42990349-2f2b-497b-9f21-470a88d180b4}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {3f16b1a6-2faf-43e2-acbe-b3d6d7b83fa7}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {42990349-2f2b-497b-9f21-470a88d180b4}, !- Inlet Port
  {1e8c388c-d891-4b89-86f3-15b4d370bf1a}; !- Outlet Port

OS:Connection,
  {66b44be1-9501-4168-a8df-be9250440ebf}, !- Handle
  {cc7ea113-d3a6-44e3-9206-e825d7a00bd5}, !- Source Object
  3,                                      !- Outlet Port
  {8495adb7-5c50-4834-9e8c-844d1e2b8eca}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {42990349-2f2b-497b-9f21-470a88d180b4}, !- Handle
  {8495adb7-5c50-4834-9e8c-844d1e2b8eca}, !- Source Object
  13,                                     !- Outlet Port
  {3f16b1a6-2faf-43e2-acbe-b3d6d7b83fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8c388c-d891-4b89-86f3-15b4d370bf1a}, !- Handle
  {3f16b1a6-2faf-43e2-acbe-b3d6d7b83fa7}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f2fb6-637d-43cc-b314-ddcd6e7f8fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12104c37-0404-45ff-9a56-8816c5a2491f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {e80a4ce7-1301-44fe-9d5d-32f441c351c2}, !- Inlet Node Name
  {0dea8e07-446b-4531-8a7a-aab381ed0140}; !- Outlet Node Name

OS:Node,
  {4b0ef3a7-234b-4353-9a3a-148f7f673abd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {ed7a5fef-5157-48f1-8f26-ecdf66dc8c87}, !- Inlet Port
  {e80a4ce7-1301-44fe-9d5d-32f441c351c2}; !- Outlet Port

OS:Connection,
  {ed7a5fef-5157-48f1-8f26-ecdf66dc8c87}, !- Handle
  {673e1a1d-2010-4272-8cd2-42dc493207f0}, !- Source Object
  4,                                      !- Outlet Port
  {4b0ef3a7-234b-4353-9a3a-148f7f673abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b61118a-679a-439f-ba0b-e006f7ef23b2}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {0dea8e07-446b-4531-8a7a-aab381ed0140}, !- Inlet Port
  {de3e1222-689f-4640-bfb0-15a5e22ec138}; !- Outlet Port

OS:Connection,
  {e80a4ce7-1301-44fe-9d5d-32f441c351c2}, !- Handle
  {4b0ef3a7-234b-4353-9a3a-148f7f673abd}, !- Source Object
  3,                                      !- Outlet Port
  {12104c37-0404-45ff-9a56-8816c5a2491f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dea8e07-446b-4531-8a7a-aab381ed0140}, !- Handle
  {12104c37-0404-45ff-9a56-8816c5a2491f}, !- Source Object
  3,                                      !- Outlet Port
  {3b61118a-679a-439f-ba0b-e006f7ef23b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3e1222-689f-4640-bfb0-15a5e22ec138}, !- Handle
  {3b61118a-679a-439f-ba0b-e006f7ef23b2}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f2fb6-637d-43cc-b314-ddcd6e7f8fa6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67005686-b437-403e-98af-328a400baa22}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {a74467ba-bd78-43b8-9aac-a21da1228784}, !- Inlet Node Name
  {7324030b-1c80-4fe8-870d-670e79cc20cd}; !- Outlet Node Name

OS:Node,
  {764bdbc3-fed8-46ed-9dbe-85fe6e48cacc}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {7324030b-1c80-4fe8-870d-670e79cc20cd}, !- Inlet Port
  {768b89d7-974b-4c93-8fbf-ed17f22befb1}; !- Outlet Port

OS:Connection,
  {a74467ba-bd78-43b8-9aac-a21da1228784}, !- Handle
  {c679deb9-7a40-4860-8bb4-2658a335a45b}, !- Source Object
  3,                                      !- Outlet Port
  {67005686-b437-403e-98af-328a400baa22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7324030b-1c80-4fe8-870d-670e79cc20cd}, !- Handle
  {67005686-b437-403e-98af-328a400baa22}, !- Source Object
  3,                                      !- Outlet Port
  {764bdbc3-fed8-46ed-9dbe-85fe6e48cacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768b89d7-974b-4c93-8fbf-ed17f22befb1}, !- Handle
  {764bdbc3-fed8-46ed-9dbe-85fe6e48cacc}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0c02c3d-2815-4bd6-8690-dd78033c2c0d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {57f7ec26-1084-457b-b05d-c101f29dd060}, !- Inlet Node Name
  {d1915536-b043-4888-96d8-d34bbbc3d240}; !- Outlet Node Name

OS:Node,
  {f49f5fe5-26a3-407b-a817-306eb948b059}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {4590637d-f612-4909-97e3-36c471b31448}, !- Inlet Port
  {57f7ec26-1084-457b-b05d-c101f29dd060}; !- Outlet Port

OS:Connection,
  {4590637d-f612-4909-97e3-36c471b31448}, !- Handle
  {cd6f2fb6-637d-43cc-b314-ddcd6e7f8fa6}, !- Source Object
  2,                                      !- Outlet Port
  {f49f5fe5-26a3-407b-a817-306eb948b059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f7ec26-1084-457b-b05d-c101f29dd060}, !- Handle
  {f49f5fe5-26a3-407b-a817-306eb948b059}, !- Source Object
  3,                                      !- Outlet Port
  {b0c02c3d-2815-4bd6-8690-dd78033c2c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1915536-b043-4888-96d8-d34bbbc3d240}, !- Handle
  {b0c02c3d-2815-4bd6-8690-dd78033c2c0d}, !- Source Object
  3,                                      !- Outlet Port
  {2c9bb700-cad7-4d14-b8da-f1374e8739c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edbf766c-bb75-468a-8feb-3d4b961773ee}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {5c94013e-8015-4a4d-8ece-fcdfb87bffd5}, !- Inlet Node Name
  {f087d059-fd49-48ae-91da-d619e3df37ad}; !- Outlet Node Name

OS:Node,
  {5cbee5d7-5a7f-4e0c-b78d-2c491fe3d558}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {f087d059-fd49-48ae-91da-d619e3df37ad}, !- Inlet Port
  {df5052f4-aedf-4d2e-8a16-b71f8a8ac036}; !- Outlet Port

OS:Connection,
  {5c94013e-8015-4a4d-8ece-fcdfb87bffd5}, !- Handle
  {3662f7ff-27bd-4b33-96d5-fe507bca1883}, !- Source Object
  3,                                      !- Outlet Port
  {edbf766c-bb75-468a-8feb-3d4b961773ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f087d059-fd49-48ae-91da-d619e3df37ad}, !- Handle
  {edbf766c-bb75-468a-8feb-3d4b961773ee}, !- Source Object
  3,                                      !- Outlet Port
  {5cbee5d7-5a7f-4e0c-b78d-2c491fe3d558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5052f4-aedf-4d2e-8a16-b71f8a8ac036}, !- Handle
  {5cbee5d7-5a7f-4e0c-b78d-2c491fe3d558}, !- Source Object
  3,                                      !- Outlet Port
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c6316a37-388a-45e9-9958-26ce69ada943}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {829e45da-5ce5-4a93-aa53-ff0cc7daac4f}, !- Inlet Node Name
  {ca5df9cc-6e82-4553-828c-2636cc7231f1}; !- Outlet Node Name

OS:Node,
  {572ebbcf-8edf-480e-af27-1a53832ecfa5}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {dee7b44d-92c7-444e-bce1-ec391b8c4b37}, !- Inlet Port
  {829e45da-5ce5-4a93-aa53-ff0cc7daac4f}; !- Outlet Port

OS:Connection,
  {dee7b44d-92c7-444e-bce1-ec391b8c4b37}, !- Handle
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Source Object
  2,                                      !- Outlet Port
  {572ebbcf-8edf-480e-af27-1a53832ecfa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829e45da-5ce5-4a93-aa53-ff0cc7daac4f}, !- Handle
  {572ebbcf-8edf-480e-af27-1a53832ecfa5}, !- Source Object
  3,                                      !- Outlet Port
  {c6316a37-388a-45e9-9958-26ce69ada943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5df9cc-6e82-4553-828c-2636cc7231f1}, !- Handle
  {c6316a37-388a-45e9-9958-26ce69ada943}, !- Source Object
  3,                                      !- Outlet Port
  {ee3825ac-ab36-451e-a9dd-783aa93c2617}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {047da78a-6bb6-4eb8-bfcc-bf30f9b17977}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {03da92c0-0f54-4042-aae7-c1b239075223}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dbf43175-791d-433c-b0d7-42d524161283}, !- Plant Side Inlet Node Name
  {552df4a9-b08d-4c76-bfb2-4305abe52622}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f2582f83-7811-4d6b-8ba5-0481e4356202}, !- Demand Side Inlet Node Name
  {64ad0817-03eb-42af-8fe6-66f4833d1af7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f04c4672-e0b3-4af9-b4d6-88306d442a4f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eee9cece-c33a-4b2f-9d36-468fb5853848}, !- Demand Mixer Name
  {3c16dfdf-02ee-4ec9-baa1-db6300477d30}, !- Demand Splitter Name
  {dde487de-be21-4ebf-95d6-7d66a014f076}, !- Supply Mixer Name
  {137be5af-1462-4743-9775-cb5fb0491196}; !- Supply Splitter Name

OS:Node,
  {d0dc4fe3-041a-477b-b9ca-5d35eb65ec7d}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {dbf43175-791d-433c-b0d7-42d524161283}, !- Inlet Port
  {e57d9d99-4800-45c8-8662-62e4409af9c6}; !- Outlet Port

OS:Node,
  {03da92c0-0f54-4042-aae7-c1b239075223}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {39afc59d-f793-402f-a807-953188bd8d91}, !- Inlet Port
  {552df4a9-b08d-4c76-bfb2-4305abe52622}; !- Outlet Port

OS:Node,
  {e3871f6c-7d83-45e3-8569-49f4f6f680c4}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {6ca8d41d-bf8e-44c2-bd8c-7cc51ade7977}, !- Inlet Port
  {4fd4821c-62ca-4a0f-ae0c-e422f8fd9abb}; !- Outlet Port

OS:Connector:Mixer,
  {dde487de-be21-4ebf-95d6-7d66a014f076}, !- Handle
  Connector Mixer 5,                      !- Name
  {4c0f2d99-01d2-4350-a9b8-6124e25cd076}, !- Outlet Branch Name
  {e186edfd-1c62-4e7c-9000-d0d9ee1db3ae}, !- Inlet Branch Name 1
  {a8665f6c-b75d-4ff8-bd01-49f2e5a246b3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {137be5af-1462-4743-9775-cb5fb0491196}, !- Handle
  Connector Splitter 5,                   !- Name
  {5dba2950-3c90-496b-a76b-97cd7eb873e5}, !- Inlet Branch Name
  {6ca8d41d-bf8e-44c2-bd8c-7cc51ade7977}, !- Outlet Branch Name 1
  {25123e95-aafd-47a7-8010-1869c14b400e}; !- Outlet Branch Name 2

OS:Connection,
  {dbf43175-791d-433c-b0d7-42d524161283}, !- Handle
  {047da78a-6bb6-4eb8-bfcc-bf30f9b17977}, !- Source Object
  14,                                     !- Outlet Port
  {d0dc4fe3-041a-477b-b9ca-5d35eb65ec7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca8d41d-bf8e-44c2-bd8c-7cc51ade7977}, !- Handle
  {137be5af-1462-4743-9775-cb5fb0491196}, !- Source Object
  3,                                      !- Outlet Port
  {e3871f6c-7d83-45e3-8569-49f4f6f680c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552df4a9-b08d-4c76-bfb2-4305abe52622}, !- Handle
  {03da92c0-0f54-4042-aae7-c1b239075223}, !- Source Object
  3,                                      !- Outlet Port
  {047da78a-6bb6-4eb8-bfcc-bf30f9b17977}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0d87178c-a6ea-4e59-897c-511e2bf86aa8}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {f2582f83-7811-4d6b-8ba5-0481e4356202}, !- Inlet Port
  {4d83dbb9-863d-4a42-8c78-a0275a116654}; !- Outlet Port

OS:Node,
  {b94c80ac-73e0-443b-a160-5c7b98ff225f}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {8c93014e-4496-49cd-8bdc-b8f633d87556}, !- Inlet Port
  {64ad0817-03eb-42af-8fe6-66f4833d1af7}; !- Outlet Port

OS:Node,
  {97d24939-754f-46d0-8fc5-e73e506946f3}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e40c6f08-5fcf-46c6-8834-21907583ffd3}, !- Inlet Port
  {62a0660b-0e04-4a89-9153-429028fd1250}; !- Outlet Port

OS:Connector:Mixer,
  {eee9cece-c33a-4b2f-9d36-468fb5853848}, !- Handle
  Connector Mixer 6,                      !- Name
  {6ac856ae-7b67-4827-9a56-4d9a009961fc}, !- Outlet Branch Name
  {89494e7e-e827-4b3d-8564-0f3734369b3c}, !- Inlet Branch Name 1
  {014e39cc-90e1-49be-abec-d030f718d2ea}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3c16dfdf-02ee-4ec9-baa1-db6300477d30}, !- Handle
  Connector Splitter 6,                   !- Name
  {30df339b-4fc8-48da-957e-f5c88487d9f3}, !- Inlet Branch Name
  {e40c6f08-5fcf-46c6-8834-21907583ffd3}, !- Outlet Branch Name 1
  {1dea13d5-6e5d-4d6a-90f3-e9e9ffff903e}; !- Outlet Branch Name 2

OS:Connection,
  {f2582f83-7811-4d6b-8ba5-0481e4356202}, !- Handle
  {047da78a-6bb6-4eb8-bfcc-bf30f9b17977}, !- Source Object
  17,                                     !- Outlet Port
  {0d87178c-a6ea-4e59-897c-511e2bf86aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40c6f08-5fcf-46c6-8834-21907583ffd3}, !- Handle
  {3c16dfdf-02ee-4ec9-baa1-db6300477d30}, !- Source Object
  3,                                      !- Outlet Port
  {97d24939-754f-46d0-8fc5-e73e506946f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ad0817-03eb-42af-8fe6-66f4833d1af7}, !- Handle
  {b94c80ac-73e0-443b-a160-5c7b98ff225f}, !- Source Object
  3,                                      !- Outlet Port
  {047da78a-6bb6-4eb8-bfcc-bf30f9b17977}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dd5363a6-169f-43c1-a8f7-a4ecb20f8fac}, !- Handle
  {047da78a-6bb6-4eb8-bfcc-bf30f9b17977}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f04c4672-e0b3-4af9-b4d6-88306d442a4f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {d17d94a2-1f7f-44f2-ad7a-3358cf4e0206}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {dd19886b-31d6-4d33-8fe7-bc2ea1696f4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd19886b-31d6-4d33-8fe7-bc2ea1696f4d}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dec8f1a0-fa7b-4045-bdca-6bb20308c524}, !- Handle
  Condenser Water Loop Setpoint Manager,  !- Name
  Temperature,                            !- Control Variable
  {d17d94a2-1f7f-44f2-ad7a-3358cf4e0206}, !- Schedule Name
  {03da92c0-0f54-4042-aae7-c1b239075223}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1da8cff4-9f85-49f6-8624-0dc807fc12f7}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {e57d9d99-4800-45c8-8662-62e4409af9c6}, !- Inlet Node Name
  {0b4284d9-501d-4099-994e-444ca126f529}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {6c8cbfe1-e2f7-479c-ae89-65ade314c791}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {0b4284d9-501d-4099-994e-444ca126f529}, !- Inlet Port
  {5dba2950-3c90-496b-a76b-97cd7eb873e5}; !- Outlet Port

OS:Connection,
  {e57d9d99-4800-45c8-8662-62e4409af9c6}, !- Handle
  {d0dc4fe3-041a-477b-b9ca-5d35eb65ec7d}, !- Source Object
  3,                                      !- Outlet Port
  {1da8cff4-9f85-49f6-8624-0dc807fc12f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4284d9-501d-4099-994e-444ca126f529}, !- Handle
  {1da8cff4-9f85-49f6-8624-0dc807fc12f7}, !- Source Object
  3,                                      !- Outlet Port
  {6c8cbfe1-e2f7-479c-ae89-65ade314c791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dba2950-3c90-496b-a76b-97cd7eb873e5}, !- Handle
  {6c8cbfe1-e2f7-479c-ae89-65ade314c791}, !- Source Object
  3,                                      !- Outlet Port
  {137be5af-1462-4743-9775-cb5fb0491196}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {6498bd10-2e5c-4591-929f-6a0a78f231dc}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {4fd4821c-62ca-4a0f-ae0c-e422f8fd9abb}, !- Water Inlet Node Name
  {733d1c14-7804-44d4-8a46-0e85e276acfa}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  1163.95925651452,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  349.187776954357,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {d9523a3a-3a0b-45e4-8a83-5db744132202}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {733d1c14-7804-44d4-8a46-0e85e276acfa}, !- Inlet Port
  {e186edfd-1c62-4e7c-9000-d0d9ee1db3ae}; !- Outlet Port

OS:Connection,
  {4fd4821c-62ca-4a0f-ae0c-e422f8fd9abb}, !- Handle
  {e3871f6c-7d83-45e3-8569-49f4f6f680c4}, !- Source Object
  3,                                      !- Outlet Port
  {6498bd10-2e5c-4591-929f-6a0a78f231dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733d1c14-7804-44d4-8a46-0e85e276acfa}, !- Handle
  {6498bd10-2e5c-4591-929f-6a0a78f231dc}, !- Source Object
  3,                                      !- Outlet Port
  {d9523a3a-3a0b-45e4-8a83-5db744132202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e186edfd-1c62-4e7c-9000-d0d9ee1db3ae}, !- Handle
  {d9523a3a-3a0b-45e4-8a83-5db744132202}, !- Source Object
  3,                                      !- Outlet Port
  {dde487de-be21-4ebf-95d6-7d66a014f076}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {936f9069-25b0-4c08-85b3-2cfbddfe1d4b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {d3c3d8d0-c297-4a42-94d7-9e32ea07af34}, !- Inlet Node Name
  {743c6f62-f524-421d-a3cc-8eebaafd6f11}; !- Outlet Node Name

OS:Node,
  {0242f956-90fc-4965-a577-78bcd606009d}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {25123e95-aafd-47a7-8010-1869c14b400e}, !- Inlet Port
  {d3c3d8d0-c297-4a42-94d7-9e32ea07af34}; !- Outlet Port

OS:Connection,
  {25123e95-aafd-47a7-8010-1869c14b400e}, !- Handle
  {137be5af-1462-4743-9775-cb5fb0491196}, !- Source Object
  4,                                      !- Outlet Port
  {0242f956-90fc-4965-a577-78bcd606009d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85dbd5c1-210a-4fe6-870a-c545fe7930b4}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {743c6f62-f524-421d-a3cc-8eebaafd6f11}, !- Inlet Port
  {a8665f6c-b75d-4ff8-bd01-49f2e5a246b3}; !- Outlet Port

OS:Connection,
  {d3c3d8d0-c297-4a42-94d7-9e32ea07af34}, !- Handle
  {0242f956-90fc-4965-a577-78bcd606009d}, !- Source Object
  3,                                      !- Outlet Port
  {936f9069-25b0-4c08-85b3-2cfbddfe1d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743c6f62-f524-421d-a3cc-8eebaafd6f11}, !- Handle
  {936f9069-25b0-4c08-85b3-2cfbddfe1d4b}, !- Source Object
  3,                                      !- Outlet Port
  {85dbd5c1-210a-4fe6-870a-c545fe7930b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8665f6c-b75d-4ff8-bd01-49f2e5a246b3}, !- Handle
  {85dbd5c1-210a-4fe6-870a-c545fe7930b4}, !- Source Object
  3,                                      !- Outlet Port
  {dde487de-be21-4ebf-95d6-7d66a014f076}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b6013440-6631-45f7-8d39-472c67ecdd92}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {62a0660b-0e04-4a89-9153-429028fd1250}, !- Inlet Node Name
  {c2811816-be56-42fb-ba21-24703e62e0ce}; !- Outlet Node Name

OS:Node,
  {a6d4a9f6-3623-40ca-82c8-2116cf997b18}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {c2811816-be56-42fb-ba21-24703e62e0ce}, !- Inlet Port
  {89494e7e-e827-4b3d-8564-0f3734369b3c}; !- Outlet Port

OS:Connection,
  {62a0660b-0e04-4a89-9153-429028fd1250}, !- Handle
  {97d24939-754f-46d0-8fc5-e73e506946f3}, !- Source Object
  3,                                      !- Outlet Port
  {b6013440-6631-45f7-8d39-472c67ecdd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2811816-be56-42fb-ba21-24703e62e0ce}, !- Handle
  {b6013440-6631-45f7-8d39-472c67ecdd92}, !- Source Object
  3,                                      !- Outlet Port
  {a6d4a9f6-3623-40ca-82c8-2116cf997b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89494e7e-e827-4b3d-8564-0f3734369b3c}, !- Handle
  {a6d4a9f6-3623-40ca-82c8-2116cf997b18}, !- Source Object
  3,                                      !- Outlet Port
  {eee9cece-c33a-4b2f-9d36-468fb5853848}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f84efb53-fe82-42e1-98ee-148d2f946ba2}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {710e4718-2e25-4351-bfdf-1846d88e6c5e}, !- Inlet Node Name
  {39afc59d-f793-402f-a807-953188bd8d91}; !- Outlet Node Name

OS:Node,
  {2052323d-6100-498b-bb36-022de4b43ef6}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {4c0f2d99-01d2-4350-a9b8-6124e25cd076}, !- Inlet Port
  {710e4718-2e25-4351-bfdf-1846d88e6c5e}; !- Outlet Port

OS:Connection,
  {4c0f2d99-01d2-4350-a9b8-6124e25cd076}, !- Handle
  {dde487de-be21-4ebf-95d6-7d66a014f076}, !- Source Object
  2,                                      !- Outlet Port
  {2052323d-6100-498b-bb36-022de4b43ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710e4718-2e25-4351-bfdf-1846d88e6c5e}, !- Handle
  {2052323d-6100-498b-bb36-022de4b43ef6}, !- Source Object
  3,                                      !- Outlet Port
  {f84efb53-fe82-42e1-98ee-148d2f946ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39afc59d-f793-402f-a807-953188bd8d91}, !- Handle
  {f84efb53-fe82-42e1-98ee-148d2f946ba2}, !- Source Object
  3,                                      !- Outlet Port
  {03da92c0-0f54-4042-aae7-c1b239075223}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bb50d80f-f4b7-4a93-97f8-e4b8b5b5ef3e}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {4d83dbb9-863d-4a42-8c78-a0275a116654}, !- Inlet Node Name
  {4b7c352f-758f-41f7-9c45-2d962cb2e022}; !- Outlet Node Name

OS:Node,
  {b20bd1ad-cb83-46cd-b08e-9b59278ef208}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {4b7c352f-758f-41f7-9c45-2d962cb2e022}, !- Inlet Port
  {30df339b-4fc8-48da-957e-f5c88487d9f3}; !- Outlet Port

OS:Connection,
  {4d83dbb9-863d-4a42-8c78-a0275a116654}, !- Handle
  {0d87178c-a6ea-4e59-897c-511e2bf86aa8}, !- Source Object
  3,                                      !- Outlet Port
  {bb50d80f-f4b7-4a93-97f8-e4b8b5b5ef3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7c352f-758f-41f7-9c45-2d962cb2e022}, !- Handle
  {bb50d80f-f4b7-4a93-97f8-e4b8b5b5ef3e}, !- Source Object
  3,                                      !- Outlet Port
  {b20bd1ad-cb83-46cd-b08e-9b59278ef208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30df339b-4fc8-48da-957e-f5c88487d9f3}, !- Handle
  {b20bd1ad-cb83-46cd-b08e-9b59278ef208}, !- Source Object
  3,                                      !- Outlet Port
  {3c16dfdf-02ee-4ec9-baa1-db6300477d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {389861b5-ea23-45f2-be20-9b0c8969dfd1}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {046b9218-b65c-4c27-8da7-620c5ab5d3fd}, !- Inlet Node Name
  {8c93014e-4496-49cd-8bdc-b8f633d87556}; !- Outlet Node Name

OS:Node,
  {99768d8e-1208-444e-8d66-1812cfa28b6b}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {6ac856ae-7b67-4827-9a56-4d9a009961fc}, !- Inlet Port
  {046b9218-b65c-4c27-8da7-620c5ab5d3fd}; !- Outlet Port

OS:Connection,
  {6ac856ae-7b67-4827-9a56-4d9a009961fc}, !- Handle
  {eee9cece-c33a-4b2f-9d36-468fb5853848}, !- Source Object
  2,                                      !- Outlet Port
  {99768d8e-1208-444e-8d66-1812cfa28b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046b9218-b65c-4c27-8da7-620c5ab5d3fd}, !- Handle
  {99768d8e-1208-444e-8d66-1812cfa28b6b}, !- Source Object
  3,                                      !- Outlet Port
  {389861b5-ea23-45f2-be20-9b0c8969dfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c93014e-4496-49cd-8bdc-b8f633d87556}, !- Handle
  {389861b5-ea23-45f2-be20-9b0c8969dfd1}, !- Source Object
  3,                                      !- Outlet Port
  {b94c80ac-73e0-443b-a160-5c7b98ff225f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {64bfc4f1-3bf7-4928-be89-2c8391d00e1b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e66d6e9a-4471-48b7-9a49-7ffa371f3314}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9edfe1c2-1493-4350-8c1e-47feac412a37}, !- Plant Side Inlet Node Name
  {ec8e1cf8-d8a3-4aff-bc2c-2fd94ab7008b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7d46e93c-c3df-4329-b440-7f288183a889}, !- Demand Side Inlet Node Name
  {22ea25a7-a81a-4614-9791-55fbbee5d5c3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7568b6d2-e464-48f7-89d7-a44088321523}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {779c158b-28f0-4065-949b-4991940e714b}, !- Demand Mixer Name
  {bfa9daa7-f5d0-4d3d-a8f2-912e983221d9}, !- Demand Splitter Name
  {613bf6e6-b4dc-4ee8-b8c3-d922ab21de3e}, !- Supply Mixer Name
  {a7e648df-1410-40c4-ae67-ec8dae776daa}; !- Supply Splitter Name

OS:Node,
  {059d55e2-d86a-4f21-a489-92fc5e6fae40}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {9edfe1c2-1493-4350-8c1e-47feac412a37}, !- Inlet Port
  {a695b46d-c278-4927-ab7f-cd18491044b2}; !- Outlet Port

OS:Node,
  {e66d6e9a-4471-48b7-9a49-7ffa371f3314}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {592722f5-8203-4b89-8e01-e0019f1cf4e3}, !- Inlet Port
  {ec8e1cf8-d8a3-4aff-bc2c-2fd94ab7008b}; !- Outlet Port

OS:Node,
  {9076a08a-4a55-4ff8-8d4d-dc116ea27501}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {410588c6-a01b-478f-887e-ab3ae553ab57}, !- Inlet Port
  {2a14252f-5237-47de-952a-428dce3c7e57}; !- Outlet Port

OS:Connector:Mixer,
  {613bf6e6-b4dc-4ee8-b8c3-d922ab21de3e}, !- Handle
  Connector Mixer 7,                      !- Name
  {a2a56dda-71da-4623-9621-433db21307dc}, !- Outlet Branch Name
  {1ca2147b-f306-4429-b1f2-64c24bd6a3e2}, !- Inlet Branch Name 1
  {87987c98-8d62-4b35-83e9-5a6f0c56469e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a7e648df-1410-40c4-ae67-ec8dae776daa}, !- Handle
  Connector Splitter 7,                   !- Name
  {b340472c-8e6b-4081-bcb8-3dcea13e9569}, !- Inlet Branch Name
  {410588c6-a01b-478f-887e-ab3ae553ab57}, !- Outlet Branch Name 1
  {f3faa595-7800-4841-85b1-f6f7767a20f5}; !- Outlet Branch Name 2

OS:Connection,
  {9edfe1c2-1493-4350-8c1e-47feac412a37}, !- Handle
  {64bfc4f1-3bf7-4928-be89-2c8391d00e1b}, !- Source Object
  14,                                     !- Outlet Port
  {059d55e2-d86a-4f21-a489-92fc5e6fae40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410588c6-a01b-478f-887e-ab3ae553ab57}, !- Handle
  {a7e648df-1410-40c4-ae67-ec8dae776daa}, !- Source Object
  3,                                      !- Outlet Port
  {9076a08a-4a55-4ff8-8d4d-dc116ea27501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8e1cf8-d8a3-4aff-bc2c-2fd94ab7008b}, !- Handle
  {e66d6e9a-4471-48b7-9a49-7ffa371f3314}, !- Source Object
  3,                                      !- Outlet Port
  {64bfc4f1-3bf7-4928-be89-2c8391d00e1b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dc425754-4ff2-47fe-89b3-ec1302f4a5de}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {7d46e93c-c3df-4329-b440-7f288183a889}, !- Inlet Port
  {708f62ad-51a0-4484-80b0-e0235def1b39}; !- Outlet Port

OS:Node,
  {ac62f876-ca4e-4b11-94b2-ff60ba5f76df}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {998779f6-255d-49d3-b6bb-eb451c3af8b4}, !- Inlet Port
  {22ea25a7-a81a-4614-9791-55fbbee5d5c3}; !- Outlet Port

OS:Node,
  {9eae6119-5566-47c6-a908-decdb9bf1471}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {449e2de3-4c91-48fe-9ed5-7d675655132c}, !- Inlet Port
  {2cb3bfaa-649d-4f1d-ad11-f386cd1112fa}; !- Outlet Port

OS:Connector:Mixer,
  {779c158b-28f0-4065-949b-4991940e714b}, !- Handle
  Connector Mixer 8,                      !- Name
  {bcb77ba0-428d-4870-91e3-06a219dd6872}, !- Outlet Branch Name
  {4f770b32-b4a3-437c-81b1-ae1e8ba532db}, !- Inlet Branch Name 1
  {65b18b08-4de5-4a2f-ade3-59e9d229fd46}, !- Inlet Branch Name 2
  {ef6c7e09-6107-4788-bbcb-4b9ede68db5c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {bfa9daa7-f5d0-4d3d-a8f2-912e983221d9}, !- Handle
  Connector Splitter 8,                   !- Name
  {67548637-278d-4841-a6c7-a1d55aea6621}, !- Inlet Branch Name
  {449e2de3-4c91-48fe-9ed5-7d675655132c}, !- Outlet Branch Name 1
  {af9f9d51-933c-4d96-914b-4c8d4ee5f874}, !- Outlet Branch Name 2
  {612c13f5-2edc-4f49-bfdc-8ee181c4cf19}; !- Outlet Branch Name 3

OS:Connection,
  {7d46e93c-c3df-4329-b440-7f288183a889}, !- Handle
  {64bfc4f1-3bf7-4928-be89-2c8391d00e1b}, !- Source Object
  17,                                     !- Outlet Port
  {dc425754-4ff2-47fe-89b3-ec1302f4a5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449e2de3-4c91-48fe-9ed5-7d675655132c}, !- Handle
  {bfa9daa7-f5d0-4d3d-a8f2-912e983221d9}, !- Source Object
  3,                                      !- Outlet Port
  {9eae6119-5566-47c6-a908-decdb9bf1471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ea25a7-a81a-4614-9791-55fbbee5d5c3}, !- Handle
  {ac62f876-ca4e-4b11-94b2-ff60ba5f76df}, !- Source Object
  3,                                      !- Outlet Port
  {64bfc4f1-3bf7-4928-be89-2c8391d00e1b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5c9bb5d2-5bda-47a5-9453-ef006382ed21}, !- Handle
  {64bfc4f1-3bf7-4928-be89-2c8391d00e1b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7568b6d2-e464-48f7-89d7-a44088321523}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {e0065e76-ab71-448f-b05a-0bfcb718c207}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {80daada4-d63d-4bd5-9354-1948f2376c5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80daada4-d63d-4bd5-9354-1948f2376c5e}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b23c20c2-394c-4a11-9256-13669ffbe425}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {e0065e76-ab71-448f-b05a-0bfcb718c207}, !- Schedule Name
  {e66d6e9a-4471-48b7-9a49-7ffa371f3314}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4d712986-095a-40fc-87d7-0ed8dc476056}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {a695b46d-c278-4927-ab7f-cd18491044b2}, !- Inlet Node Name
  {895d2610-7f2a-433a-b402-cb58df633066}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {133902cf-0ff2-4fa1-9dfa-0725e42229a3}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {895d2610-7f2a-433a-b402-cb58df633066}, !- Inlet Port
  {b340472c-8e6b-4081-bcb8-3dcea13e9569}; !- Outlet Port

OS:Connection,
  {a695b46d-c278-4927-ab7f-cd18491044b2}, !- Handle
  {059d55e2-d86a-4f21-a489-92fc5e6fae40}, !- Source Object
  3,                                      !- Outlet Port
  {4d712986-095a-40fc-87d7-0ed8dc476056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895d2610-7f2a-433a-b402-cb58df633066}, !- Handle
  {4d712986-095a-40fc-87d7-0ed8dc476056}, !- Source Object
  3,                                      !- Outlet Port
  {133902cf-0ff2-4fa1-9dfa-0725e42229a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b340472c-8e6b-4081-bcb8-3dcea13e9569}, !- Handle
  {133902cf-0ff2-4fa1-9dfa-0725e42229a3}, !- Source Object
  3,                                      !- Outlet Port
  {a7e648df-1410-40c4-ae67-ec8dae776daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e7644cb3-e6eb-4573-979a-383fe14a06a2}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {692ec1f1-17b5-4062-ab19-c19a73dbd684}, !- Inlet Node Name
  {4cdcc4cd-f475-441b-8b12-a2045a58a3bf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {803c6470-e6ca-499d-8ebd-5578725b6c56}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {4cdcc4cd-f475-441b-8b12-a2045a58a3bf}, !- Inlet Port
  {67548637-278d-4841-a6c7-a1d55aea6621}; !- Outlet Port

OS:Connection,
  {4cdcc4cd-f475-441b-8b12-a2045a58a3bf}, !- Handle
  {e7644cb3-e6eb-4573-979a-383fe14a06a2}, !- Source Object
  3,                                      !- Outlet Port
  {803c6470-e6ca-499d-8ebd-5578725b6c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67548637-278d-4841-a6c7-a1d55aea6621}, !- Handle
  {803c6470-e6ca-499d-8ebd-5578725b6c56}, !- Source Object
  3,                                      !- Outlet Port
  {bfa9daa7-f5d0-4d3d-a8f2-912e983221d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {db829e30-f136-410f-86ed-1803963f5007}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 17tons 1.1kW/ton 18tons 0.8kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.45000148336757,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {777036dc-85c2-4d9c-8b4e-09bfc0e23caf}, !- Cooling Capacity Function of Temperature Curve Name
  {b62c9063-01ad-4cbe-ab3b-15f0016d4dba}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {63859057-0329-46e2-928b-c99fa4379ace}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {2a14252f-5237-47de-952a-428dce3c7e57}, !- Chilled Water Inlet Node Name
  {96aa6b0a-187c-4ff6-875c-35e7f6a3c2cb}, !- Chilled Water Outlet Node Name
  {9539443a-ee1c-4b49-8b3d-c78ed7c88010}, !- Condenser Inlet Node Name
  {b6b9ace8-64fa-4543-98d7-cb4e5d7da7eb}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {38fd6a62-0500-4a62-b309-e5e40a43d8f9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {66d27eb9-5258-4480-af40-f50a919e1e0c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2ca123d-23d5-4521-9a31-d93e8440a9cd}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {913a0692-eacf-4a75-981d-b6d7f8d143db}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {96aa6b0a-187c-4ff6-875c-35e7f6a3c2cb}, !- Inlet Port
  {1ca2147b-f306-4429-b1f2-64c24bd6a3e2}; !- Outlet Port

OS:Connection,
  {2a14252f-5237-47de-952a-428dce3c7e57}, !- Handle
  {9076a08a-4a55-4ff8-8d4d-dc116ea27501}, !- Source Object
  3,                                      !- Outlet Port
  {db829e30-f136-410f-86ed-1803963f5007}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {96aa6b0a-187c-4ff6-875c-35e7f6a3c2cb}, !- Handle
  {db829e30-f136-410f-86ed-1803963f5007}, !- Source Object
  16,                                     !- Outlet Port
  {913a0692-eacf-4a75-981d-b6d7f8d143db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca2147b-f306-4429-b1f2-64c24bd6a3e2}, !- Handle
  {913a0692-eacf-4a75-981d-b6d7f8d143db}, !- Source Object
  3,                                      !- Outlet Port
  {613bf6e6-b4dc-4ee8-b8c3-d922ab21de3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e35ea295-4fa7-4bfb-9ba9-4439ed6c89ba}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {1dea13d5-6e5d-4d6a-90f3-e9e9ffff903e}, !- Inlet Port
  {9539443a-ee1c-4b49-8b3d-c78ed7c88010}; !- Outlet Port

OS:Connection,
  {1dea13d5-6e5d-4d6a-90f3-e9e9ffff903e}, !- Handle
  {3c16dfdf-02ee-4ec9-baa1-db6300477d30}, !- Source Object
  4,                                      !- Outlet Port
  {e35ea295-4fa7-4bfb-9ba9-4439ed6c89ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c998c5-9105-48bd-9941-06a66c7088fc}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {b6b9ace8-64fa-4543-98d7-cb4e5d7da7eb}, !- Inlet Port
  {014e39cc-90e1-49be-abec-d030f718d2ea}; !- Outlet Port

OS:Connection,
  {9539443a-ee1c-4b49-8b3d-c78ed7c88010}, !- Handle
  {e35ea295-4fa7-4bfb-9ba9-4439ed6c89ba}, !- Source Object
  3,                                      !- Outlet Port
  {db829e30-f136-410f-86ed-1803963f5007}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b6b9ace8-64fa-4543-98d7-cb4e5d7da7eb}, !- Handle
  {db829e30-f136-410f-86ed-1803963f5007}, !- Source Object
  18,                                     !- Outlet Port
  {e7c998c5-9105-48bd-9941-06a66c7088fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014e39cc-90e1-49be-abec-d030f718d2ea}, !- Handle
  {e7c998c5-9105-48bd-9941-06a66c7088fc}, !- Source Object
  3,                                      !- Outlet Port
  {eee9cece-c33a-4b2f-9d36-468fb5853848}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ac2008b-43ef-4b50-a88c-5b4c8fda559d}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {d2f9c9fc-35f1-42a8-8161-1719dbcedac6}, !- Inlet Node Name
  {3c814a4d-5a84-439c-9a33-5274ce8f911d}; !- Outlet Node Name

OS:Node,
  {ea03c917-86dc-4742-a19e-f7526d4b6ff7}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {f3faa595-7800-4841-85b1-f6f7767a20f5}, !- Inlet Port
  {d2f9c9fc-35f1-42a8-8161-1719dbcedac6}; !- Outlet Port

OS:Connection,
  {f3faa595-7800-4841-85b1-f6f7767a20f5}, !- Handle
  {a7e648df-1410-40c4-ae67-ec8dae776daa}, !- Source Object
  4,                                      !- Outlet Port
  {ea03c917-86dc-4742-a19e-f7526d4b6ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5db26fdd-8ee2-48fc-8cda-ad88380f280d}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {3c814a4d-5a84-439c-9a33-5274ce8f911d}, !- Inlet Port
  {87987c98-8d62-4b35-83e9-5a6f0c56469e}; !- Outlet Port

OS:Connection,
  {d2f9c9fc-35f1-42a8-8161-1719dbcedac6}, !- Handle
  {ea03c917-86dc-4742-a19e-f7526d4b6ff7}, !- Source Object
  3,                                      !- Outlet Port
  {5ac2008b-43ef-4b50-a88c-5b4c8fda559d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c814a4d-5a84-439c-9a33-5274ce8f911d}, !- Handle
  {5ac2008b-43ef-4b50-a88c-5b4c8fda559d}, !- Source Object
  3,                                      !- Outlet Port
  {5db26fdd-8ee2-48fc-8cda-ad88380f280d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87987c98-8d62-4b35-83e9-5a6f0c56469e}, !- Handle
  {5db26fdd-8ee2-48fc-8cda-ad88380f280d}, !- Source Object
  3,                                      !- Outlet Port
  {613bf6e6-b4dc-4ee8-b8c3-d922ab21de3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02261874-519b-45a8-8960-67ac1e4b8e79}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {2cb3bfaa-649d-4f1d-ad11-f386cd1112fa}, !- Inlet Node Name
  {bb9fcde5-3279-4e28-bf96-264ea5376939}; !- Outlet Node Name

OS:Node,
  {2a23a3c7-a9a8-4e2a-ad31-614ea8e92eff}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {bb9fcde5-3279-4e28-bf96-264ea5376939}, !- Inlet Port
  {4f770b32-b4a3-437c-81b1-ae1e8ba532db}; !- Outlet Port

OS:Connection,
  {2cb3bfaa-649d-4f1d-ad11-f386cd1112fa}, !- Handle
  {9eae6119-5566-47c6-a908-decdb9bf1471}, !- Source Object
  3,                                      !- Outlet Port
  {02261874-519b-45a8-8960-67ac1e4b8e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9fcde5-3279-4e28-bf96-264ea5376939}, !- Handle
  {02261874-519b-45a8-8960-67ac1e4b8e79}, !- Source Object
  3,                                      !- Outlet Port
  {2a23a3c7-a9a8-4e2a-ad31-614ea8e92eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f770b32-b4a3-437c-81b1-ae1e8ba532db}, !- Handle
  {2a23a3c7-a9a8-4e2a-ad31-614ea8e92eff}, !- Source Object
  3,                                      !- Outlet Port
  {779c158b-28f0-4065-949b-4991940e714b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a70ea5a-8562-42be-8170-6f87ce1fcecd}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {613e2737-52f7-44ca-99bc-fbcb8a3151ab}, !- Inlet Node Name
  {592722f5-8203-4b89-8e01-e0019f1cf4e3}; !- Outlet Node Name

OS:Node,
  {a28b8069-3109-45c5-8a8e-ba2995ad1412}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {a2a56dda-71da-4623-9621-433db21307dc}, !- Inlet Port
  {613e2737-52f7-44ca-99bc-fbcb8a3151ab}; !- Outlet Port

OS:Connection,
  {a2a56dda-71da-4623-9621-433db21307dc}, !- Handle
  {613bf6e6-b4dc-4ee8-b8c3-d922ab21de3e}, !- Source Object
  2,                                      !- Outlet Port
  {a28b8069-3109-45c5-8a8e-ba2995ad1412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613e2737-52f7-44ca-99bc-fbcb8a3151ab}, !- Handle
  {a28b8069-3109-45c5-8a8e-ba2995ad1412}, !- Source Object
  3,                                      !- Outlet Port
  {2a70ea5a-8562-42be-8170-6f87ce1fcecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592722f5-8203-4b89-8e01-e0019f1cf4e3}, !- Handle
  {2a70ea5a-8562-42be-8170-6f87ce1fcecd}, !- Source Object
  3,                                      !- Outlet Port
  {e66d6e9a-4471-48b7-9a49-7ffa371f3314}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ccf8fcb-8bcb-46ae-aede-64cbb7458337}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {708f62ad-51a0-4484-80b0-e0235def1b39}, !- Inlet Node Name
  {7f395067-9c06-4de7-b128-ac2040e64641}; !- Outlet Node Name

OS:Node,
  {8e203968-08ca-42b6-8dfd-3ee9f3635721}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {7f395067-9c06-4de7-b128-ac2040e64641}, !- Inlet Port
  {692ec1f1-17b5-4062-ab19-c19a73dbd684}; !- Outlet Port

OS:Connection,
  {708f62ad-51a0-4484-80b0-e0235def1b39}, !- Handle
  {dc425754-4ff2-47fe-89b3-ec1302f4a5de}, !- Source Object
  3,                                      !- Outlet Port
  {1ccf8fcb-8bcb-46ae-aede-64cbb7458337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f395067-9c06-4de7-b128-ac2040e64641}, !- Handle
  {1ccf8fcb-8bcb-46ae-aede-64cbb7458337}, !- Source Object
  3,                                      !- Outlet Port
  {8e203968-08ca-42b6-8dfd-3ee9f3635721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692ec1f1-17b5-4062-ab19-c19a73dbd684}, !- Handle
  {8e203968-08ca-42b6-8dfd-3ee9f3635721}, !- Source Object
  3,                                      !- Outlet Port
  {e7644cb3-e6eb-4573-979a-383fe14a06a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {940b48ca-e083-4c8f-b989-ff72cadb6236}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {038d2d56-3200-42a8-af01-df2c01b4bc30}, !- Inlet Node Name
  {998779f6-255d-49d3-b6bb-eb451c3af8b4}; !- Outlet Node Name

OS:Node,
  {bc67d292-d3ef-426c-991a-1bf90a98111a}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {bcb77ba0-428d-4870-91e3-06a219dd6872}, !- Inlet Port
  {038d2d56-3200-42a8-af01-df2c01b4bc30}; !- Outlet Port

OS:Connection,
  {bcb77ba0-428d-4870-91e3-06a219dd6872}, !- Handle
  {779c158b-28f0-4065-949b-4991940e714b}, !- Source Object
  2,                                      !- Outlet Port
  {bc67d292-d3ef-426c-991a-1bf90a98111a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038d2d56-3200-42a8-af01-df2c01b4bc30}, !- Handle
  {bc67d292-d3ef-426c-991a-1bf90a98111a}, !- Source Object
  3,                                      !- Outlet Port
  {940b48ca-e083-4c8f-b989-ff72cadb6236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998779f6-255d-49d3-b6bb-eb451c3af8b4}, !- Handle
  {940b48ca-e083-4c8f-b989-ff72cadb6236}, !- Source Object
  3,                                      !- Outlet Port
  {ac62f876-ca4e-4b11-94b2-ff60ba5f76df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {427371a6-4921-4f60-97bc-a2cb4cf7ab49}, !- Handle
  15 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule
  {c7163394-3b8c-4dd6-9993-1acd16f04dc0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14e03b06-3ca5-4103-ad60-acb04091dd50}, !- Supply Side Inlet Node Name
  {7375384e-0ebd-442e-aba4-ed8ee89d1f38}, !- Demand Side Outlet Node Name
  {d077455c-9805-4fd1-9b59-4b9c27ff9c16}, !- Demand Side Inlet Node A
  {9e9dcf19-307a-4f46-a69e-cc3f97891825}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Demand Mixer Name
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {05880658-5adc-4251-b69a-d01c95c89339}, !- Handle
  15 Zone VAV Supply Inlet Node,          !- Name
  {14e03b06-3ca5-4103-ad60-acb04091dd50}, !- Inlet Port
  {3fe434bb-b7a9-4912-9ec6-6fd01e3f597c}; !- Outlet Port

OS:Node,
  {f9f04732-65ee-4255-9d38-e24fa828f5fb}, !- Handle
  15 Zone VAV Supply Outlet Node,         !- Name
  {c6d4a2a6-63a4-45f9-b81f-0c149d329261}, !- Inlet Port
  {9e9dcf19-307a-4f46-a69e-cc3f97891825}; !- Outlet Port

OS:Connection,
  {14e03b06-3ca5-4103-ad60-acb04091dd50}, !- Handle
  {427371a6-4921-4f60-97bc-a2cb4cf7ab49}, !- Source Object
  8,                                      !- Outlet Port
  {05880658-5adc-4251-b69a-d01c95c89339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9dcf19-307a-4f46-a69e-cc3f97891825}, !- Handle
  {f9f04732-65ee-4255-9d38-e24fa828f5fb}, !- Source Object
  3,                                      !- Outlet Port
  {427371a6-4921-4f60-97bc-a2cb4cf7ab49}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4e1863f5-eb5c-4beb-a77d-f2c0607d89be}, !- Handle
  15 Zone VAV Demand Inlet Node,          !- Name
  {d077455c-9805-4fd1-9b59-4b9c27ff9c16}, !- Inlet Port
  {994daf87-5385-4aa9-870f-56a9b878a113}; !- Outlet Port

OS:Node,
  {8934de10-2317-4354-b7a6-0608e092a05b}, !- Handle
  15 Zone VAV Demand Outlet Node,         !- Name
  {0ee13317-1d28-4a65-9a55-7c328ae27b5f}, !- Inlet Port
  {7375384e-0ebd-442e-aba4-ed8ee89d1f38}; !- Outlet Port

OS:Node,
  {c19ab13f-70bd-44ba-8cbd-5fab3bfc0059}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {faed4ef6-a89f-4741-a66d-e21e620ed350}, !- Inlet Port
  {515ac0e8-f8e3-4e15-9253-1cd30be71e02}; !- Outlet Port

OS:Connection,
  {d077455c-9805-4fd1-9b59-4b9c27ff9c16}, !- Handle
  {427371a6-4921-4f60-97bc-a2cb4cf7ab49}, !- Source Object
  10,                                     !- Outlet Port
  {4e1863f5-eb5c-4beb-a77d-f2c0607d89be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7375384e-0ebd-442e-aba4-ed8ee89d1f38}, !- Handle
  {8934de10-2317-4354-b7a6-0608e092a05b}, !- Source Object
  3,                                      !- Outlet Port
  {427371a6-4921-4f60-97bc-a2cb4cf7ab49}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {994daf87-5385-4aa9-870f-56a9b878a113}, !- Inlet Node Name
  {1a2279ec-5303-4a88-8bd6-7a302815f250}, !- Outlet Node Name 1
  {60cceaf6-25df-4b63-8e24-111c68b7ab26}, !- Outlet Node Name 2
  {2908f3b8-b303-41bd-8a5f-2c9c6f3e2380}, !- Outlet Node Name 3
  {2d032077-cbd5-457d-bbd7-e1e1a2e12a4c}, !- Outlet Node Name 4
  {2bda3130-97c4-4f9e-adf7-5595ffd0a4a4}, !- Outlet Node Name 5
  {67745e80-4318-46c3-8db3-01ba5bafae95}, !- Outlet Node Name 6
  {376e4af1-2caa-4d31-b6d6-f1061f4815fb}, !- Outlet Node Name 7
  {7f9ec9b2-afef-4981-be71-92e4c4ef50e2}, !- Outlet Node Name 8
  {fde63a1c-9b58-4f5c-b275-2efe8f1c312b}, !- Outlet Node Name 9
  {55140c19-a7e0-4039-8350-3bd7e5efeb6a}, !- Outlet Node Name 10
  {837f5235-4d4c-4fa9-8a43-ae55527f2ceb}, !- Outlet Node Name 11
  {4359aae2-4680-4bf3-8577-9aabff63481f}, !- Outlet Node Name 12
  {1cb9dae9-670c-4f93-a708-dc00d3f0833b}, !- Outlet Node Name 13
  {d2cfb4d6-187d-4d95-a0c7-7283cfd4cef4}, !- Outlet Node Name 14
  {4f33141f-0e90-4d71-a435-76c0bf4b3ab7}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0ee13317-1d28-4a65-9a55-7c328ae27b5f}, !- Outlet Node Name
  {eab74fd7-dd85-4a92-9a3c-32321c11f081}, !- Inlet Node Name 1
  {ac374519-9a01-461e-b352-b0b1c3affc5f}, !- Inlet Node Name 2
  {2d214808-28a1-4e04-a7bf-36cf07ee1f40}, !- Inlet Node Name 3
  {1f0005e4-0270-4310-93bb-355df189908e}, !- Inlet Node Name 4
  {94b92a00-7eab-47e2-a75f-80c78b0c51e2}, !- Inlet Node Name 5
  {fefdaf56-84df-445c-a504-73e070d69df7}, !- Inlet Node Name 6
  {9e171d64-3ceb-41bb-8b33-afa63b184617}, !- Inlet Node Name 7
  {a6d75daa-f80c-4ad7-b1af-75243abee20d}, !- Inlet Node Name 8
  {3adb33d2-f66a-4b0e-a4f2-1f5e610e5219}, !- Inlet Node Name 9
  {8ac4a730-e95c-4338-afb0-b4764745de2f}, !- Inlet Node Name 10
  {981f48a6-0896-4a85-9b54-6548f3a9d9ae}, !- Inlet Node Name 11
  {01c9a758-4172-48db-8822-925bf1909f78}, !- Inlet Node Name 12
  {a1427864-ef69-429e-8f28-c0f5d39c0f6a}, !- Inlet Node Name 13
  {6206491f-e2cc-4f3e-9c91-c4206e7de42e}, !- Inlet Node Name 14
  {6799a30f-0ed4-4462-afd8-6a294cc0f6df}; !- Inlet Node Name 15

OS:Connection,
  {994daf87-5385-4aa9-870f-56a9b878a113}, !- Handle
  {4e1863f5-eb5c-4beb-a77d-f2c0607d89be}, !- Source Object
  3,                                      !- Outlet Port
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee13317-1d28-4a65-9a55-7c328ae27b5f}, !- Handle
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Source Object
  2,                                      !- Outlet Port
  {8934de10-2317-4354-b7a6-0608e092a05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2feba930-c38e-45bd-8ad7-dc97ed0d3c19}, !- Handle
  {427371a6-4921-4f60-97bc-a2cb4cf7ab49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.256463040717528,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7163394-3b8c-4dd6-9993-1acd16f04dc0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {51ed178c-e8f7-4ca0-81c3-da68e8951112}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {bfc6a5a1-2054-42bd-8367-43dbb8f71f1f}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {3ab825a2-1f8f-4f92-a4db-b0c6f3c454da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ab825a2-1f8f-4f92-a4db-b0c6f3c454da}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  12.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778;                       !- Value Until Time 2

OS:SetpointManager:Scheduled,
  {d76d0d7b-9e85-42b4-8918-a7babea77202}, !- Handle
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {bfc6a5a1-2054-42bd-8367-43dbb8f71f1f}, !- Schedule Name
  {f9f04732-65ee-4255-9d38-e24fa828f5fb}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b0051c0e-c186-4835-ab56-809460713e67}, !- Handle
  15 Zone VAV Fan,                        !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.4,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {40e0b393-4c8c-4413-b5ac-bbda178a4da7}, !- Air Inlet Node Name
  {c6d4a2a6-63a4-45f9-b81f-0c149d329261}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {c6d4a2a6-63a4-45f9-b81f-0c149d329261}, !- Handle
  {b0051c0e-c186-4835-ab56-809460713e67}, !- Source Object
  17,                                     !- Outlet Port
  {f9f04732-65ee-4255-9d38-e24fa828f5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {55a4f634-7a70-4717-be73-73e67ffbd984}, !- Handle
  15 Zone VAV Main Htg Coil,              !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6530b44-6743-4522-ae14-1269d8a66006}, !- Water Inlet Node Name
  {6f5c64e9-2ecd-441f-a9df-1d0ef62ba3cd}, !- Water Outlet Node Name
  {308f26a1-5cef-4e4b-aed2-78fbc144a0fe}, !- Air Inlet Node Name
  {aff36b98-adae-4e19-bacf-68468ebbcad5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a00b876a-d439-42fd-a3f4-8c25f75f8758}, !- Handle
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {aa047a53-a1af-4ab1-ad7f-90831b8294c9}, !- Inlet Port
  {c6530b44-6743-4522-ae14-1269d8a66006}; !- Outlet Port

OS:Connection,
  {aa047a53-a1af-4ab1-ad7f-90831b8294c9}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  4,                                      !- Outlet Port
  {a00b876a-d439-42fd-a3f4-8c25f75f8758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eb73c9b-d4fc-4c33-a564-91f857842220}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {6f5c64e9-2ecd-441f-a9df-1d0ef62ba3cd}, !- Inlet Port
  {79ac1eb4-296f-4a35-907a-ddc8afb7f2d2}; !- Outlet Port

OS:Connection,
  {c6530b44-6743-4522-ae14-1269d8a66006}, !- Handle
  {a00b876a-d439-42fd-a3f4-8c25f75f8758}, !- Source Object
  3,                                      !- Outlet Port
  {55a4f634-7a70-4717-be73-73e67ffbd984}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f5c64e9-2ecd-441f-a9df-1d0ef62ba3cd}, !- Handle
  {55a4f634-7a70-4717-be73-73e67ffbd984}, !- Source Object
  6,                                      !- Outlet Port
  {6eb73c9b-d4fc-4c33-a564-91f857842220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ac1eb4-296f-4a35-907a-ddc8afb7f2d2}, !- Handle
  {6eb73c9b-d4fc-4c33-a564-91f857842220}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c37d6246-9912-4477-a58a-5f6b6695f166}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {aff36b98-adae-4e19-bacf-68468ebbcad5}, !- Inlet Port
  {40e0b393-4c8c-4413-b5ac-bbda178a4da7}; !- Outlet Port

OS:Connection,
  {aff36b98-adae-4e19-bacf-68468ebbcad5}, !- Handle
  {55a4f634-7a70-4717-be73-73e67ffbd984}, !- Source Object
  8,                                      !- Outlet Port
  {c37d6246-9912-4477-a58a-5f6b6695f166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e0b393-4c8c-4413-b5ac-bbda178a4da7}, !- Handle
  {c37d6246-9912-4477-a58a-5f6b6695f166}, !- Source Object
  3,                                      !- Outlet Port
  {b0051c0e-c186-4835-ab56-809460713e67}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b24211b6-81a5-42bf-9794-efdfc85a3cd8}, !- Handle
  15 Zone VAV Main Htg Coil Controller,   !- Name
  {55a4f634-7a70-4717-be73-73e67ffbd984}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4680ccc5-15f6-4ceb-87b5-97ecceb8179b}, !- Handle
  15 Zone VAV Clg Coil,                   !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {39f071a1-63f0-4bbf-8fb1-3cf976c317b5}, !- Water Inlet Node Name
  {9ef1bbf1-c8e2-472d-ae0a-f32d3412624f}, !- Water Outlet Node Name
  {3a2063c6-c74f-462e-804d-d9bd10f6ff45}, !- Air Inlet Node Name
  {7489eaa1-501c-4102-8cea-f9430d41cac1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6bbd6e2a-2bb1-49b9-b832-f36ad1f9f607}, !- Handle
  15 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {af9f9d51-933c-4d96-914b-4c8d4ee5f874}, !- Inlet Port
  {39f071a1-63f0-4bbf-8fb1-3cf976c317b5}; !- Outlet Port

OS:Connection,
  {af9f9d51-933c-4d96-914b-4c8d4ee5f874}, !- Handle
  {bfa9daa7-f5d0-4d3d-a8f2-912e983221d9}, !- Source Object
  4,                                      !- Outlet Port
  {6bbd6e2a-2bb1-49b9-b832-f36ad1f9f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e82fe0d6-45ab-4838-835a-1e3afd1f6b41}, !- Handle
  15 Zone VAV Clg Coil Outlet Water Node, !- Name
  {9ef1bbf1-c8e2-472d-ae0a-f32d3412624f}, !- Inlet Port
  {65b18b08-4de5-4a2f-ade3-59e9d229fd46}; !- Outlet Port

OS:Connection,
  {39f071a1-63f0-4bbf-8fb1-3cf976c317b5}, !- Handle
  {6bbd6e2a-2bb1-49b9-b832-f36ad1f9f607}, !- Source Object
  3,                                      !- Outlet Port
  {4680ccc5-15f6-4ceb-87b5-97ecceb8179b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9ef1bbf1-c8e2-472d-ae0a-f32d3412624f}, !- Handle
  {4680ccc5-15f6-4ceb-87b5-97ecceb8179b}, !- Source Object
  11,                                     !- Outlet Port
  {e82fe0d6-45ab-4838-835a-1e3afd1f6b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b18b08-4de5-4a2f-ade3-59e9d229fd46}, !- Handle
  {e82fe0d6-45ab-4838-835a-1e3afd1f6b41}, !- Source Object
  3,                                      !- Outlet Port
  {779c158b-28f0-4065-949b-4991940e714b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {156ca105-768c-44ec-bfdf-74e636c90d95}, !- Handle
  15 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {7489eaa1-501c-4102-8cea-f9430d41cac1}, !- Inlet Port
  {308f26a1-5cef-4e4b-aed2-78fbc144a0fe}; !- Outlet Port

OS:Connection,
  {7489eaa1-501c-4102-8cea-f9430d41cac1}, !- Handle
  {4680ccc5-15f6-4ceb-87b5-97ecceb8179b}, !- Source Object
  13,                                     !- Outlet Port
  {156ca105-768c-44ec-bfdf-74e636c90d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308f26a1-5cef-4e4b-aed2-78fbc144a0fe}, !- Handle
  {156ca105-768c-44ec-bfdf-74e636c90d95}, !- Source Object
  3,                                      !- Outlet Port
  {55a4f634-7a70-4717-be73-73e67ffbd984}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c9992c7e-747c-4fa6-a231-cc61bcd834e7}, !- Handle
  15 Zone VAV Clg Coil Controller,        !- Name
  {4680ccc5-15f6-4ceb-87b5-97ecceb8179b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {f3756023-900a-4260-9ab9-7e4e090a0699}, !- Handle
  15 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {264aef07-9341-4768-aab3-3d7cbc54b9f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {264aef07-9341-4768-aab3-3d7cbc54b9f4}, !- Handle
  15 Zone VAV Vent Controller,            !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3a27e39-e3aa-4245-b40b-86835c8a34b3}, !- Handle
  15 Zone VAV OA System,                  !- Name
  {f3756023-900a-4260-9ab9-7e4e090a0699}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b4cf21cb-226f-41a0-b5b1-367ebfdda69f}, !- Mixed Air Node Name
  {fe27a838-d231-4e62-828e-98cd6ea50b94}, !- Outdoor Air Stream Node Name
  {cd818b57-bf4d-40b0-9e4a-106fc307e653}, !- Relief Air Stream Node Name
  {3fe434bb-b7a9-4912-9ec6-6fd01e3f597c}; !- Return Air Stream Node Name

OS:Node,
  {e9a1df5d-d5b0-49da-ac32-a88d417a5989}, !- Handle
  15 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {fe27a838-d231-4e62-828e-98cd6ea50b94}; !- Outlet Port

OS:Connection,
  {fe27a838-d231-4e62-828e-98cd6ea50b94}, !- Handle
  {e9a1df5d-d5b0-49da-ac32-a88d417a5989}, !- Source Object
  3,                                      !- Outlet Port
  {e3a27e39-e3aa-4245-b40b-86835c8a34b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6818ec1b-2eae-43f3-8112-c51b76c49bbb}, !- Handle
  15 Zone VAV Relief Air Node,            !- Name
  {cd818b57-bf4d-40b0-9e4a-106fc307e653}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd818b57-bf4d-40b0-9e4a-106fc307e653}, !- Handle
  {e3a27e39-e3aa-4245-b40b-86835c8a34b3}, !- Source Object
  7,                                      !- Outlet Port
  {6818ec1b-2eae-43f3-8112-c51b76c49bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cab38e8-8b45-48e5-bc7e-a21a99629b4f}, !- Handle
  15 Zone VAV Mixed Air Node,             !- Name
  {b4cf21cb-226f-41a0-b5b1-367ebfdda69f}, !- Inlet Port
  {3a2063c6-c74f-462e-804d-d9bd10f6ff45}; !- Outlet Port

OS:Connection,
  {3fe434bb-b7a9-4912-9ec6-6fd01e3f597c}, !- Handle
  {05880658-5adc-4251-b69a-d01c95c89339}, !- Source Object
  3,                                      !- Outlet Port
  {e3a27e39-e3aa-4245-b40b-86835c8a34b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4cf21cb-226f-41a0-b5b1-367ebfdda69f}, !- Handle
  {e3a27e39-e3aa-4245-b40b-86835c8a34b3}, !- Source Object
  5,                                      !- Outlet Port
  {5cab38e8-8b45-48e5-bc7e-a21a99629b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2063c6-c74f-462e-804d-d9bd10f6ff45}, !- Handle
  {5cab38e8-8b45-48e5-bc7e-a21a99629b4f}, !- Source Object
  3,                                      !- Outlet Port
  {4680ccc5-15f6-4ceb-87b5-97ecceb8179b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {51ed178c-e8f7-4ca0-81c3-da68e8951112}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {80d46056-1d9a-4670-ac93-f96ec3f2db0a}, !- Control Zone or Zone List Name
  {d2550995-0178-4fee-99a2-61c1a16f7fc1}, !- Cooling Control Zone or Zone List Name
  {aba7c834-01af-4651-ac8b-6794430c4dc0}, !- Heating Control Zone or Zone List Name
  {763f73c9-0ed9-4044-b989-d2ec9e85190c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80d46056-1d9a-4670-ac93-f96ec3f2db0a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d2550995-0178-4fee-99a2-61c1a16f7fc1}, !- Handle
  {f7dee29f-a15d-4039-9ced-8d53760e9e61}; !- Name

OS:ModelObjectList,
  {aba7c834-01af-4651-ac8b-6794430c4dc0}, !- Handle
  {0057fbbf-e644-4bf9-aa29-5aa019d05fcd}; !- Name

OS:ModelObjectList,
  {763f73c9-0ed9-4044-b989-d2ec9e85190c}, !- Handle
  {b5409256-bf57-417a-a88c-e6ad9e47c9f1}; !- Name

OS:Coil:Heating:Water,
  {7e3eefe4-f616-4e1e-ba0a-0edd5cacd15b}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f66d7077-8e3e-4979-8049-023bdeecb255}, !- Water Inlet Node Name
  {47fa9bcd-93f4-4eb5-852e-d66fe1bdd997}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d097a4bf-ff9d-4fc9-8e4e-ff1560425794}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cefa1cef-f821-4803-b602-f7fd0315962a}, !- Inlet Port
  {f66d7077-8e3e-4979-8049-023bdeecb255}; !- Outlet Port

OS:Connection,
  {cefa1cef-f821-4803-b602-f7fd0315962a}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  5,                                      !- Outlet Port
  {d097a4bf-ff9d-4fc9-8e4e-ff1560425794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1c17303-19b9-4916-b0e5-74a064cef445}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {47fa9bcd-93f4-4eb5-852e-d66fe1bdd997}, !- Inlet Port
  {836dbef1-d3e4-49a0-bbb1-f44031ae8421}; !- Outlet Port

OS:Connection,
  {f66d7077-8e3e-4979-8049-023bdeecb255}, !- Handle
  {d097a4bf-ff9d-4fc9-8e4e-ff1560425794}, !- Source Object
  3,                                      !- Outlet Port
  {7e3eefe4-f616-4e1e-ba0a-0edd5cacd15b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47fa9bcd-93f4-4eb5-852e-d66fe1bdd997}, !- Handle
  {7e3eefe4-f616-4e1e-ba0a-0edd5cacd15b}, !- Source Object
  6,                                      !- Outlet Port
  {d1c17303-19b9-4916-b0e5-74a064cef445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836dbef1-d3e4-49a0-bbb1-f44031ae8421}, !- Handle
  {d1c17303-19b9-4916-b0e5-74a064cef445}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3d2ed02e-d12b-449a-af6b-1073c6b57af1}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Reheat Coil Controller, !- Name
  {7e3eefe4-f616-4e1e-ba0a-0edd5cacd15b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f2adb01-d594-4132-b49c-019c951b2f49}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {da9d032e-11f3-4f6e-aaa1-661b93cbce25}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e3eefe4-f616-4e1e-ba0a-0edd5cacd15b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {faed4ef6-a89f-4741-a66d-e21e620ed350}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2481f050-8e04-4460-84c6-e7ac6c24cbd3}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Return Air Node, !- Name
  {e6371f3e-6e03-4966-9203-f65a733aa0f2}, !- Inlet Port
  {eab74fd7-dd85-4a92-9a3c-32321c11f081}; !- Outlet Port

OS:Connection,
  {515ac0e8-f8e3-4e15-9253-1cd30be71e02}, !- Handle
  {c19ab13f-70bd-44ba-8cbd-5fab3bfc0059}, !- Source Object
  3,                                      !- Outlet Port
  {2f8ba7cf-506f-4411-bc92-1082ae2b83bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6371f3e-6e03-4966-9203-f65a733aa0f2}, !- Handle
  {1cce6534-2a1d-4d7c-a3d4-ae38f7f0794d}, !- Source Object
  3,                                      !- Outlet Port
  {2481f050-8e04-4460-84c6-e7ac6c24cbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab74fd7-dd85-4a92-9a3c-32321c11f081}, !- Handle
  {2481f050-8e04-4460-84c6-e7ac6c24cbd3}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa3ca4d6-cff9-48de-afe1-345dd71303e9}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1a2279ec-5303-4a88-8bd6-7a302815f250}, !- Inlet Port
  {da9d032e-11f3-4f6e-aaa1-661b93cbce25}; !- Outlet Port

OS:Connection,
  {1a2279ec-5303-4a88-8bd6-7a302815f250}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  3,                                      !- Outlet Port
  {fa3ca4d6-cff9-48de-afe1-345dd71303e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9d032e-11f3-4f6e-aaa1-661b93cbce25}, !- Handle
  {fa3ca4d6-cff9-48de-afe1-345dd71303e9}, !- Source Object
  3,                                      !- Outlet Port
  {2f2adb01-d594-4132-b49c-019c951b2f49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faed4ef6-a89f-4741-a66d-e21e620ed350}, !- Handle
  {2f2adb01-d594-4132-b49c-019c951b2f49}, !- Source Object
  12,                                     !- Outlet Port
  {c19ab13f-70bd-44ba-8cbd-5fab3bfc0059}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ee002fd5-1e8e-435b-b441-e02a6f1c4d94}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {abc0aa0f-b83c-4367-ac3e-7343cea27578}, !- Water Inlet Node Name
  {e8c79019-e724-4166-b88d-75caad7f21fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97253fa7-21ac-447d-bc8c-9c41ba41dd0c}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9d402eb4-9afa-4335-84af-86b1c733154e}, !- Inlet Port
  {abc0aa0f-b83c-4367-ac3e-7343cea27578}; !- Outlet Port

OS:Connection,
  {9d402eb4-9afa-4335-84af-86b1c733154e}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  6,                                      !- Outlet Port
  {97253fa7-21ac-447d-bc8c-9c41ba41dd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56761632-5bf7-403a-b44c-00a29083bfe5}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e8c79019-e724-4166-b88d-75caad7f21fc}, !- Inlet Port
  {9104b6a3-42e1-4dbc-974d-a3140bd67b50}; !- Outlet Port

OS:Connection,
  {abc0aa0f-b83c-4367-ac3e-7343cea27578}, !- Handle
  {97253fa7-21ac-447d-bc8c-9c41ba41dd0c}, !- Source Object
  3,                                      !- Outlet Port
  {ee002fd5-1e8e-435b-b441-e02a6f1c4d94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8c79019-e724-4166-b88d-75caad7f21fc}, !- Handle
  {ee002fd5-1e8e-435b-b441-e02a6f1c4d94}, !- Source Object
  6,                                      !- Outlet Port
  {56761632-5bf7-403a-b44c-00a29083bfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9104b6a3-42e1-4dbc-974d-a3140bd67b50}, !- Handle
  {56761632-5bf7-403a-b44c-00a29083bfe5}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {74056930-992b-4fc2-b309-8047e4f18646}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Reheat Coil Controller, !- Name
  {ee002fd5-1e8e-435b-b441-e02a6f1c4d94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02656b66-08fa-4e8b-abe0-a8dfe77394e5}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {a45465fa-3a83-4348-b624-823ae00ccbb1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee002fd5-1e8e-435b-b441-e02a6f1c4d94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a9035e5-cc76-45b9-9004-f928009f70aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b77c8c01-8e7a-4344-99b1-0ab9709f00b9}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6a9035e5-cc76-45b9-9004-f928009f70aa}, !- Inlet Port
  {43b9e4d9-dbf0-446f-b0d2-84eb4a70f4db}; !- Outlet Port

OS:Node,
  {513bc694-1db0-426b-9f45-d1c8bc3e797e}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Return Air Node, !- Name
  {6ab4d8a5-5475-4a00-ac08-53769868f217}, !- Inlet Port
  {ac374519-9a01-461e-b352-b0b1c3affc5f}; !- Outlet Port

OS:Connection,
  {43b9e4d9-dbf0-446f-b0d2-84eb4a70f4db}, !- Handle
  {b77c8c01-8e7a-4344-99b1-0ab9709f00b9}, !- Source Object
  3,                                      !- Outlet Port
  {473bd480-d54a-4808-887b-ae9ce860bfe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab4d8a5-5475-4a00-ac08-53769868f217}, !- Handle
  {a95af69e-e94d-4f99-844a-62b31adc6e96}, !- Source Object
  3,                                      !- Outlet Port
  {513bc694-1db0-426b-9f45-d1c8bc3e797e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac374519-9a01-461e-b352-b0b1c3affc5f}, !- Handle
  {513bc694-1db0-426b-9f45-d1c8bc3e797e}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {91bf2c63-b289-4c81-a105-386a7cb66f49}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {60cceaf6-25df-4b63-8e24-111c68b7ab26}, !- Inlet Port
  {a45465fa-3a83-4348-b624-823ae00ccbb1}; !- Outlet Port

OS:Connection,
  {60cceaf6-25df-4b63-8e24-111c68b7ab26}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  4,                                      !- Outlet Port
  {91bf2c63-b289-4c81-a105-386a7cb66f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45465fa-3a83-4348-b624-823ae00ccbb1}, !- Handle
  {91bf2c63-b289-4c81-a105-386a7cb66f49}, !- Source Object
  3,                                      !- Outlet Port
  {02656b66-08fa-4e8b-abe0-a8dfe77394e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a9035e5-cc76-45b9-9004-f928009f70aa}, !- Handle
  {02656b66-08fa-4e8b-abe0-a8dfe77394e5}, !- Source Object
  12,                                     !- Outlet Port
  {b77c8c01-8e7a-4344-99b1-0ab9709f00b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8f849d80-8bf3-47dc-b2d2-7a0c497da39b}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a28c76b8-d716-430e-94a3-4a8f08286ec0}, !- Water Inlet Node Name
  {cc1efd18-b09f-4fdb-8f50-a797c86c9cd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d865b0ec-869e-476c-a8d6-81ba0bcbfaf0}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ba9f3285-9dcf-4c66-9669-b9097af6a83d}, !- Inlet Port
  {a28c76b8-d716-430e-94a3-4a8f08286ec0}; !- Outlet Port

OS:Connection,
  {ba9f3285-9dcf-4c66-9669-b9097af6a83d}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  7,                                      !- Outlet Port
  {d865b0ec-869e-476c-a8d6-81ba0bcbfaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {157856cf-9aba-4eb0-8208-1ee757fb03ce}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cc1efd18-b09f-4fdb-8f50-a797c86c9cd9}, !- Inlet Port
  {0484c0bb-1ec5-459d-a7ca-9ec71aca559e}; !- Outlet Port

OS:Connection,
  {a28c76b8-d716-430e-94a3-4a8f08286ec0}, !- Handle
  {d865b0ec-869e-476c-a8d6-81ba0bcbfaf0}, !- Source Object
  3,                                      !- Outlet Port
  {8f849d80-8bf3-47dc-b2d2-7a0c497da39b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc1efd18-b09f-4fdb-8f50-a797c86c9cd9}, !- Handle
  {8f849d80-8bf3-47dc-b2d2-7a0c497da39b}, !- Source Object
  6,                                      !- Outlet Port
  {157856cf-9aba-4eb0-8208-1ee757fb03ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0484c0bb-1ec5-459d-a7ca-9ec71aca559e}, !- Handle
  {157856cf-9aba-4eb0-8208-1ee757fb03ce}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ab173687-6da4-4b82-b08f-a6b82a2c4474}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Reheat Coil Controller, !- Name
  {8f849d80-8bf3-47dc-b2d2-7a0c497da39b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {923c20d3-7cae-4321-940c-5b597263b4e3}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {4e4dedc6-fac0-467b-b949-5753de7b3055}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f849d80-8bf3-47dc-b2d2-7a0c497da39b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05420a48-eda9-4216-919e-240f060b6117}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82ef04e3-620c-4c4d-b2d9-b96885b6ed74}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {05420a48-eda9-4216-919e-240f060b6117}, !- Inlet Port
  {b9b57d22-9d67-4ec2-9121-4b1c55aadfe4}; !- Outlet Port

OS:Node,
  {db9c38eb-84c4-4586-9d0b-650148c3c386}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Return Air Node, !- Name
  {037e1f18-112c-44ff-95a9-b9dc05af28be}, !- Inlet Port
  {2d214808-28a1-4e04-a7bf-36cf07ee1f40}; !- Outlet Port

OS:Connection,
  {b9b57d22-9d67-4ec2-9121-4b1c55aadfe4}, !- Handle
  {82ef04e3-620c-4c4d-b2d9-b96885b6ed74}, !- Source Object
  3,                                      !- Outlet Port
  {b74826ab-f354-49b0-951d-4ca5fb197222}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {037e1f18-112c-44ff-95a9-b9dc05af28be}, !- Handle
  {714aeeb3-4a7a-4fca-a05b-f935fc2d8725}, !- Source Object
  3,                                      !- Outlet Port
  {db9c38eb-84c4-4586-9d0b-650148c3c386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d214808-28a1-4e04-a7bf-36cf07ee1f40}, !- Handle
  {db9c38eb-84c4-4586-9d0b-650148c3c386}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bff49f9f-0fd2-4f40-b6ab-2dd020d236e8}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2908f3b8-b303-41bd-8a5f-2c9c6f3e2380}, !- Inlet Port
  {4e4dedc6-fac0-467b-b949-5753de7b3055}; !- Outlet Port

OS:Connection,
  {2908f3b8-b303-41bd-8a5f-2c9c6f3e2380}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  5,                                      !- Outlet Port
  {bff49f9f-0fd2-4f40-b6ab-2dd020d236e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4dedc6-fac0-467b-b949-5753de7b3055}, !- Handle
  {bff49f9f-0fd2-4f40-b6ab-2dd020d236e8}, !- Source Object
  3,                                      !- Outlet Port
  {923c20d3-7cae-4321-940c-5b597263b4e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05420a48-eda9-4216-919e-240f060b6117}, !- Handle
  {923c20d3-7cae-4321-940c-5b597263b4e3}, !- Source Object
  12,                                     !- Outlet Port
  {82ef04e3-620c-4c4d-b2d9-b96885b6ed74}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {afed451d-24f9-4713-be18-22d000ff4d85}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b029e38-9229-49f8-8ec3-54380ccd4a5c}, !- Water Inlet Node Name
  {490b2d21-784d-40c8-9e29-8f8a83803567}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {685f5814-2ee7-4b1c-8461-6195ac5d3fbd}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {dfeae84a-c048-4d81-b05b-fb614755841c}, !- Inlet Port
  {0b029e38-9229-49f8-8ec3-54380ccd4a5c}; !- Outlet Port

OS:Connection,
  {dfeae84a-c048-4d81-b05b-fb614755841c}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  8,                                      !- Outlet Port
  {685f5814-2ee7-4b1c-8461-6195ac5d3fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {746d917d-8051-4cc9-99ff-fb660a7c00d5}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {490b2d21-784d-40c8-9e29-8f8a83803567}, !- Inlet Port
  {2ff570d3-4f91-4b36-ae0f-08bb69abc67c}; !- Outlet Port

OS:Connection,
  {0b029e38-9229-49f8-8ec3-54380ccd4a5c}, !- Handle
  {685f5814-2ee7-4b1c-8461-6195ac5d3fbd}, !- Source Object
  3,                                      !- Outlet Port
  {afed451d-24f9-4713-be18-22d000ff4d85}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {490b2d21-784d-40c8-9e29-8f8a83803567}, !- Handle
  {afed451d-24f9-4713-be18-22d000ff4d85}, !- Source Object
  6,                                      !- Outlet Port
  {746d917d-8051-4cc9-99ff-fb660a7c00d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff570d3-4f91-4b36-ae0f-08bb69abc67c}, !- Handle
  {746d917d-8051-4cc9-99ff-fb660a7c00d5}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {597fc29a-eeb4-4b96-96e6-7cb74adefb56}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Reheat Coil Controller, !- Name
  {afed451d-24f9-4713-be18-22d000ff4d85}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b9e7663-008c-45f4-90f9-357e4a57a538}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {4b55a23c-f751-4ec0-b5f3-7407fb86ee4f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {afed451d-24f9-4713-be18-22d000ff4d85}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b91f07a-1f83-40a3-a074-ea7a42f14552}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87cb9ed1-6832-4379-973a-68c99c8b9342}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9b91f07a-1f83-40a3-a074-ea7a42f14552}, !- Inlet Port
  {f2afd1a2-4a68-4b09-9c57-74a4aa4c3e5f}; !- Outlet Port

OS:Node,
  {8cfe2905-1412-498d-8d2b-03f77a614fbe}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Return Air Node, !- Name
  {662f7212-3e2b-4a93-847b-0741e59bb036}, !- Inlet Port
  {1f0005e4-0270-4310-93bb-355df189908e}; !- Outlet Port

OS:Connection,
  {f2afd1a2-4a68-4b09-9c57-74a4aa4c3e5f}, !- Handle
  {87cb9ed1-6832-4379-973a-68c99c8b9342}, !- Source Object
  3,                                      !- Outlet Port
  {89a173b4-6bb6-4ee8-b83c-ec993f78ab5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {662f7212-3e2b-4a93-847b-0741e59bb036}, !- Handle
  {6c774346-3cbe-47e4-be91-f3d7b88b7e78}, !- Source Object
  3,                                      !- Outlet Port
  {8cfe2905-1412-498d-8d2b-03f77a614fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0005e4-0270-4310-93bb-355df189908e}, !- Handle
  {8cfe2905-1412-498d-8d2b-03f77a614fbe}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30ca58a3-a1bd-4046-857b-b97502fc4650}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2d032077-cbd5-457d-bbd7-e1e1a2e12a4c}, !- Inlet Port
  {4b55a23c-f751-4ec0-b5f3-7407fb86ee4f}; !- Outlet Port

OS:Connection,
  {2d032077-cbd5-457d-bbd7-e1e1a2e12a4c}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  6,                                      !- Outlet Port
  {30ca58a3-a1bd-4046-857b-b97502fc4650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b55a23c-f751-4ec0-b5f3-7407fb86ee4f}, !- Handle
  {30ca58a3-a1bd-4046-857b-b97502fc4650}, !- Source Object
  3,                                      !- Outlet Port
  {3b9e7663-008c-45f4-90f9-357e4a57a538}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b91f07a-1f83-40a3-a074-ea7a42f14552}, !- Handle
  {3b9e7663-008c-45f4-90f9-357e4a57a538}, !- Source Object
  12,                                     !- Outlet Port
  {87cb9ed1-6832-4379-973a-68c99c8b9342}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85c248a4-2e72-4369-8052-42ee072d6d57}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9aad5609-2481-4423-b6ed-b1f596531a99}, !- Water Inlet Node Name
  {302f19cb-3ea5-4e08-983d-bd1d39d24d62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1656a8cb-c5bd-401c-9d6d-c85d92b1e0d7}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {187e3947-54ae-4c09-81de-8dd8bce9b4e8}, !- Inlet Port
  {9aad5609-2481-4423-b6ed-b1f596531a99}; !- Outlet Port

OS:Connection,
  {187e3947-54ae-4c09-81de-8dd8bce9b4e8}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  9,                                      !- Outlet Port
  {1656a8cb-c5bd-401c-9d6d-c85d92b1e0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc90ace2-52a9-4759-934d-5afbfe4a9c59}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {302f19cb-3ea5-4e08-983d-bd1d39d24d62}, !- Inlet Port
  {0756fe17-50ab-40ae-ae46-c99d0cf02c7b}; !- Outlet Port

OS:Connection,
  {9aad5609-2481-4423-b6ed-b1f596531a99}, !- Handle
  {1656a8cb-c5bd-401c-9d6d-c85d92b1e0d7}, !- Source Object
  3,                                      !- Outlet Port
  {85c248a4-2e72-4369-8052-42ee072d6d57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {302f19cb-3ea5-4e08-983d-bd1d39d24d62}, !- Handle
  {85c248a4-2e72-4369-8052-42ee072d6d57}, !- Source Object
  6,                                      !- Outlet Port
  {dc90ace2-52a9-4759-934d-5afbfe4a9c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0756fe17-50ab-40ae-ae46-c99d0cf02c7b}, !- Handle
  {dc90ace2-52a9-4759-934d-5afbfe4a9c59}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {994d1cbc-4134-4d1c-a104-1371877b2d87}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Reheat Coil Controller, !- Name
  {85c248a4-2e72-4369-8052-42ee072d6d57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {32fd3bff-b248-4e0e-830e-d45835cdaec6}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {10904a1b-379a-4741-8819-fe22bb21b6fc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85c248a4-2e72-4369-8052-42ee072d6d57}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5925cd8e-c420-4191-a2f5-975f9f34b65e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff24cc55-108b-4641-8800-7e242986ef60}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5925cd8e-c420-4191-a2f5-975f9f34b65e}, !- Inlet Port
  {f581a2c7-70e2-42c1-8d67-5c2b5a8bfe30}; !- Outlet Port

OS:Node,
  {60e1a177-7ef0-43d9-97aa-9fb3ee4534b1}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Return Air Node, !- Name
  {b2997f49-0ac2-4544-9e71-44ea83ebac69}, !- Inlet Port
  {94b92a00-7eab-47e2-a75f-80c78b0c51e2}; !- Outlet Port

OS:Connection,
  {f581a2c7-70e2-42c1-8d67-5c2b5a8bfe30}, !- Handle
  {ff24cc55-108b-4641-8800-7e242986ef60}, !- Source Object
  3,                                      !- Outlet Port
  {06bdd2c3-7d1a-4b04-9e53-f5ccc6374c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2997f49-0ac2-4544-9e71-44ea83ebac69}, !- Handle
  {c0f5a5d4-0e42-4d5c-bb63-e30e2e7fd904}, !- Source Object
  3,                                      !- Outlet Port
  {60e1a177-7ef0-43d9-97aa-9fb3ee4534b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b92a00-7eab-47e2-a75f-80c78b0c51e2}, !- Handle
  {60e1a177-7ef0-43d9-97aa-9fb3ee4534b1}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {862994b3-ebfb-4db3-b488-bd76e3fcbe91}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2bda3130-97c4-4f9e-adf7-5595ffd0a4a4}, !- Inlet Port
  {10904a1b-379a-4741-8819-fe22bb21b6fc}; !- Outlet Port

OS:Connection,
  {2bda3130-97c4-4f9e-adf7-5595ffd0a4a4}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  7,                                      !- Outlet Port
  {862994b3-ebfb-4db3-b488-bd76e3fcbe91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10904a1b-379a-4741-8819-fe22bb21b6fc}, !- Handle
  {862994b3-ebfb-4db3-b488-bd76e3fcbe91}, !- Source Object
  3,                                      !- Outlet Port
  {32fd3bff-b248-4e0e-830e-d45835cdaec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5925cd8e-c420-4191-a2f5-975f9f34b65e}, !- Handle
  {32fd3bff-b248-4e0e-830e-d45835cdaec6}, !- Source Object
  12,                                     !- Outlet Port
  {ff24cc55-108b-4641-8800-7e242986ef60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2fa1e574-17df-4693-8c83-fbcf3a95e8f0}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {948a7ab0-2036-42af-a969-d3e425b07b29}, !- Water Inlet Node Name
  {808918c4-ecd7-43ee-8a67-cab6e584c1c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95916412-b05e-4c96-9d91-9d87543da07b}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6791ebf4-91bd-416e-a406-35344378f563}, !- Inlet Port
  {948a7ab0-2036-42af-a969-d3e425b07b29}; !- Outlet Port

OS:Connection,
  {6791ebf4-91bd-416e-a406-35344378f563}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  10,                                     !- Outlet Port
  {95916412-b05e-4c96-9d91-9d87543da07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95a7b410-f1d5-4cdd-b32a-b8eeef262710}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {808918c4-ecd7-43ee-8a67-cab6e584c1c1}, !- Inlet Port
  {d9569e9a-6f4f-4f1e-bac9-94e693b14a1a}; !- Outlet Port

OS:Connection,
  {948a7ab0-2036-42af-a969-d3e425b07b29}, !- Handle
  {95916412-b05e-4c96-9d91-9d87543da07b}, !- Source Object
  3,                                      !- Outlet Port
  {2fa1e574-17df-4693-8c83-fbcf3a95e8f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {808918c4-ecd7-43ee-8a67-cab6e584c1c1}, !- Handle
  {2fa1e574-17df-4693-8c83-fbcf3a95e8f0}, !- Source Object
  6,                                      !- Outlet Port
  {95a7b410-f1d5-4cdd-b32a-b8eeef262710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9569e9a-6f4f-4f1e-bac9-94e693b14a1a}, !- Handle
  {95a7b410-f1d5-4cdd-b32a-b8eeef262710}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87c12156-b96c-48f4-8189-e925187d0e67}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Reheat Coil Controller, !- Name
  {2fa1e574-17df-4693-8c83-fbcf3a95e8f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ae8cebe-7597-4996-abdd-ab1d56e939d2}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {3abfd85d-821b-4fe2-bee0-523a7f385fbc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640880304161249,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2fa1e574-17df-4693-8c83-fbcf3a95e8f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45d686da-9aa6-45bf-b5e7-62749830cc88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9e212a7-f1e6-4ec4-befd-aec201aee1ed}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {45d686da-9aa6-45bf-b5e7-62749830cc88}, !- Inlet Port
  {de744104-a4db-4610-ab39-b40852ee4d05}; !- Outlet Port

OS:Node,
  {c56ac26a-de41-4f30-b919-12ee9cae3f9d}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Return Air Node, !- Name
  {e2969dcc-28ab-43c9-b217-eeb0d2b6c9c0}, !- Inlet Port
  {fefdaf56-84df-445c-a504-73e070d69df7}; !- Outlet Port

OS:Connection,
  {de744104-a4db-4610-ab39-b40852ee4d05}, !- Handle
  {b9e212a7-f1e6-4ec4-befd-aec201aee1ed}, !- Source Object
  3,                                      !- Outlet Port
  {06ea0f0f-ac28-4cc9-8a76-5d669961df37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2969dcc-28ab-43c9-b217-eeb0d2b6c9c0}, !- Handle
  {005e5958-c823-40aa-b54f-01f8be95153d}, !- Source Object
  3,                                      !- Outlet Port
  {c56ac26a-de41-4f30-b919-12ee9cae3f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefdaf56-84df-445c-a504-73e070d69df7}, !- Handle
  {c56ac26a-de41-4f30-b919-12ee9cae3f9d}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89046f81-cab4-4357-bb75-099974121b1d}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {67745e80-4318-46c3-8db3-01ba5bafae95}, !- Inlet Port
  {3abfd85d-821b-4fe2-bee0-523a7f385fbc}; !- Outlet Port

OS:Connection,
  {67745e80-4318-46c3-8db3-01ba5bafae95}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  8,                                      !- Outlet Port
  {89046f81-cab4-4357-bb75-099974121b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abfd85d-821b-4fe2-bee0-523a7f385fbc}, !- Handle
  {89046f81-cab4-4357-bb75-099974121b1d}, !- Source Object
  3,                                      !- Outlet Port
  {3ae8cebe-7597-4996-abdd-ab1d56e939d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45d686da-9aa6-45bf-b5e7-62749830cc88}, !- Handle
  {3ae8cebe-7597-4996-abdd-ab1d56e939d2}, !- Source Object
  12,                                     !- Outlet Port
  {b9e212a7-f1e6-4ec4-befd-aec201aee1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c4bd9092-ea01-416e-931a-eb80cb919a97}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a54e100-247c-44ca-b24a-cf827f3938b8}, !- Water Inlet Node Name
  {3e1bc766-67f1-4966-bb65-93bbbd1891bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f95016b8-37b1-4a15-b596-c8e33ed00b95}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {679ab8e6-a89e-4bbf-996f-12b01d80700c}, !- Inlet Port
  {6a54e100-247c-44ca-b24a-cf827f3938b8}; !- Outlet Port

OS:Connection,
  {679ab8e6-a89e-4bbf-996f-12b01d80700c}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  11,                                     !- Outlet Port
  {f95016b8-37b1-4a15-b596-c8e33ed00b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac273c4a-0280-4a97-97d1-33653d136804}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3e1bc766-67f1-4966-bb65-93bbbd1891bc}, !- Inlet Port
  {edf24058-c799-4bed-8694-b71ecc98f5b5}; !- Outlet Port

OS:Connection,
  {6a54e100-247c-44ca-b24a-cf827f3938b8}, !- Handle
  {f95016b8-37b1-4a15-b596-c8e33ed00b95}, !- Source Object
  3,                                      !- Outlet Port
  {c4bd9092-ea01-416e-931a-eb80cb919a97}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e1bc766-67f1-4966-bb65-93bbbd1891bc}, !- Handle
  {c4bd9092-ea01-416e-931a-eb80cb919a97}, !- Source Object
  6,                                      !- Outlet Port
  {ac273c4a-0280-4a97-97d1-33653d136804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf24058-c799-4bed-8694-b71ecc98f5b5}, !- Handle
  {ac273c4a-0280-4a97-97d1-33653d136804}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4cf9b4b-2657-433a-8925-ab4c48188196}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Reheat Coil Controller, !- Name
  {c4bd9092-ea01-416e-931a-eb80cb919a97}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef71dab4-40a8-4b3d-8c96-4ce7b6543678}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {affef4d4-ccf1-4f17-84f2-9b8e42275ecc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.440482207707616,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c4bd9092-ea01-416e-931a-eb80cb919a97}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67b603aa-4682-4989-ae95-55beb80abcbd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19642432-c239-4421-a0ac-1a1f60a2d7bf}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {67b603aa-4682-4989-ae95-55beb80abcbd}, !- Inlet Port
  {f2aabe00-2a11-485a-9224-6900354631a2}; !- Outlet Port

OS:Node,
  {13c97e91-ee05-4a89-8125-328974b184c1}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Return Air Node, !- Name
  {8d2415bd-0122-42b9-9db1-d93fd7bba4f5}, !- Inlet Port
  {9e171d64-3ceb-41bb-8b33-afa63b184617}; !- Outlet Port

OS:Connection,
  {f2aabe00-2a11-485a-9224-6900354631a2}, !- Handle
  {19642432-c239-4421-a0ac-1a1f60a2d7bf}, !- Source Object
  3,                                      !- Outlet Port
  {0837bf27-0f69-4edc-bd44-ba14ba9b6495}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d2415bd-0122-42b9-9db1-d93fd7bba4f5}, !- Handle
  {51c8a5e4-0b3c-47ac-ac41-c87277e77f0f}, !- Source Object
  3,                                      !- Outlet Port
  {13c97e91-ee05-4a89-8125-328974b184c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e171d64-3ceb-41bb-8b33-afa63b184617}, !- Handle
  {13c97e91-ee05-4a89-8125-328974b184c1}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d9d70f6d-222a-48dd-a88d-7c571d55c900}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {376e4af1-2caa-4d31-b6d6-f1061f4815fb}, !- Inlet Port
  {affef4d4-ccf1-4f17-84f2-9b8e42275ecc}; !- Outlet Port

OS:Connection,
  {376e4af1-2caa-4d31-b6d6-f1061f4815fb}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  9,                                      !- Outlet Port
  {d9d70f6d-222a-48dd-a88d-7c571d55c900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affef4d4-ccf1-4f17-84f2-9b8e42275ecc}, !- Handle
  {d9d70f6d-222a-48dd-a88d-7c571d55c900}, !- Source Object
  3,                                      !- Outlet Port
  {ef71dab4-40a8-4b3d-8c96-4ce7b6543678}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67b603aa-4682-4989-ae95-55beb80abcbd}, !- Handle
  {ef71dab4-40a8-4b3d-8c96-4ce7b6543678}, !- Source Object
  12,                                     !- Outlet Port
  {19642432-c239-4421-a0ac-1a1f60a2d7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {58842757-593f-4d29-bd37-8bad794e0b6e}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b96ba789-8bf3-4a70-b085-9632979d64db}, !- Water Inlet Node Name
  {d6e68027-efae-4242-8165-00a53d5e4312}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {551d0288-c3fb-4648-b771-01bb9e5db278}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {160d311b-cbf0-4661-9b3a-fc7d6413a429}, !- Inlet Port
  {b96ba789-8bf3-4a70-b085-9632979d64db}; !- Outlet Port

OS:Connection,
  {160d311b-cbf0-4661-9b3a-fc7d6413a429}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  12,                                     !- Outlet Port
  {551d0288-c3fb-4648-b771-01bb9e5db278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a6db6e5-99ae-4e39-9145-2aa032963419}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d6e68027-efae-4242-8165-00a53d5e4312}, !- Inlet Port
  {6b0d8221-f8fa-4a94-af83-fd719e8a742b}; !- Outlet Port

OS:Connection,
  {b96ba789-8bf3-4a70-b085-9632979d64db}, !- Handle
  {551d0288-c3fb-4648-b771-01bb9e5db278}, !- Source Object
  3,                                      !- Outlet Port
  {58842757-593f-4d29-bd37-8bad794e0b6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6e68027-efae-4242-8165-00a53d5e4312}, !- Handle
  {58842757-593f-4d29-bd37-8bad794e0b6e}, !- Source Object
  6,                                      !- Outlet Port
  {5a6db6e5-99ae-4e39-9145-2aa032963419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0d8221-f8fa-4a94-af83-fd719e8a742b}, !- Handle
  {5a6db6e5-99ae-4e39-9145-2aa032963419}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ede26c2-81b2-46e8-857d-5688b0b124d3}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Reheat Coil Controller, !- Name
  {58842757-593f-4d29-bd37-8bad794e0b6e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38222ab3-292b-4a3d-a762-53836085f103}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {e860b00e-9554-4da5-b7e9-b11cf33a7877}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58842757-593f-4d29-bd37-8bad794e0b6e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2be20da-d525-4227-8071-6e7cb5b84fc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c31d35d-9377-4460-ac9e-89c2110eca31}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b2be20da-d525-4227-8071-6e7cb5b84fc5}, !- Inlet Port
  {29938113-a636-4581-b858-2a3f2ec849b8}; !- Outlet Port

OS:Node,
  {2e02af8b-422a-4d46-b575-3b737eb50cdb}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Return Air Node, !- Name
  {a42efaab-5b26-4404-a7b7-f37ef95376ae}, !- Inlet Port
  {a6d75daa-f80c-4ad7-b1af-75243abee20d}; !- Outlet Port

OS:Connection,
  {29938113-a636-4581-b858-2a3f2ec849b8}, !- Handle
  {9c31d35d-9377-4460-ac9e-89c2110eca31}, !- Source Object
  3,                                      !- Outlet Port
  {08108d2c-a576-47bc-a986-a53fe428ef04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a42efaab-5b26-4404-a7b7-f37ef95376ae}, !- Handle
  {38f9618b-a4b0-4eb7-a6a7-eff609abcd68}, !- Source Object
  3,                                      !- Outlet Port
  {2e02af8b-422a-4d46-b575-3b737eb50cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d75daa-f80c-4ad7-b1af-75243abee20d}, !- Handle
  {2e02af8b-422a-4d46-b575-3b737eb50cdb}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {53660d37-8c36-4ae6-8554-d951585f9f4b}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7f9ec9b2-afef-4981-be71-92e4c4ef50e2}, !- Inlet Port
  {e860b00e-9554-4da5-b7e9-b11cf33a7877}; !- Outlet Port

OS:Connection,
  {7f9ec9b2-afef-4981-be71-92e4c4ef50e2}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  10,                                     !- Outlet Port
  {53660d37-8c36-4ae6-8554-d951585f9f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e860b00e-9554-4da5-b7e9-b11cf33a7877}, !- Handle
  {53660d37-8c36-4ae6-8554-d951585f9f4b}, !- Source Object
  3,                                      !- Outlet Port
  {38222ab3-292b-4a3d-a762-53836085f103}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2be20da-d525-4227-8071-6e7cb5b84fc5}, !- Handle
  {38222ab3-292b-4a3d-a762-53836085f103}, !- Source Object
  12,                                     !- Outlet Port
  {9c31d35d-9377-4460-ac9e-89c2110eca31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb173c9d-8740-44f7-ac58-d19b81795516}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eeb20235-3fb4-42a6-a685-0cb7a780156e}, !- Water Inlet Node Name
  {106f9cdb-9424-4425-ab3a-d52269a08b1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28bb8b82-083c-497f-8ddd-74e4739d14c6}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {35050f1a-ac6f-499e-ae94-c18c2c213e97}, !- Inlet Port
  {eeb20235-3fb4-42a6-a685-0cb7a780156e}; !- Outlet Port

OS:Connection,
  {35050f1a-ac6f-499e-ae94-c18c2c213e97}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  13,                                     !- Outlet Port
  {28bb8b82-083c-497f-8ddd-74e4739d14c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f42c7db-ab70-4006-9481-8dd2368379b4}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {106f9cdb-9424-4425-ab3a-d52269a08b1b}, !- Inlet Port
  {b7b0f1bf-7735-4760-8384-ef163582a9cb}; !- Outlet Port

OS:Connection,
  {eeb20235-3fb4-42a6-a685-0cb7a780156e}, !- Handle
  {28bb8b82-083c-497f-8ddd-74e4739d14c6}, !- Source Object
  3,                                      !- Outlet Port
  {eb173c9d-8740-44f7-ac58-d19b81795516}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {106f9cdb-9424-4425-ab3a-d52269a08b1b}, !- Handle
  {eb173c9d-8740-44f7-ac58-d19b81795516}, !- Source Object
  6,                                      !- Outlet Port
  {9f42c7db-ab70-4006-9481-8dd2368379b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b0f1bf-7735-4760-8384-ef163582a9cb}, !- Handle
  {9f42c7db-ab70-4006-9481-8dd2368379b4}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1212c985-a872-4ddf-90a3-ba9b1d28dda5}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Reheat Coil Controller, !- Name
  {eb173c9d-8740-44f7-ac58-d19b81795516}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1bf63024-532a-4eb2-849e-c245f6cc5112}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {bd3bceb5-52c2-41d1-ab34-fc6fc429ffab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb173c9d-8740-44f7-ac58-d19b81795516}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3b99fa2-1d9b-47fa-a050-1dfdd07bdfa9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bd28629-308b-4ab1-a127-9a785564151f}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c3b99fa2-1d9b-47fa-a050-1dfdd07bdfa9}, !- Inlet Port
  {e220d3e1-f7d5-4546-b46c-abdcad7efef6}; !- Outlet Port

OS:Node,
  {2ba7e974-278f-449d-a7ac-4549fc0507c5}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Return Air Node, !- Name
  {51fca2b6-af56-47a8-897e-e44cf5a1c6b4}, !- Inlet Port
  {3adb33d2-f66a-4b0e-a4f2-1f5e610e5219}; !- Outlet Port

OS:Connection,
  {e220d3e1-f7d5-4546-b46c-abdcad7efef6}, !- Handle
  {2bd28629-308b-4ab1-a127-9a785564151f}, !- Source Object
  3,                                      !- Outlet Port
  {cecc2611-34ac-4ffd-8466-ba05671e7402}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51fca2b6-af56-47a8-897e-e44cf5a1c6b4}, !- Handle
  {770f1d6a-e7f1-4e51-9498-a825461e6e29}, !- Source Object
  3,                                      !- Outlet Port
  {2ba7e974-278f-449d-a7ac-4549fc0507c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adb33d2-f66a-4b0e-a4f2-1f5e610e5219}, !- Handle
  {2ba7e974-278f-449d-a7ac-4549fc0507c5}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c75b7c0b-cf0f-40e0-8044-7bb5a8531428}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fde63a1c-9b58-4f5c-b275-2efe8f1c312b}, !- Inlet Port
  {bd3bceb5-52c2-41d1-ab34-fc6fc429ffab}; !- Outlet Port

OS:Connection,
  {fde63a1c-9b58-4f5c-b275-2efe8f1c312b}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  11,                                     !- Outlet Port
  {c75b7c0b-cf0f-40e0-8044-7bb5a8531428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3bceb5-52c2-41d1-ab34-fc6fc429ffab}, !- Handle
  {c75b7c0b-cf0f-40e0-8044-7bb5a8531428}, !- Source Object
  3,                                      !- Outlet Port
  {1bf63024-532a-4eb2-849e-c245f6cc5112}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3b99fa2-1d9b-47fa-a050-1dfdd07bdfa9}, !- Handle
  {1bf63024-532a-4eb2-849e-c245f6cc5112}, !- Source Object
  12,                                     !- Outlet Port
  {2bd28629-308b-4ab1-a127-9a785564151f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d7929ca-6240-453c-8ea8-5ac906eacb09}, !- Handle
  Zone Mtl Laundry A  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce273b96-7250-4974-b35a-385bc0ceb4e4}, !- Water Inlet Node Name
  {b2074136-0f3e-4e79-ad0d-d425bfe683f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0cdce04f-8780-4637-ab15-c05a97f07982}, !- Handle
  Zone Mtl Laundry A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f7e01f7f-c885-4f6a-9424-a43b5dc52b30}, !- Inlet Port
  {ce273b96-7250-4974-b35a-385bc0ceb4e4}; !- Outlet Port

OS:Connection,
  {f7e01f7f-c885-4f6a-9424-a43b5dc52b30}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  14,                                     !- Outlet Port
  {0cdce04f-8780-4637-ab15-c05a97f07982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79cb9b46-7d27-4eb2-97c5-aa81deb9cdb8}, !- Handle
  Zone Mtl Laundry A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b2074136-0f3e-4e79-ad0d-d425bfe683f0}, !- Inlet Port
  {01009585-2e2f-47f1-acf9-49b6c35fdd99}; !- Outlet Port

OS:Connection,
  {ce273b96-7250-4974-b35a-385bc0ceb4e4}, !- Handle
  {0cdce04f-8780-4637-ab15-c05a97f07982}, !- Source Object
  3,                                      !- Outlet Port
  {1d7929ca-6240-453c-8ea8-5ac906eacb09}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2074136-0f3e-4e79-ad0d-d425bfe683f0}, !- Handle
  {1d7929ca-6240-453c-8ea8-5ac906eacb09}, !- Source Object
