  6,                                      !- Outlet Port
  {79cb9b46-7d27-4eb2-97c5-aa81deb9cdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01009585-2e2f-47f1-acf9-49b6c35fdd99}, !- Handle
  {79cb9b46-7d27-4eb2-97c5-aa81deb9cdb8}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3598471-41ef-46fd-b001-e5687caf4e1a}, !- Handle
  Zone Mtl Laundry A  - Story Ground Reheat Coil Controller, !- Name
  {1d7929ca-6240-453c-8ea8-5ac906eacb09}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {819138ec-099c-4ea8-88a7-713721e3dd41}, !- Handle
  Zone Mtl Laundry A  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {56a1ad34-eba2-4edc-ab67-ef31ce790f8b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d7929ca-6240-453c-8ea8-5ac906eacb09}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4462efa6-1e13-4c41-87fc-459bd92b7776}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {814ebd76-ad0d-4854-ad5b-31bba28641b9}, !- Handle
  Zone Mtl Laundry A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4462efa6-1e13-4c41-87fc-459bd92b7776}, !- Inlet Port
  {0f2bc6a2-21fc-466d-b1b8-c68331e60913}; !- Outlet Port

OS:Node,
  {7265875d-a68e-4f08-a53c-8c4de6119864}, !- Handle
  Zone Mtl Laundry A  - Story Ground Return Air Node, !- Name
  {51021278-27b9-4a5f-b408-469227230c45}, !- Inlet Port
  {8ac4a730-e95c-4338-afb0-b4764745de2f}; !- Outlet Port

OS:Connection,
  {0f2bc6a2-21fc-466d-b1b8-c68331e60913}, !- Handle
  {814ebd76-ad0d-4854-ad5b-31bba28641b9}, !- Source Object
  3,                                      !- Outlet Port
  {5f4fd7ff-76e7-4b9f-9b10-d42539e3b6fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51021278-27b9-4a5f-b408-469227230c45}, !- Handle
  {eea75c38-35f2-4578-b583-9bf9531afa77}, !- Source Object
  3,                                      !- Outlet Port
  {7265875d-a68e-4f08-a53c-8c4de6119864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac4a730-e95c-4338-afb0-b4764745de2f}, !- Handle
  {7265875d-a68e-4f08-a53c-8c4de6119864}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f8166c7-82d8-4464-a652-e176ca22e070}, !- Handle
  Zone Mtl Laundry A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {55140c19-a7e0-4039-8350-3bd7e5efeb6a}, !- Inlet Port
  {56a1ad34-eba2-4edc-ab67-ef31ce790f8b}; !- Outlet Port

OS:Connection,
  {55140c19-a7e0-4039-8350-3bd7e5efeb6a}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  12,                                     !- Outlet Port
  {9f8166c7-82d8-4464-a652-e176ca22e070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a1ad34-eba2-4edc-ab67-ef31ce790f8b}, !- Handle
  {9f8166c7-82d8-4464-a652-e176ca22e070}, !- Source Object
  3,                                      !- Outlet Port
  {819138ec-099c-4ea8-88a7-713721e3dd41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4462efa6-1e13-4c41-87fc-459bd92b7776}, !- Handle
  {819138ec-099c-4ea8-88a7-713721e3dd41}, !- Source Object
  12,                                     !- Outlet Port
  {814ebd76-ad0d-4854-ad5b-31bba28641b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {930c3bd4-7ee5-4270-b6a7-502bc98e0512}, !- Handle
  Zone Mtl Laundry B  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {744172a8-5bfa-4ee8-a84a-ec28a390097c}, !- Water Inlet Node Name
  {c4237c81-35b1-4fbd-93c0-d11b598bdd83}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a3f8525-9cd0-49de-a640-25388348fe63}, !- Handle
  Zone Mtl Laundry B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f2a7bcbb-a695-4b2a-afcd-770989042758}, !- Inlet Port
  {744172a8-5bfa-4ee8-a84a-ec28a390097c}; !- Outlet Port

OS:Connection,
  {f2a7bcbb-a695-4b2a-afcd-770989042758}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  15,                                     !- Outlet Port
  {6a3f8525-9cd0-49de-a640-25388348fe63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {894bf525-b6df-4b5f-b135-c94eb90cb924}, !- Handle
  Zone Mtl Laundry B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c4237c81-35b1-4fbd-93c0-d11b598bdd83}, !- Inlet Port
  {ec144dd2-06a8-4705-baec-78d3131f02ab}; !- Outlet Port

OS:Connection,
  {744172a8-5bfa-4ee8-a84a-ec28a390097c}, !- Handle
  {6a3f8525-9cd0-49de-a640-25388348fe63}, !- Source Object
  3,                                      !- Outlet Port
  {930c3bd4-7ee5-4270-b6a7-502bc98e0512}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c4237c81-35b1-4fbd-93c0-d11b598bdd83}, !- Handle
  {930c3bd4-7ee5-4270-b6a7-502bc98e0512}, !- Source Object
  6,                                      !- Outlet Port
  {894bf525-b6df-4b5f-b135-c94eb90cb924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec144dd2-06a8-4705-baec-78d3131f02ab}, !- Handle
  {894bf525-b6df-4b5f-b135-c94eb90cb924}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d565ab81-0c6d-470e-b442-3f8446aae483}, !- Handle
  Zone Mtl Laundry B  - Story Ground Reheat Coil Controller, !- Name
  {930c3bd4-7ee5-4270-b6a7-502bc98e0512}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {592394c3-d268-4e5f-bbf4-78baffd7c698}, !- Handle
  Zone Mtl Laundry B  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {7df0e933-e3bc-4121-bab7-b9e68eb48f92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.372451788949292,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {930c3bd4-7ee5-4270-b6a7-502bc98e0512}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ecaa1bc3-9a3b-48f7-8969-88c7edb817d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95d21f08-7d3b-463d-bdb5-62bf674e92a4}, !- Handle
  Zone Mtl Laundry B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ecaa1bc3-9a3b-48f7-8969-88c7edb817d0}, !- Inlet Port
  {1d21eddc-8295-4de3-96cd-2e3ed383f308}; !- Outlet Port

OS:Node,
  {0a1d5808-c819-4702-b8f8-76f7cda05d31}, !- Handle
  Zone Mtl Laundry B  - Story Ground Return Air Node, !- Name
  {3e5565c0-4d3e-4257-9afa-7dee3d8dde8c}, !- Inlet Port
  {981f48a6-0896-4a85-9b54-6548f3a9d9ae}; !- Outlet Port

OS:Connection,
  {1d21eddc-8295-4de3-96cd-2e3ed383f308}, !- Handle
  {95d21f08-7d3b-463d-bdb5-62bf674e92a4}, !- Source Object
  3,                                      !- Outlet Port
  {96fad162-5663-4ce9-8150-6dce17e00242}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e5565c0-4d3e-4257-9afa-7dee3d8dde8c}, !- Handle
  {43d4845f-66c0-4a57-92e6-1f2129435bfc}, !- Source Object
  3,                                      !- Outlet Port
  {0a1d5808-c819-4702-b8f8-76f7cda05d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981f48a6-0896-4a85-9b54-6548f3a9d9ae}, !- Handle
  {0a1d5808-c819-4702-b8f8-76f7cda05d31}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {26505ce2-d08a-4d51-8700-359bc69efcf4}, !- Handle
  Zone Mtl Laundry B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {837f5235-4d4c-4fa9-8a43-ae55527f2ceb}, !- Inlet Port
  {7df0e933-e3bc-4121-bab7-b9e68eb48f92}; !- Outlet Port

OS:Connection,
  {837f5235-4d4c-4fa9-8a43-ae55527f2ceb}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  13,                                     !- Outlet Port
  {26505ce2-d08a-4d51-8700-359bc69efcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df0e933-e3bc-4121-bab7-b9e68eb48f92}, !- Handle
  {26505ce2-d08a-4d51-8700-359bc69efcf4}, !- Source Object
  3,                                      !- Outlet Port
  {592394c3-d268-4e5f-bbf4-78baffd7c698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecaa1bc3-9a3b-48f7-8969-88c7edb817d0}, !- Handle
  {592394c3-d268-4e5f-bbf4-78baffd7c698}, !- Source Object
  12,                                     !- Outlet Port
  {95d21f08-7d3b-463d-bdb5-62bf674e92a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b9f7afa-bf17-4b03-bb94-badb2004b55e}, !- Handle
  Zone Mtl Laundry C  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b114f78-5470-4bbf-baed-43a44f73883a}, !- Water Inlet Node Name
  {92e0027f-32f3-4c5e-81ca-963bb98035d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {82e785da-6b78-488c-b396-9fd78f92a9b5}, !- Handle
  Zone Mtl Laundry C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f94027be-ef09-4057-bdce-06cf185254a4}, !- Inlet Port
  {5b114f78-5470-4bbf-baed-43a44f73883a}; !- Outlet Port

OS:Connection,
  {f94027be-ef09-4057-bdce-06cf185254a4}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  16,                                     !- Outlet Port
  {82e785da-6b78-488c-b396-9fd78f92a9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84d76b30-8775-4909-964d-c5cf807e176d}, !- Handle
  Zone Mtl Laundry C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {92e0027f-32f3-4c5e-81ca-963bb98035d8}, !- Inlet Port
  {5f0cfa7c-4298-4508-bb73-d18e3ef06469}; !- Outlet Port

OS:Connection,
  {5b114f78-5470-4bbf-baed-43a44f73883a}, !- Handle
  {82e785da-6b78-488c-b396-9fd78f92a9b5}, !- Source Object
  3,                                      !- Outlet Port
  {8b9f7afa-bf17-4b03-bb94-badb2004b55e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92e0027f-32f3-4c5e-81ca-963bb98035d8}, !- Handle
  {8b9f7afa-bf17-4b03-bb94-badb2004b55e}, !- Source Object
  6,                                      !- Outlet Port
  {84d76b30-8775-4909-964d-c5cf807e176d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0cfa7c-4298-4508-bb73-d18e3ef06469}, !- Handle
  {84d76b30-8775-4909-964d-c5cf807e176d}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6417d5f9-35cb-46a3-9454-704352391e63}, !- Handle
  Zone Mtl Laundry C  - Story Ground Reheat Coil Controller, !- Name
  {8b9f7afa-bf17-4b03-bb94-badb2004b55e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ee18660-bba3-4fd1-9b26-9d4a089c50e9}, !- Handle
  Zone Mtl Laundry C  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {65feb078-969a-4226-ba41-0a746a5eee73}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b9f7afa-bf17-4b03-bb94-badb2004b55e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e4c9e5f0-b9f4-442f-a88d-949c21311402}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d947e8dc-d2ad-4116-9043-06b5d6ee7e2b}, !- Handle
  Zone Mtl Laundry C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e4c9e5f0-b9f4-442f-a88d-949c21311402}, !- Inlet Port
  {a1a55530-053c-4606-ba0e-7254cba412e2}; !- Outlet Port

OS:Node,
  {09e6165b-0297-4f7f-9d44-1c8c7a95098e}, !- Handle
  Zone Mtl Laundry C  - Story Ground Return Air Node, !- Name
  {8e01e149-f7ce-4297-bd07-da0e7a6d74b3}, !- Inlet Port
  {01c9a758-4172-48db-8822-925bf1909f78}; !- Outlet Port

OS:Connection,
  {a1a55530-053c-4606-ba0e-7254cba412e2}, !- Handle
  {d947e8dc-d2ad-4116-9043-06b5d6ee7e2b}, !- Source Object
  3,                                      !- Outlet Port
  {a9af7aad-495f-4bd2-bc23-7f021675679c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e01e149-f7ce-4297-bd07-da0e7a6d74b3}, !- Handle
  {9b50704d-1c67-4ae5-9b56-153c4af79410}, !- Source Object
  3,                                      !- Outlet Port
  {09e6165b-0297-4f7f-9d44-1c8c7a95098e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c9a758-4172-48db-8822-925bf1909f78}, !- Handle
  {09e6165b-0297-4f7f-9d44-1c8c7a95098e}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {cdda933c-7b9b-480e-8baa-50735a4f298e}, !- Handle
  Zone Mtl Laundry C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4359aae2-4680-4bf3-8577-9aabff63481f}, !- Inlet Port
  {65feb078-969a-4226-ba41-0a746a5eee73}; !- Outlet Port

OS:Connection,
  {4359aae2-4680-4bf3-8577-9aabff63481f}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  14,                                     !- Outlet Port
  {cdda933c-7b9b-480e-8baa-50735a4f298e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65feb078-969a-4226-ba41-0a746a5eee73}, !- Handle
  {cdda933c-7b9b-480e-8baa-50735a4f298e}, !- Source Object
  3,                                      !- Outlet Port
  {3ee18660-bba3-4fd1-9b26-9d4a089c50e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4c9e5f0-b9f4-442f-a88d-949c21311402}, !- Handle
  {3ee18660-bba3-4fd1-9b26-9d4a089c50e9}, !- Source Object
  12,                                     !- Outlet Port
  {d947e8dc-d2ad-4116-9043-06b5d6ee7e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca85a54d-b000-4db1-9bd7-af219604d087}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a0934b6-d2c6-4fcf-90a7-7237e06eeaa1}, !- Water Inlet Node Name
  {2ca80b5c-b7e1-44ca-b020-591a074e97a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bbd05b9-0936-4402-a8e2-cbf754c2e3b4}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5e68f6f7-97a5-4bcb-a030-5e68263f7590}, !- Inlet Port
  {3a0934b6-d2c6-4fcf-90a7-7237e06eeaa1}; !- Outlet Port

OS:Connection,
  {5e68f6f7-97a5-4bcb-a030-5e68263f7590}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  17,                                     !- Outlet Port
  {8bbd05b9-0936-4402-a8e2-cbf754c2e3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {869e3584-c15e-4d1b-ba2b-b4915ab776d8}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2ca80b5c-b7e1-44ca-b020-591a074e97a4}, !- Inlet Port
  {f714a6e3-93d6-4def-8ff6-319a0d7995de}; !- Outlet Port

OS:Connection,
  {3a0934b6-d2c6-4fcf-90a7-7237e06eeaa1}, !- Handle
  {8bbd05b9-0936-4402-a8e2-cbf754c2e3b4}, !- Source Object
  3,                                      !- Outlet Port
  {ca85a54d-b000-4db1-9bd7-af219604d087}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ca80b5c-b7e1-44ca-b020-591a074e97a4}, !- Handle
  {ca85a54d-b000-4db1-9bd7-af219604d087}, !- Source Object
  6,                                      !- Outlet Port
  {869e3584-c15e-4d1b-ba2b-b4915ab776d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f714a6e3-93d6-4def-8ff6-319a0d7995de}, !- Handle
  {869e3584-c15e-4d1b-ba2b-b4915ab776d8}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c789cab-3a06-4159-b478-14dc5ddd6702}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Reheat Coil Controller, !- Name
  {ca85a54d-b000-4db1-9bd7-af219604d087}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c576d37-4ab3-4be4-a498-741c1536a0d3}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {dda4373b-09e8-4cf4-a81f-41912ee986a7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca85a54d-b000-4db1-9bd7-af219604d087}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7906486-cec8-4ff6-aefe-cd22406edc93}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e27bce31-ab43-4c58-9995-afeaa3a5a293}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f7906486-cec8-4ff6-aefe-cd22406edc93}, !- Inlet Port
  {fc51f5cc-b308-4524-aadd-c9900362d281}; !- Outlet Port

OS:Node,
  {c8fea933-b2c0-48f2-9360-f45c46d67920}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {97c2b087-bcb9-49de-b257-faa4b6ba25c0}, !- Inlet Port
  {a1427864-ef69-429e-8f28-c0f5d39c0f6a}; !- Outlet Port

OS:Connection,
  {fc51f5cc-b308-4524-aadd-c9900362d281}, !- Handle
  {e27bce31-ab43-4c58-9995-afeaa3a5a293}, !- Source Object
  3,                                      !- Outlet Port
  {cb0fc038-9540-4a7e-8c6d-479ede0e25a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97c2b087-bcb9-49de-b257-faa4b6ba25c0}, !- Handle
  {caf0f93b-a64d-453b-b49e-0d118b27123c}, !- Source Object
  3,                                      !- Outlet Port
  {c8fea933-b2c0-48f2-9360-f45c46d67920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1427864-ef69-429e-8f28-c0f5d39c0f6a}, !- Handle
  {c8fea933-b2c0-48f2-9360-f45c46d67920}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a7d78cea-d607-40b8-91fb-b2aaecec5f92}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1cb9dae9-670c-4f93-a708-dc00d3f0833b}, !- Inlet Port
  {dda4373b-09e8-4cf4-a81f-41912ee986a7}; !- Outlet Port

OS:Connection,
  {1cb9dae9-670c-4f93-a708-dc00d3f0833b}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  15,                                     !- Outlet Port
  {a7d78cea-d607-40b8-91fb-b2aaecec5f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda4373b-09e8-4cf4-a81f-41912ee986a7}, !- Handle
  {a7d78cea-d607-40b8-91fb-b2aaecec5f92}, !- Source Object
  3,                                      !- Outlet Port
  {1c576d37-4ab3-4be4-a498-741c1536a0d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7906486-cec8-4ff6-aefe-cd22406edc93}, !- Handle
  {1c576d37-4ab3-4be4-a498-741c1536a0d3}, !- Source Object
  12,                                     !- Outlet Port
  {e27bce31-ab43-4c58-9995-afeaa3a5a293}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {91a6273b-a87b-4afc-aa13-2a135dfb267d}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdccd96d-22ec-496e-8655-e5136b76f821}, !- Water Inlet Node Name
  {b932e745-feec-49e5-9dd7-73ec8696c5f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3419f3c-1e2a-4614-bd5c-3783546baf27}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {be90e420-317c-49c5-86b8-5e4c36ba91fd}, !- Inlet Port
  {fdccd96d-22ec-496e-8655-e5136b76f821}; !- Outlet Port

OS:Connection,
  {be90e420-317c-49c5-86b8-5e4c36ba91fd}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  18,                                     !- Outlet Port
  {e3419f3c-1e2a-4614-bd5c-3783546baf27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce3e5e68-50fb-439c-a8a4-17127837336a}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b932e745-feec-49e5-9dd7-73ec8696c5f8}, !- Inlet Port
  {1f809cd1-bff6-47eb-80af-24188cd46129}; !- Outlet Port

OS:Connection,
  {fdccd96d-22ec-496e-8655-e5136b76f821}, !- Handle
  {e3419f3c-1e2a-4614-bd5c-3783546baf27}, !- Source Object
  3,                                      !- Outlet Port
  {91a6273b-a87b-4afc-aa13-2a135dfb267d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b932e745-feec-49e5-9dd7-73ec8696c5f8}, !- Handle
  {91a6273b-a87b-4afc-aa13-2a135dfb267d}, !- Source Object
  6,                                      !- Outlet Port
  {ce3e5e68-50fb-439c-a8a4-17127837336a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f809cd1-bff6-47eb-80af-24188cd46129}, !- Handle
  {ce3e5e68-50fb-439c-a8a4-17127837336a}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {383f07da-e273-4c44-9515-1004befaf3c3}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Reheat Coil Controller, !- Name
  {91a6273b-a87b-4afc-aa13-2a135dfb267d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0971c977-fcee-476b-8db2-7314d8eb0a5d}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {d82ad943-7855-42a6-be82-25dd1d2dd32b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {91a6273b-a87b-4afc-aa13-2a135dfb267d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6345f3d4-2c94-470e-a2de-f1758ac31d21}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d7a7ebf-35d8-4a02-8dbb-77f059e07175}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6345f3d4-2c94-470e-a2de-f1758ac31d21}, !- Inlet Port
  {cc955fa5-4345-4555-9549-75e905593467}; !- Outlet Port

OS:Node,
  {f30e8a4a-a71b-48e8-b2ee-fbb49ea148e8}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {4e2bfc30-2804-4cc2-87d3-e710aa4a154e}, !- Inlet Port
  {6206491f-e2cc-4f3e-9c91-c4206e7de42e}; !- Outlet Port

OS:Connection,
  {cc955fa5-4345-4555-9549-75e905593467}, !- Handle
  {0d7a7ebf-35d8-4a02-8dbb-77f059e07175}, !- Source Object
  3,                                      !- Outlet Port
  {6865f4cb-c80d-400d-9e0c-6752cec59e0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e2bfc30-2804-4cc2-87d3-e710aa4a154e}, !- Handle
  {46973ef2-0ac5-4f22-b355-e9bff01470fc}, !- Source Object
  3,                                      !- Outlet Port
  {f30e8a4a-a71b-48e8-b2ee-fbb49ea148e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6206491f-e2cc-4f3e-9c91-c4206e7de42e}, !- Handle
  {f30e8a4a-a71b-48e8-b2ee-fbb49ea148e8}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a36b62eb-99de-49ea-837e-9e1943e6e9bb}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d2cfb4d6-187d-4d95-a0c7-7283cfd4cef4}, !- Inlet Port
  {d82ad943-7855-42a6-be82-25dd1d2dd32b}; !- Outlet Port

OS:Connection,
  {d2cfb4d6-187d-4d95-a0c7-7283cfd4cef4}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  16,                                     !- Outlet Port
  {a36b62eb-99de-49ea-837e-9e1943e6e9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82ad943-7855-42a6-be82-25dd1d2dd32b}, !- Handle
  {a36b62eb-99de-49ea-837e-9e1943e6e9bb}, !- Source Object
  3,                                      !- Outlet Port
  {0971c977-fcee-476b-8db2-7314d8eb0a5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6345f3d4-2c94-470e-a2de-f1758ac31d21}, !- Handle
  {0971c977-fcee-476b-8db2-7314d8eb0a5d}, !- Source Object
  12,                                     !- Outlet Port
  {0d7a7ebf-35d8-4a02-8dbb-77f059e07175}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6fc8f88d-17ff-4d5a-8c41-f05cd3255600}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d0ad5aa-71f6-4eca-aca8-5e068cd1d48f}, !- Water Inlet Node Name
  {c423287e-8d1e-4230-9f26-cdcff413b742}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ee69f93-3678-48fb-a41b-ff80feeb1598}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {734f0527-9336-4435-a56a-e66614cb0285}, !- Inlet Port
  {2d0ad5aa-71f6-4eca-aca8-5e068cd1d48f}; !- Outlet Port

OS:Connection,
  {734f0527-9336-4435-a56a-e66614cb0285}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  19,                                     !- Outlet Port
  {2ee69f93-3678-48fb-a41b-ff80feeb1598}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5cf3d15-2892-45e5-9d8c-c625676e8e34}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c423287e-8d1e-4230-9f26-cdcff413b742}, !- Inlet Port
  {5984ecc9-b872-45aa-b6d3-102351358f57}; !- Outlet Port

OS:Connection,
  {2d0ad5aa-71f6-4eca-aca8-5e068cd1d48f}, !- Handle
  {2ee69f93-3678-48fb-a41b-ff80feeb1598}, !- Source Object
  3,                                      !- Outlet Port
  {6fc8f88d-17ff-4d5a-8c41-f05cd3255600}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c423287e-8d1e-4230-9f26-cdcff413b742}, !- Handle
  {6fc8f88d-17ff-4d5a-8c41-f05cd3255600}, !- Source Object
  6,                                      !- Outlet Port
  {b5cf3d15-2892-45e5-9d8c-c625676e8e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5984ecc9-b872-45aa-b6d3-102351358f57}, !- Handle
  {b5cf3d15-2892-45e5-9d8c-c625676e8e34}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a846d4a7-5f07-4843-8609-be6dc3a51947}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Reheat Coil Controller, !- Name
  {6fc8f88d-17ff-4d5a-8c41-f05cd3255600}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d5d2652d-7c43-4a4a-98d5-57cdd86453ce}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {5e0d63ac-8c7b-4b24-a0e9-977694d48197}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6fc8f88d-17ff-4d5a-8c41-f05cd3255600}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dad20bc7-d83a-4034-841a-569e4ad66599}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0215b253-d6ca-4239-85b7-5e52a47e5098}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dad20bc7-d83a-4034-841a-569e4ad66599}, !- Inlet Port
  {d8cfc42a-d049-41c6-8a5c-00c7554fd7e1}; !- Outlet Port

OS:Node,
  {ed2cb25a-3cca-433a-8364-32a5b27aab28}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {25b67cbd-e6dd-433e-a4ac-b72488eaa360}, !- Inlet Port
  {6799a30f-0ed4-4462-afd8-6a294cc0f6df}; !- Outlet Port

OS:Connection,
  {d8cfc42a-d049-41c6-8a5c-00c7554fd7e1}, !- Handle
  {0215b253-d6ca-4239-85b7-5e52a47e5098}, !- Source Object
  3,                                      !- Outlet Port
  {4c8b3c80-de43-4487-b3ed-5c69470e6399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25b67cbd-e6dd-433e-a4ac-b72488eaa360}, !- Handle
  {17cdf37b-e4ae-4c6a-93b7-5105fa529f59}, !- Source Object
  3,                                      !- Outlet Port
  {ed2cb25a-3cca-433a-8364-32a5b27aab28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6799a30f-0ed4-4462-afd8-6a294cc0f6df}, !- Handle
  {ed2cb25a-3cca-433a-8364-32a5b27aab28}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff1ea-8d24-4644-bdd7-99e0b1e1ef73}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {dd3c0d21-66c6-45ef-9cf9-40ace0a42087}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4f33141f-0e90-4d71-a435-76c0bf4b3ab7}, !- Inlet Port
  {5e0d63ac-8c7b-4b24-a0e9-977694d48197}; !- Outlet Port

OS:Connection,
  {4f33141f-0e90-4d71-a435-76c0bf4b3ab7}, !- Handle
  {11f4be84-d246-4c4c-8b80-5629098f9182}, !- Source Object
  17,                                     !- Outlet Port
  {dd3c0d21-66c6-45ef-9cf9-40ace0a42087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0d63ac-8c7b-4b24-a0e9-977694d48197}, !- Handle
  {dd3c0d21-66c6-45ef-9cf9-40ace0a42087}, !- Source Object
  3,                                      !- Outlet Port
  {d5d2652d-7c43-4a4a-98d5-57cdd86453ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dad20bc7-d83a-4034-841a-569e4ad66599}, !- Handle
  {d5d2652d-7c43-4a4a-98d5-57cdd86453ce}, !- Source Object
  12,                                     !- Outlet Port
  {0215b253-d6ca-4239-85b7-5e52a47e5098}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a161812b-6eb0-43b1-b3d0-8f84bea465cb}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule
  {a84fb8ab-351d-4b01-8323-d35fed26220d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f1267204-c33d-467d-86e8-b1c6ca84b7c1}, !- Supply Side Inlet Node Name
  {d10f1188-ff05-4438-9660-7490184ead42}, !- Demand Side Outlet Node Name
  {6b0d749f-be5e-448d-8878-e4984a5518f1}, !- Demand Side Inlet Node A
  {c19cdec0-43a9-49ba-99ee-1081140e0b00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Demand Mixer Name
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d83214de-c67d-4d0b-b7ec-0499111d142e}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {f1267204-c33d-467d-86e8-b1c6ca84b7c1}, !- Inlet Port
  {f100b02b-7d4a-4fab-b63e-406f8bd205c7}; !- Outlet Port

OS:Node,
  {397ba848-10fc-4992-885d-f7a6b112745d}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {0db66058-598f-4d75-acd0-6b71d9806cfb}, !- Inlet Port
  {c19cdec0-43a9-49ba-99ee-1081140e0b00}; !- Outlet Port

OS:Connection,
  {f1267204-c33d-467d-86e8-b1c6ca84b7c1}, !- Handle
  {a161812b-6eb0-43b1-b3d0-8f84bea465cb}, !- Source Object
  8,                                      !- Outlet Port
  {d83214de-c67d-4d0b-b7ec-0499111d142e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19cdec0-43a9-49ba-99ee-1081140e0b00}, !- Handle
  {397ba848-10fc-4992-885d-f7a6b112745d}, !- Source Object
  3,                                      !- Outlet Port
  {a161812b-6eb0-43b1-b3d0-8f84bea465cb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {93d0ecc8-f981-45aa-ade6-c48415de9d7c}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {6b0d749f-be5e-448d-8878-e4984a5518f1}, !- Inlet Port
  {d2c790d7-d125-43cd-a8ca-28c35ec3506f}; !- Outlet Port

OS:Node,
  {3f94511d-93cf-4d51-9dca-54d875838fec}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {3dcd9ce5-757e-4dd8-8fb4-c6c86a7f6fc6}, !- Inlet Port
  {d10f1188-ff05-4438-9660-7490184ead42}; !- Outlet Port

OS:Node,
  {db6ab6d9-ce74-450f-bcf3-cc2b30044f9f}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {0e696d8d-1f1f-493e-86bd-354b3aede90b}, !- Inlet Port
  {358cca10-69b8-4c0d-a554-30b935acb18e}; !- Outlet Port

OS:Connection,
  {6b0d749f-be5e-448d-8878-e4984a5518f1}, !- Handle
  {a161812b-6eb0-43b1-b3d0-8f84bea465cb}, !- Source Object
  10,                                     !- Outlet Port
  {93d0ecc8-f981-45aa-ade6-c48415de9d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10f1188-ff05-4438-9660-7490184ead42}, !- Handle
  {3f94511d-93cf-4d51-9dca-54d875838fec}, !- Source Object
  3,                                      !- Outlet Port
  {a161812b-6eb0-43b1-b3d0-8f84bea465cb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d2c790d7-d125-43cd-a8ca-28c35ec3506f}, !- Inlet Node Name
  {83feab8e-3683-4d43-b8c6-0362c6996812}, !- Outlet Node Name 1
  {be381413-7173-4d13-b085-68cc6208710a}, !- Outlet Node Name 2
  {ab83078b-d542-49ef-a769-f08c18bd64b2}, !- Outlet Node Name 3
  {bdf65bde-b2ed-4c50-bddc-7625bd1a43c6}, !- Outlet Node Name 4
  {588f4d6b-8854-4d56-b04a-c372d1faecc2}, !- Outlet Node Name 5
  {b60984dd-9a87-42bb-a403-f834aeb84404}, !- Outlet Node Name 6
  {f6538aea-809e-44ae-9b41-f0d1cb77acb1}, !- Outlet Node Name 7
  {23cbd151-0523-4050-b8b6-a255b3a4ae70}, !- Outlet Node Name 8
  {d51c437e-c6ba-4c77-a81e-55def09358d2}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3dcd9ce5-757e-4dd8-8fb4-c6c86a7f6fc6}, !- Outlet Node Name
  {9115c610-d6d8-43bb-b998-eef2d900dd12}, !- Inlet Node Name 1
  {5dec244e-d573-442b-8bf9-1fafd36f9584}, !- Inlet Node Name 2
  {9db20532-2098-4a07-8f69-d7785ead7aef}, !- Inlet Node Name 3
  {a6583600-fc2f-40e0-a5e1-5a1c11eb0f51}, !- Inlet Node Name 4
  {be517ce0-3e08-41a0-a13b-7455b40ea4c5}, !- Inlet Node Name 5
  {2fbebd15-f78f-4b00-aefe-3830af016aad}, !- Inlet Node Name 6
  {d3bfabf7-1f91-4f30-a099-d60c31d24893}, !- Inlet Node Name 7
  {4e8f63e7-7138-460b-86d1-99a76b0d1d6c}, !- Inlet Node Name 8
  {c229730e-d57c-43b0-8fea-a293e3ea129b}; !- Inlet Node Name 9

OS:Connection,
  {d2c790d7-d125-43cd-a8ca-28c35ec3506f}, !- Handle
  {93d0ecc8-f981-45aa-ade6-c48415de9d7c}, !- Source Object
  3,                                      !- Outlet Port
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcd9ce5-757e-4dd8-8fb4-c6c86a7f6fc6}, !- Handle
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Source Object
  2,                                      !- Outlet Port
  {3f94511d-93cf-4d51-9dca-54d875838fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6003554-22a9-4945-879a-6ba69000af85}, !- Handle
  {a161812b-6eb0-43b1-b3d0-8f84bea465cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.116117803921401,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a84fb8ab-351d-4b01-8323-d35fed26220d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a3135dac-e8b5-46b8-a1aa-a9793874cd83}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f9b15391-9f1b-40e6-a6c7-855b08d5815a}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  {6fea1cd5-93f4-4bb1-a6f8-e6b4c6864212}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fea1cd5-93f4-4bb1-a6f8-e6b4c6864212}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {2719bdf7-d794-46f2-80df-cda5762538a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  12.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778;                       !- Value Until Time 2

OS:SetpointManager:Scheduled,
  {7ecb1f79-fbfc-4da3-b9f5-80c007e01b93}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f9b15391-9f1b-40e6-a6c7-855b08d5815a}, !- Schedule Name
  {397ba848-10fc-4992-885d-f7a6b112745d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5aa8bb90-9325-4368-9968-9cc1902d1a16}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.4,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {424f7f5e-09d9-48df-a6a2-6e906745d817}, !- Air Inlet Node Name
  {0db66058-598f-4d75-acd0-6b71d9806cfb}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0db66058-598f-4d75-acd0-6b71d9806cfb}, !- Handle
  {5aa8bb90-9325-4368-9968-9cc1902d1a16}, !- Source Object
  17,                                     !- Outlet Port
  {397ba848-10fc-4992-885d-f7a6b112745d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {89ada10a-3514-412f-8a07-ad6d3008985b}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e480ff0-0cb3-4359-96d2-d855b25903a4}, !- Water Inlet Node Name
  {13ef9c1c-5bee-4e2f-bb43-b7a3cf0c5713}, !- Water Outlet Node Name
  {561ad74a-68a2-4da7-97e9-bcac80a1c46b}, !- Air Inlet Node Name
  {02d93191-c053-4acf-a7c1-391f04bfc3db}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb114e5c-bb97-41ea-b768-f8771de33846}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {cb4f32b0-5f4d-42ea-9d24-d4d9506cb985}, !- Inlet Port
  {2e480ff0-0cb3-4359-96d2-d855b25903a4}; !- Outlet Port

OS:Connection,
  {cb4f32b0-5f4d-42ea-9d24-d4d9506cb985}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  20,                                     !- Outlet Port
  {cb114e5c-bb97-41ea-b768-f8771de33846}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {093c8359-6841-4fe0-8a3a-d37ed1a84bd5}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {13ef9c1c-5bee-4e2f-bb43-b7a3cf0c5713}, !- Inlet Port
  {9ac80611-64ed-48e5-bdcd-1b5feb98d186}; !- Outlet Port

OS:Connection,
  {2e480ff0-0cb3-4359-96d2-d855b25903a4}, !- Handle
  {cb114e5c-bb97-41ea-b768-f8771de33846}, !- Source Object
  3,                                      !- Outlet Port
  {89ada10a-3514-412f-8a07-ad6d3008985b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13ef9c1c-5bee-4e2f-bb43-b7a3cf0c5713}, !- Handle
  {89ada10a-3514-412f-8a07-ad6d3008985b}, !- Source Object
  6,                                      !- Outlet Port
  {093c8359-6841-4fe0-8a3a-d37ed1a84bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac80611-64ed-48e5-bdcd-1b5feb98d186}, !- Handle
  {093c8359-6841-4fe0-8a3a-d37ed1a84bd5}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {b19737ae-b162-464c-b635-111cf58a7292}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {02d93191-c053-4acf-a7c1-391f04bfc3db}, !- Inlet Port
  {424f7f5e-09d9-48df-a6a2-6e906745d817}; !- Outlet Port

OS:Connection,
  {02d93191-c053-4acf-a7c1-391f04bfc3db}, !- Handle
  {89ada10a-3514-412f-8a07-ad6d3008985b}, !- Source Object
  8,                                      !- Outlet Port
  {b19737ae-b162-464c-b635-111cf58a7292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424f7f5e-09d9-48df-a6a2-6e906745d817}, !- Handle
  {b19737ae-b162-464c-b635-111cf58a7292}, !- Source Object
  3,                                      !- Outlet Port
  {5aa8bb90-9325-4368-9968-9cc1902d1a16}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b08015f6-fc96-4abd-b42b-7a040af2962e}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {89ada10a-3514-412f-8a07-ad6d3008985b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a172b0d3-51cc-43a2-a8ec-93d67f04223a}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {33f9ce86-f286-441d-b9f8-0c125d8e4629}, !- Water Inlet Node Name
  {9bf01cd8-f15e-4f5b-b781-b41ca92ffda3}, !- Water Outlet Node Name
  {e6d45e35-e063-4375-a2d1-e1612ee6ea81}, !- Air Inlet Node Name
  {0e266a94-0736-4fc0-95db-22d4733ff618}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bb7c9f10-fe0a-44de-8bda-662a2f527a4f}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {612c13f5-2edc-4f49-bfdc-8ee181c4cf19}, !- Inlet Port
  {33f9ce86-f286-441d-b9f8-0c125d8e4629}; !- Outlet Port

OS:Connection,
  {612c13f5-2edc-4f49-bfdc-8ee181c4cf19}, !- Handle
  {bfa9daa7-f5d0-4d3d-a8f2-912e983221d9}, !- Source Object
  5,                                      !- Outlet Port
  {bb7c9f10-fe0a-44de-8bda-662a2f527a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3603a9f-d807-46bb-a563-ba698965edcf}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {9bf01cd8-f15e-4f5b-b781-b41ca92ffda3}, !- Inlet Port
  {ef6c7e09-6107-4788-bbcb-4b9ede68db5c}; !- Outlet Port

OS:Connection,
  {33f9ce86-f286-441d-b9f8-0c125d8e4629}, !- Handle
  {bb7c9f10-fe0a-44de-8bda-662a2f527a4f}, !- Source Object
  3,                                      !- Outlet Port
  {a172b0d3-51cc-43a2-a8ec-93d67f04223a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9bf01cd8-f15e-4f5b-b781-b41ca92ffda3}, !- Handle
  {a172b0d3-51cc-43a2-a8ec-93d67f04223a}, !- Source Object
  11,                                     !- Outlet Port
  {a3603a9f-d807-46bb-a563-ba698965edcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6c7e09-6107-4788-bbcb-4b9ede68db5c}, !- Handle
  {a3603a9f-d807-46bb-a563-ba698965edcf}, !- Source Object
  3,                                      !- Outlet Port
  {779c158b-28f0-4065-949b-4991940e714b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ff5d87b-9c9f-4079-9ed8-1a13bd8488d3}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {0e266a94-0736-4fc0-95db-22d4733ff618}, !- Inlet Port
  {561ad74a-68a2-4da7-97e9-bcac80a1c46b}; !- Outlet Port

OS:Connection,
  {0e266a94-0736-4fc0-95db-22d4733ff618}, !- Handle
  {a172b0d3-51cc-43a2-a8ec-93d67f04223a}, !- Source Object
  13,                                     !- Outlet Port
  {5ff5d87b-9c9f-4079-9ed8-1a13bd8488d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561ad74a-68a2-4da7-97e9-bcac80a1c46b}, !- Handle
  {5ff5d87b-9c9f-4079-9ed8-1a13bd8488d3}, !- Source Object
  3,                                      !- Outlet Port
  {89ada10a-3514-412f-8a07-ad6d3008985b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2be27c66-9dfc-4d62-82e2-019b8079f7f5}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {a172b0d3-51cc-43a2-a8ec-93d67f04223a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {61de5d51-f572-4284-aa6d-1c3540e377e1}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed57df66-eb06-4258-9a74-8ce524254396}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed57df66-eb06-4258-9a74-8ce524254396}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {22ad711f-9b38-4cab-85b1-8c474f2dfd20}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {61de5d51-f572-4284-aa6d-1c3540e377e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {84e65bd1-1530-467a-a0a8-d8e1699055b4}, !- Mixed Air Node Name
  {14b91946-c089-4dab-b3c6-a9ec3c73a558}, !- Outdoor Air Stream Node Name
  {8eaea7a3-67fb-439e-a0b3-23e61af9669e}, !- Relief Air Stream Node Name
  {f100b02b-7d4a-4fab-b63e-406f8bd205c7}; !- Return Air Stream Node Name

OS:Node,
  {32cc7c3e-78a6-44ee-b7f4-9398d4bc16ec}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {14b91946-c089-4dab-b3c6-a9ec3c73a558}; !- Outlet Port

OS:Connection,
  {14b91946-c089-4dab-b3c6-a9ec3c73a558}, !- Handle
  {32cc7c3e-78a6-44ee-b7f4-9398d4bc16ec}, !- Source Object
  3,                                      !- Outlet Port
  {22ad711f-9b38-4cab-85b1-8c474f2dfd20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04062733-ab8e-4ac8-85dc-7ca6a86af296}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {8eaea7a3-67fb-439e-a0b3-23e61af9669e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eaea7a3-67fb-439e-a0b3-23e61af9669e}, !- Handle
  {22ad711f-9b38-4cab-85b1-8c474f2dfd20}, !- Source Object
  7,                                      !- Outlet Port
  {04062733-ab8e-4ac8-85dc-7ca6a86af296}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {971a5096-e6a7-4ff2-b8e8-1b885dc33dbb}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {84e65bd1-1530-467a-a0a8-d8e1699055b4}, !- Inlet Port
  {e6d45e35-e063-4375-a2d1-e1612ee6ea81}; !- Outlet Port

OS:Connection,
  {f100b02b-7d4a-4fab-b63e-406f8bd205c7}, !- Handle
  {d83214de-c67d-4d0b-b7ec-0499111d142e}, !- Source Object
  3,                                      !- Outlet Port
  {22ad711f-9b38-4cab-85b1-8c474f2dfd20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {84e65bd1-1530-467a-a0a8-d8e1699055b4}, !- Handle
  {22ad711f-9b38-4cab-85b1-8c474f2dfd20}, !- Source Object
  5,                                      !- Outlet Port
  {971a5096-e6a7-4ff2-b8e8-1b885dc33dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d45e35-e063-4375-a2d1-e1612ee6ea81}, !- Handle
  {971a5096-e6a7-4ff2-b8e8-1b885dc33dbb}, !- Source Object
  3,                                      !- Outlet Port
  {a172b0d3-51cc-43a2-a8ec-93d67f04223a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a3135dac-e8b5-46b8-a1aa-a9793874cd83}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bbcf0266-b6e9-4ed6-bb4d-f148531c1e66}, !- Control Zone or Zone List Name
  {cb935b4c-f30b-4acb-9b8f-8ce50ffde187}, !- Cooling Control Zone or Zone List Name
  {b71e69e4-e67e-4256-afcd-14a91d3486b5}, !- Heating Control Zone or Zone List Name
  {3acde67a-0b22-41f9-bc5a-07f26ec0ae7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbcf0266-b6e9-4ed6-bb4d-f148531c1e66}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cb935b4c-f30b-4acb-9b8f-8ce50ffde187}, !- Handle
  {0b443d49-b6f8-4e0e-a5d9-40fbb1ab1f33}; !- Name

OS:ModelObjectList,
  {b71e69e4-e67e-4256-afcd-14a91d3486b5}, !- Handle
  {05377568-6155-4018-9455-d963ac7cd21c}; !- Name

OS:ModelObjectList,
  {3acde67a-0b22-41f9-bc5a-07f26ec0ae7e}, !- Handle
  {8ec5e46c-1aee-4fe4-b2a4-dc48b888eff4}; !- Name

OS:Coil:Heating:Water,
  {27aceef4-8716-48ee-87bc-7af2d3477b2f}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c932df65-3a7e-4879-817d-27c0dd9bc953}, !- Water Inlet Node Name
  {68538162-8455-4059-b2bd-49d437b1ff5a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8cfe7676-79ad-41d3-9da2-9c2ccd2cf2e3}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {4c2f78e1-824d-43b7-b5dc-5ce736dc4149}, !- Inlet Port
  {c932df65-3a7e-4879-817d-27c0dd9bc953}; !- Outlet Port

OS:Connection,
  {4c2f78e1-824d-43b7-b5dc-5ce736dc4149}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  21,                                     !- Outlet Port
  {8cfe7676-79ad-41d3-9da2-9c2ccd2cf2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e42e507a-1bec-4b69-b5eb-9bfb06594f91}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {68538162-8455-4059-b2bd-49d437b1ff5a}, !- Inlet Port
  {995bf271-7883-45c4-bc66-a3e91e855578}; !- Outlet Port

OS:Connection,
  {c932df65-3a7e-4879-817d-27c0dd9bc953}, !- Handle
  {8cfe7676-79ad-41d3-9da2-9c2ccd2cf2e3}, !- Source Object
  3,                                      !- Outlet Port
  {27aceef4-8716-48ee-87bc-7af2d3477b2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68538162-8455-4059-b2bd-49d437b1ff5a}, !- Handle
  {27aceef4-8716-48ee-87bc-7af2d3477b2f}, !- Source Object
  6,                                      !- Outlet Port
  {e42e507a-1bec-4b69-b5eb-9bfb06594f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995bf271-7883-45c4-bc66-a3e91e855578}, !- Handle
  {e42e507a-1bec-4b69-b5eb-9bfb06594f91}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2399cb45-7d5b-4dba-94fd-1abd04f444f7}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Reheat Coil Controller, !- Name
  {27aceef4-8716-48ee-87bc-7af2d3477b2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa3e1fda-8d5c-494f-8401-3b7ce06cb788}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {224f8f7f-b289-40d8-9714-652aeba73f82}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {27aceef4-8716-48ee-87bc-7af2d3477b2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e696d8d-1f1f-493e-86bd-354b3aede90b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75af1c74-1d41-4900-8d93-96e847cd54ee}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Return Air Node, !- Name
  {4c150094-b5ab-4b8f-90a2-a71d131e9850}, !- Inlet Port
  {9115c610-d6d8-43bb-b998-eef2d900dd12}; !- Outlet Port

OS:Connection,
  {358cca10-69b8-4c0d-a554-30b935acb18e}, !- Handle
  {db6ab6d9-ce74-450f-bcf3-cc2b30044f9f}, !- Source Object
  3,                                      !- Outlet Port
  {42d75343-5aa8-4a57-ac74-e2dd193ad575}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c150094-b5ab-4b8f-90a2-a71d131e9850}, !- Handle
  {c2d3f49f-a44c-4df5-b235-585f7f5c2cef}, !- Source Object
  3,                                      !- Outlet Port
  {75af1c74-1d41-4900-8d93-96e847cd54ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9115c610-d6d8-43bb-b998-eef2d900dd12}, !- Handle
  {75af1c74-1d41-4900-8d93-96e847cd54ee}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1eca744d-ddbd-42da-b8a5-f294b71a78f9}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {83feab8e-3683-4d43-b8c6-0362c6996812}, !- Inlet Port
  {224f8f7f-b289-40d8-9714-652aeba73f82}; !- Outlet Port

OS:Connection,
  {83feab8e-3683-4d43-b8c6-0362c6996812}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  3,                                      !- Outlet Port
  {1eca744d-ddbd-42da-b8a5-f294b71a78f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224f8f7f-b289-40d8-9714-652aeba73f82}, !- Handle
  {1eca744d-ddbd-42da-b8a5-f294b71a78f9}, !- Source Object
  3,                                      !- Outlet Port
  {aa3e1fda-8d5c-494f-8401-3b7ce06cb788}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e696d8d-1f1f-493e-86bd-354b3aede90b}, !- Handle
  {aa3e1fda-8d5c-494f-8401-3b7ce06cb788}, !- Source Object
  12,                                     !- Outlet Port
  {db6ab6d9-ce74-450f-bcf3-cc2b30044f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ddc6598a-bdd0-4cd1-9f0e-3be2123bd535}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {794672e8-8e0b-4d42-bf97-1b31dbe75bc7}, !- Water Inlet Node Name
  {465896d1-d385-4abe-a5b1-e4b01517fb73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65aa5a93-a1b7-4569-9907-64e321da0b64}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {171f2568-b2ff-444d-a10c-d833c384e540}, !- Inlet Port
  {794672e8-8e0b-4d42-bf97-1b31dbe75bc7}; !- Outlet Port

OS:Connection,
  {171f2568-b2ff-444d-a10c-d833c384e540}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  22,                                     !- Outlet Port
  {65aa5a93-a1b7-4569-9907-64e321da0b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3662c7bc-bf3b-4df6-8a6a-725d04177ef9}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {465896d1-d385-4abe-a5b1-e4b01517fb73}, !- Inlet Port
  {a5ac5111-80e5-4163-ad53-65f037a8ee49}; !- Outlet Port

OS:Connection,
  {794672e8-8e0b-4d42-bf97-1b31dbe75bc7}, !- Handle
  {65aa5a93-a1b7-4569-9907-64e321da0b64}, !- Source Object
  3,                                      !- Outlet Port
  {ddc6598a-bdd0-4cd1-9f0e-3be2123bd535}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {465896d1-d385-4abe-a5b1-e4b01517fb73}, !- Handle
  {ddc6598a-bdd0-4cd1-9f0e-3be2123bd535}, !- Source Object
  6,                                      !- Outlet Port
  {3662c7bc-bf3b-4df6-8a6a-725d04177ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ac5111-80e5-4163-ad53-65f037a8ee49}, !- Handle
  {3662c7bc-bf3b-4df6-8a6a-725d04177ef9}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2219943d-737d-4bfb-92ca-ff73f1f64585}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Reheat Coil Controller, !- Name
  {ddc6598a-bdd0-4cd1-9f0e-3be2123bd535}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e6b6b1d-e828-459f-9d68-0b154390c8f2}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {7d6a6938-e1e3-477e-b722-2cbc67561fad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ddc6598a-bdd0-4cd1-9f0e-3be2123bd535}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f68d3209-af1f-416e-b8ec-2a21a027f99a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {088dfa23-6455-45e1-8457-3683fa22b790}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {f68d3209-af1f-416e-b8ec-2a21a027f99a}, !- Inlet Port
  {4043526e-48bd-4c68-a6f5-128713b13c6c}; !- Outlet Port

OS:Node,
  {b6ae9a3d-253b-4dae-a13e-174bb709c74d}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Return Air Node, !- Name
  {a27df5ec-234d-4b21-95db-117624fd9f32}, !- Inlet Port
  {5dec244e-d573-442b-8bf9-1fafd36f9584}; !- Outlet Port

OS:Connection,
  {4043526e-48bd-4c68-a6f5-128713b13c6c}, !- Handle
  {088dfa23-6455-45e1-8457-3683fa22b790}, !- Source Object
  3,                                      !- Outlet Port
  {d0f35105-ba9e-42a0-aa95-2b54fa704296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a27df5ec-234d-4b21-95db-117624fd9f32}, !- Handle
  {2bdcebc1-a95c-4b28-8bb3-d6a358ea104e}, !- Source Object
  3,                                      !- Outlet Port
  {b6ae9a3d-253b-4dae-a13e-174bb709c74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dec244e-d573-442b-8bf9-1fafd36f9584}, !- Handle
  {b6ae9a3d-253b-4dae-a13e-174bb709c74d}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {eff70064-2201-4b45-982d-6017b6ebfc75}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {be381413-7173-4d13-b085-68cc6208710a}, !- Inlet Port
  {7d6a6938-e1e3-477e-b722-2cbc67561fad}; !- Outlet Port

OS:Connection,
  {be381413-7173-4d13-b085-68cc6208710a}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  4,                                      !- Outlet Port
  {eff70064-2201-4b45-982d-6017b6ebfc75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6a6938-e1e3-477e-b722-2cbc67561fad}, !- Handle
  {eff70064-2201-4b45-982d-6017b6ebfc75}, !- Source Object
  3,                                      !- Outlet Port
  {7e6b6b1d-e828-459f-9d68-0b154390c8f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f68d3209-af1f-416e-b8ec-2a21a027f99a}, !- Handle
  {7e6b6b1d-e828-459f-9d68-0b154390c8f2}, !- Source Object
  12,                                     !- Outlet Port
  {088dfa23-6455-45e1-8457-3683fa22b790}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8e19b46-48d5-4ec0-9561-cfdba4b78723}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81df8b19-3667-4a58-813e-13b3a9ab801e}, !- Water Inlet Node Name
  {5f9f6d53-e5b0-4329-b30f-45a6a9edb40e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec72d566-79f3-4e06-a84e-d920d85e9a88}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {18afeaf5-a72d-436f-841f-85384ce67bc8}, !- Inlet Port
  {81df8b19-3667-4a58-813e-13b3a9ab801e}; !- Outlet Port

OS:Connection,
  {18afeaf5-a72d-436f-841f-85384ce67bc8}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  23,                                     !- Outlet Port
  {ec72d566-79f3-4e06-a84e-d920d85e9a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1776b83-f2ef-4af2-9a58-41e5023e7eec}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {5f9f6d53-e5b0-4329-b30f-45a6a9edb40e}, !- Inlet Port
  {0061401a-8c32-42c0-b8c0-e631340c83e2}; !- Outlet Port

OS:Connection,
  {81df8b19-3667-4a58-813e-13b3a9ab801e}, !- Handle
  {ec72d566-79f3-4e06-a84e-d920d85e9a88}, !- Source Object
  3,                                      !- Outlet Port
  {b8e19b46-48d5-4ec0-9561-cfdba4b78723}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f9f6d53-e5b0-4329-b30f-45a6a9edb40e}, !- Handle
  {b8e19b46-48d5-4ec0-9561-cfdba4b78723}, !- Source Object
  6,                                      !- Outlet Port
  {b1776b83-f2ef-4af2-9a58-41e5023e7eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0061401a-8c32-42c0-b8c0-e631340c83e2}, !- Handle
  {b1776b83-f2ef-4af2-9a58-41e5023e7eec}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0ad761a-c857-42ca-a6c7-fdd453733b48}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Reheat Coil Controller, !- Name
  {b8e19b46-48d5-4ec0-9561-cfdba4b78723}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {381ba544-9705-446e-8558-2ab6ebe705f6}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {cfaa5760-46c8-4033-8282-0798c8110c91}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8e19b46-48d5-4ec0-9561-cfdba4b78723}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {104f3af6-d078-47b7-a88e-414515a32c49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c3d81ff-5dbf-421e-9818-dfc78f14340d}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {104f3af6-d078-47b7-a88e-414515a32c49}, !- Inlet Port
  {433c7fc1-6561-49ec-a2cf-35fabf58b769}; !- Outlet Port

OS:Node,
  {66722130-96a9-49fe-8ee1-113239ce5ef9}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Return Air Node, !- Name
  {39b82177-55f1-4d31-bf53-545910a7cf96}, !- Inlet Port
  {9db20532-2098-4a07-8f69-d7785ead7aef}; !- Outlet Port

OS:Connection,
  {433c7fc1-6561-49ec-a2cf-35fabf58b769}, !- Handle
  {9c3d81ff-5dbf-421e-9818-dfc78f14340d}, !- Source Object
  3,                                      !- Outlet Port
  {9bf9f6e6-3810-4dca-99ea-eed23d252351}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39b82177-55f1-4d31-bf53-545910a7cf96}, !- Handle
  {df5ed565-7d18-4d74-ba88-77bc47c13713}, !- Source Object
  3,                                      !- Outlet Port
  {66722130-96a9-49fe-8ee1-113239ce5ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db20532-2098-4a07-8f69-d7785ead7aef}, !- Handle
  {66722130-96a9-49fe-8ee1-113239ce5ef9}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1b0565d5-4691-4115-b114-386d747a535d}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {ab83078b-d542-49ef-a769-f08c18bd64b2}, !- Inlet Port
  {cfaa5760-46c8-4033-8282-0798c8110c91}; !- Outlet Port

OS:Connection,
  {ab83078b-d542-49ef-a769-f08c18bd64b2}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  5,                                      !- Outlet Port
  {1b0565d5-4691-4115-b114-386d747a535d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfaa5760-46c8-4033-8282-0798c8110c91}, !- Handle
  {1b0565d5-4691-4115-b114-386d747a535d}, !- Source Object
  3,                                      !- Outlet Port
  {381ba544-9705-446e-8558-2ab6ebe705f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {104f3af6-d078-47b7-a88e-414515a32c49}, !- Handle
  {381ba544-9705-446e-8558-2ab6ebe705f6}, !- Source Object
  12,                                     !- Outlet Port
  {9c3d81ff-5dbf-421e-9818-dfc78f14340d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae9b772b-9219-40ed-ac10-3a2b8fd3f582}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e699a3a3-ed6a-469e-ac53-2357bd7dc0db}, !- Water Inlet Node Name
  {a18619af-b5d5-4c7e-a867-919d4f469192}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bce3e8d7-c88d-4221-8050-0753d21d2ee4}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {f11e9628-fbeb-4144-bb8f-e64b4cf04b24}, !- Inlet Port
  {e699a3a3-ed6a-469e-ac53-2357bd7dc0db}; !- Outlet Port

OS:Connection,
  {f11e9628-fbeb-4144-bb8f-e64b4cf04b24}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  24,                                     !- Outlet Port
  {bce3e8d7-c88d-4221-8050-0753d21d2ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74610492-dc4b-41cd-b468-41a86d541053}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {a18619af-b5d5-4c7e-a867-919d4f469192}, !- Inlet Port
  {b674309f-d7fa-44b0-9e02-3f1ac2a0e93d}; !- Outlet Port

OS:Connection,
  {e699a3a3-ed6a-469e-ac53-2357bd7dc0db}, !- Handle
  {bce3e8d7-c88d-4221-8050-0753d21d2ee4}, !- Source Object
  3,                                      !- Outlet Port
  {ae9b772b-9219-40ed-ac10-3a2b8fd3f582}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a18619af-b5d5-4c7e-a867-919d4f469192}, !- Handle
  {ae9b772b-9219-40ed-ac10-3a2b8fd3f582}, !- Source Object
  6,                                      !- Outlet Port
  {74610492-dc4b-41cd-b468-41a86d541053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b674309f-d7fa-44b0-9e02-3f1ac2a0e93d}, !- Handle
  {74610492-dc4b-41cd-b468-41a86d541053}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3c5f8ac-6a8e-4eee-b3e8-35f5886ce203}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Reheat Coil Controller, !- Name
  {ae9b772b-9219-40ed-ac10-3a2b8fd3f582}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93ceb45d-dded-47e5-a0db-f939e2bdf811}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {80fddd6c-b8b0-41b5-b87c-adc8eff3348d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae9b772b-9219-40ed-ac10-3a2b8fd3f582}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2394dd39-ca77-4aec-a320-22f705c21983}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07cfafc1-ca6d-4149-b0a8-b7fe94b82d63}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {2394dd39-ca77-4aec-a320-22f705c21983}, !- Inlet Port
  {39deea26-94b6-4bbb-abaa-11b50e5aa7e0}; !- Outlet Port

OS:Node,
  {f8199427-39db-4f9e-88df-d7262f1ffe1f}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Return Air Node, !- Name
  {af488b05-9684-4ba5-b1a2-0041f6b11ec4}, !- Inlet Port
  {a6583600-fc2f-40e0-a5e1-5a1c11eb0f51}; !- Outlet Port

OS:Connection,
  {39deea26-94b6-4bbb-abaa-11b50e5aa7e0}, !- Handle
  {07cfafc1-ca6d-4149-b0a8-b7fe94b82d63}, !- Source Object
  3,                                      !- Outlet Port
  {4ba6a294-387c-4fc7-8bbd-bf7d6b309fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af488b05-9684-4ba5-b1a2-0041f6b11ec4}, !- Handle
  {2bc84132-8238-499f-aa4a-38714bc2f46a}, !- Source Object
  3,                                      !- Outlet Port
  {f8199427-39db-4f9e-88df-d7262f1ffe1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6583600-fc2f-40e0-a5e1-5a1c11eb0f51}, !- Handle
  {f8199427-39db-4f9e-88df-d7262f1ffe1f}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a41e7309-70cc-4f30-adcd-1327cdecab56}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {bdf65bde-b2ed-4c50-bddc-7625bd1a43c6}, !- Inlet Port
  {80fddd6c-b8b0-41b5-b87c-adc8eff3348d}; !- Outlet Port

OS:Connection,
  {bdf65bde-b2ed-4c50-bddc-7625bd1a43c6}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  6,                                      !- Outlet Port
  {a41e7309-70cc-4f30-adcd-1327cdecab56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fddd6c-b8b0-41b5-b87c-adc8eff3348d}, !- Handle
  {a41e7309-70cc-4f30-adcd-1327cdecab56}, !- Source Object
  3,                                      !- Outlet Port
  {93ceb45d-dded-47e5-a0db-f939e2bdf811}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2394dd39-ca77-4aec-a320-22f705c21983}, !- Handle
  {93ceb45d-dded-47e5-a0db-f939e2bdf811}, !- Source Object
  12,                                     !- Outlet Port
  {07cfafc1-ca6d-4149-b0a8-b7fe94b82d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3679b9b3-774e-4a9f-9637-b1779d709ce2}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80904560-0e35-4bea-8dad-741e9e9c9e32}, !- Water Inlet Node Name
  {10dab2d1-9c3d-49d7-b98e-5753447e7328}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {351da646-f8ea-4358-8762-74cd0d32bbfc}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {a90a4b2f-66c5-4b9e-806e-adbe7f7fa581}, !- Inlet Port
  {80904560-0e35-4bea-8dad-741e9e9c9e32}; !- Outlet Port

OS:Connection,
  {a90a4b2f-66c5-4b9e-806e-adbe7f7fa581}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  25,                                     !- Outlet Port
  {351da646-f8ea-4358-8762-74cd0d32bbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85975e90-87e6-4ce1-b2b3-9d6ba4cb2df0}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {10dab2d1-9c3d-49d7-b98e-5753447e7328}, !- Inlet Port
  {05fca6fc-64ca-4b5d-998b-9ea97dbfa0dc}; !- Outlet Port

OS:Connection,
  {80904560-0e35-4bea-8dad-741e9e9c9e32}, !- Handle
  {351da646-f8ea-4358-8762-74cd0d32bbfc}, !- Source Object
  3,                                      !- Outlet Port
  {3679b9b3-774e-4a9f-9637-b1779d709ce2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10dab2d1-9c3d-49d7-b98e-5753447e7328}, !- Handle
  {3679b9b3-774e-4a9f-9637-b1779d709ce2}, !- Source Object
  6,                                      !- Outlet Port
  {85975e90-87e6-4ce1-b2b3-9d6ba4cb2df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fca6fc-64ca-4b5d-998b-9ea97dbfa0dc}, !- Handle
  {85975e90-87e6-4ce1-b2b3-9d6ba4cb2df0}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {64360f39-5fa4-42fc-8c2e-c02c816345d1}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Reheat Coil Controller, !- Name
  {3679b9b3-774e-4a9f-9637-b1779d709ce2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b364360-3f6d-4e5a-8e76-150734e7cca0}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {f959c374-2d8a-4784-a7ab-b11c88e8ed85}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3679b9b3-774e-4a9f-9637-b1779d709ce2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5bf9440-956d-409d-b905-917910673aa8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f06f34af-5499-4197-bd0c-22d72325e6f4}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {c5bf9440-956d-409d-b905-917910673aa8}, !- Inlet Port
  {82b82395-68da-4d56-ac34-49e17ae6b325}; !- Outlet Port

OS:Node,
  {90c1ac0d-5fcd-4f26-9689-b280979d4c49}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Return Air Node, !- Name
  {a29904b7-f58a-4320-ac4e-6c999706539b}, !- Inlet Port
  {be517ce0-3e08-41a0-a13b-7455b40ea4c5}; !- Outlet Port

OS:Connection,
  {82b82395-68da-4d56-ac34-49e17ae6b325}, !- Handle
  {f06f34af-5499-4197-bd0c-22d72325e6f4}, !- Source Object
  3,                                      !- Outlet Port
  {f2daac34-fdfe-4803-92b5-b63781573f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a29904b7-f58a-4320-ac4e-6c999706539b}, !- Handle
  {67c5b766-e14d-428d-974f-2b17179b432f}, !- Source Object
  3,                                      !- Outlet Port
  {90c1ac0d-5fcd-4f26-9689-b280979d4c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be517ce0-3e08-41a0-a13b-7455b40ea4c5}, !- Handle
  {90c1ac0d-5fcd-4f26-9689-b280979d4c49}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {136aaf29-c49f-4b5e-beda-a9d7a6f8726f}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {588f4d6b-8854-4d56-b04a-c372d1faecc2}, !- Inlet Port
  {f959c374-2d8a-4784-a7ab-b11c88e8ed85}; !- Outlet Port

OS:Connection,
  {588f4d6b-8854-4d56-b04a-c372d1faecc2}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  7,                                      !- Outlet Port
  {136aaf29-c49f-4b5e-beda-a9d7a6f8726f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f959c374-2d8a-4784-a7ab-b11c88e8ed85}, !- Handle
  {136aaf29-c49f-4b5e-beda-a9d7a6f8726f}, !- Source Object
  3,                                      !- Outlet Port
  {6b364360-3f6d-4e5a-8e76-150734e7cca0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5bf9440-956d-409d-b905-917910673aa8}, !- Handle
  {6b364360-3f6d-4e5a-8e76-150734e7cca0}, !- Source Object
  12,                                     !- Outlet Port
  {f06f34af-5499-4197-bd0c-22d72325e6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {781da185-42be-4314-a37c-cb582b329eaf}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c03bba9-9983-46f8-9255-8ecbbee2af1e}, !- Water Inlet Node Name
  {22e2c2f8-9a50-44b2-b34c-2244b9b72aac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf093ac9-c8fa-4058-b5a5-be7f2a6b0fd8}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {8870355f-39f6-4567-bd7a-b5f11b2146d3}, !- Inlet Port
  {9c03bba9-9983-46f8-9255-8ecbbee2af1e}; !- Outlet Port

OS:Connection,
  {8870355f-39f6-4567-bd7a-b5f11b2146d3}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  26,                                     !- Outlet Port
  {bf093ac9-c8fa-4058-b5a5-be7f2a6b0fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d62428d9-2d29-4bd2-b400-6a5a7c157164}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {22e2c2f8-9a50-44b2-b34c-2244b9b72aac}, !- Inlet Port
  {b1e37897-2f16-4455-b37c-411192269e4e}; !- Outlet Port

OS:Connection,
  {9c03bba9-9983-46f8-9255-8ecbbee2af1e}, !- Handle
  {bf093ac9-c8fa-4058-b5a5-be7f2a6b0fd8}, !- Source Object
  3,                                      !- Outlet Port
  {781da185-42be-4314-a37c-cb582b329eaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22e2c2f8-9a50-44b2-b34c-2244b9b72aac}, !- Handle
  {781da185-42be-4314-a37c-cb582b329eaf}, !- Source Object
  6,                                      !- Outlet Port
  {d62428d9-2d29-4bd2-b400-6a5a7c157164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e37897-2f16-4455-b37c-411192269e4e}, !- Handle
  {d62428d9-2d29-4bd2-b400-6a5a7c157164}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b88fcbe9-9252-4881-9c3e-77f03db4c0d6}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Reheat Coil Controller, !- Name
  {781da185-42be-4314-a37c-cb582b329eaf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f7786ebc-43ad-45ec-b04e-6d17904ac86b}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {425df6c4-1706-4344-baf2-1145722fa4af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {781da185-42be-4314-a37c-cb582b329eaf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03f097c7-46a5-448c-bece-de21c4ca6275}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1507764-c1a4-41a2-99ad-2c97111cd9d3}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {03f097c7-46a5-448c-bece-de21c4ca6275}, !- Inlet Port
  {0f17e8a3-253c-42d7-b652-45b873b4c843}; !- Outlet Port

OS:Node,
  {5344ae6c-df8e-42b0-8634-3940ef8572d4}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Return Air Node, !- Name
  {341dc8bb-7600-45e5-b25c-5f308b732799}, !- Inlet Port
  {2fbebd15-f78f-4b00-aefe-3830af016aad}; !- Outlet Port

OS:Connection,
  {0f17e8a3-253c-42d7-b652-45b873b4c843}, !- Handle
  {d1507764-c1a4-41a2-99ad-2c97111cd9d3}, !- Source Object
  3,                                      !- Outlet Port
  {071c6db7-634a-4f0d-8839-d39a51912bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {341dc8bb-7600-45e5-b25c-5f308b732799}, !- Handle
  {549e3db3-0426-4a4d-892a-a579488c29bd}, !- Source Object
  3,                                      !- Outlet Port
  {5344ae6c-df8e-42b0-8634-3940ef8572d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbebd15-f78f-4b00-aefe-3830af016aad}, !- Handle
  {5344ae6c-df8e-42b0-8634-3940ef8572d4}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {74d593da-3c53-452f-a733-570782071948}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {b60984dd-9a87-42bb-a403-f834aeb84404}, !- Inlet Port
  {425df6c4-1706-4344-baf2-1145722fa4af}; !- Outlet Port

OS:Connection,
  {b60984dd-9a87-42bb-a403-f834aeb84404}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  8,                                      !- Outlet Port
  {74d593da-3c53-452f-a733-570782071948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425df6c4-1706-4344-baf2-1145722fa4af}, !- Handle
  {74d593da-3c53-452f-a733-570782071948}, !- Source Object
  3,                                      !- Outlet Port
  {f7786ebc-43ad-45ec-b04e-6d17904ac86b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03f097c7-46a5-448c-bece-de21c4ca6275}, !- Handle
  {f7786ebc-43ad-45ec-b04e-6d17904ac86b}, !- Source Object
  12,                                     !- Outlet Port
  {d1507764-c1a4-41a2-99ad-2c97111cd9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ed17d38d-6a08-4c92-9153-e08be529da08}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7dbd4dbf-1430-4ab9-afb3-edee9f8850b6}, !- Water Inlet Node Name
  {5484423d-e1ee-471e-9a5f-b9a831780828}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8cd0577c-14c7-4336-a6fd-74c429a3b3d3}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {2489c87a-91d1-4f81-8a22-92f6b87fb413}, !- Inlet Port
  {7dbd4dbf-1430-4ab9-afb3-edee9f8850b6}; !- Outlet Port

OS:Connection,
  {2489c87a-91d1-4f81-8a22-92f6b87fb413}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  27,                                     !- Outlet Port
  {8cd0577c-14c7-4336-a6fd-74c429a3b3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29a31741-6846-43a0-bd2a-df48fb5f1e26}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {5484423d-e1ee-471e-9a5f-b9a831780828}, !- Inlet Port
  {2fd4f88e-a6e2-40e4-ab16-0db9bb7de70b}; !- Outlet Port

OS:Connection,
  {7dbd4dbf-1430-4ab9-afb3-edee9f8850b6}, !- Handle
  {8cd0577c-14c7-4336-a6fd-74c429a3b3d3}, !- Source Object
  3,                                      !- Outlet Port
  {ed17d38d-6a08-4c92-9153-e08be529da08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5484423d-e1ee-471e-9a5f-b9a831780828}, !- Handle
  {ed17d38d-6a08-4c92-9153-e08be529da08}, !- Source Object
  6,                                      !- Outlet Port
  {29a31741-6846-43a0-bd2a-df48fb5f1e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd4f88e-a6e2-40e4-ab16-0db9bb7de70b}, !- Handle
  {29a31741-6846-43a0-bd2a-df48fb5f1e26}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cc28358-9707-488f-8f4d-33daa1cc7f30}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Reheat Coil Controller, !- Name
  {ed17d38d-6a08-4c92-9153-e08be529da08}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aad74d70-d9ec-4d6d-8e65-b16fb5f68f23}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {121ac0f4-0bc0-4d0d-9764-8c0dd2353c4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ed17d38d-6a08-4c92-9153-e08be529da08}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84735a18-1166-4b63-809d-4d1292660b96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1aae345b-fc47-43fc-a8a6-81a519f0ba78}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {84735a18-1166-4b63-809d-4d1292660b96}, !- Inlet Port
  {f5bf8943-cbcc-41d1-825c-08cff4d4b2a4}; !- Outlet Port

OS:Node,
  {6e993468-36f6-4a55-8c23-cb39ef2e6305}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Return Air Node, !- Name
  {a2e37d2b-9f04-40bb-8f7a-499c6537fdef}, !- Inlet Port
  {d3bfabf7-1f91-4f30-a099-d60c31d24893}; !- Outlet Port

OS:Connection,
  {f5bf8943-cbcc-41d1-825c-08cff4d4b2a4}, !- Handle
  {1aae345b-fc47-43fc-a8a6-81a519f0ba78}, !- Source Object
  3,                                      !- Outlet Port
  {f0e5af54-0d27-43df-b1cf-bb1c0cc58f96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2e37d2b-9f04-40bb-8f7a-499c6537fdef}, !- Handle
  {9f7cfc14-7fde-4d37-803c-0ca5d95fe773}, !- Source Object
  3,                                      !- Outlet Port
  {6e993468-36f6-4a55-8c23-cb39ef2e6305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3bfabf7-1f91-4f30-a099-d60c31d24893}, !- Handle
  {6e993468-36f6-4a55-8c23-cb39ef2e6305}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b8b64db8-0bbd-4be7-b9c1-b62a0be2c0d8}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {f6538aea-809e-44ae-9b41-f0d1cb77acb1}, !- Inlet Port
  {121ac0f4-0bc0-4d0d-9764-8c0dd2353c4a}; !- Outlet Port

OS:Connection,
  {f6538aea-809e-44ae-9b41-f0d1cb77acb1}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  9,                                      !- Outlet Port
  {b8b64db8-0bbd-4be7-b9c1-b62a0be2c0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121ac0f4-0bc0-4d0d-9764-8c0dd2353c4a}, !- Handle
  {b8b64db8-0bbd-4be7-b9c1-b62a0be2c0d8}, !- Source Object
  3,                                      !- Outlet Port
  {aad74d70-d9ec-4d6d-8e65-b16fb5f68f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84735a18-1166-4b63-809d-4d1292660b96}, !- Handle
  {aad74d70-d9ec-4d6d-8e65-b16fb5f68f23}, !- Source Object
  12,                                     !- Outlet Port
  {1aae345b-fc47-43fc-a8a6-81a519f0ba78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa5823c0-e664-45b4-9094-7904541ffe7b}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d97914c-f4af-461d-93bf-422f144adc8e}, !- Water Inlet Node Name
  {035bef05-560a-49b9-82f6-94c93a074eb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {68d410e2-2666-46bc-b47e-21d46de5de70}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {ca019d0a-2650-433b-8cee-ea913aed95b0}, !- Inlet Port
  {6d97914c-f4af-461d-93bf-422f144adc8e}; !- Outlet Port

OS:Connection,
  {ca019d0a-2650-433b-8cee-ea913aed95b0}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  28,                                     !- Outlet Port
  {68d410e2-2666-46bc-b47e-21d46de5de70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fd7af8c-494b-47a4-b1e6-3054e70770fb}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {035bef05-560a-49b9-82f6-94c93a074eb1}, !- Inlet Port
  {d8bbd466-6dd9-4bc7-8920-fb4bf42ce02c}; !- Outlet Port

OS:Connection,
  {6d97914c-f4af-461d-93bf-422f144adc8e}, !- Handle
  {68d410e2-2666-46bc-b47e-21d46de5de70}, !- Source Object
  3,                                      !- Outlet Port
  {aa5823c0-e664-45b4-9094-7904541ffe7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {035bef05-560a-49b9-82f6-94c93a074eb1}, !- Handle
  {aa5823c0-e664-45b4-9094-7904541ffe7b}, !- Source Object
  6,                                      !- Outlet Port
  {1fd7af8c-494b-47a4-b1e6-3054e70770fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bbd466-6dd9-4bc7-8920-fb4bf42ce02c}, !- Handle
  {1fd7af8c-494b-47a4-b1e6-3054e70770fb}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {857b717f-ebd7-41ac-932d-eb5a5bc86b84}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Reheat Coil Controller, !- Name
  {aa5823c0-e664-45b4-9094-7904541ffe7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3523681c-0787-49be-a3ab-d79eb1fcffe5}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {11128e03-ad84-40c7-b265-607285a2eb65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa5823c0-e664-45b4-9094-7904541ffe7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d87149d0-8653-406b-badd-e7cad6b93cd2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7161bce7-a650-466e-bef6-6514a174f675}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {d87149d0-8653-406b-badd-e7cad6b93cd2}, !- Inlet Port
  {0e90c056-b3bd-4097-b89c-3aa454b25d99}; !- Outlet Port

OS:Node,
  {5affcb1f-1f04-47f6-b577-cb5ae6598d5f}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Return Air Node, !- Name
  {4bf4d660-fdfd-4f75-8864-9ca1ffeb9a27}, !- Inlet Port
  {4e8f63e7-7138-460b-86d1-99a76b0d1d6c}; !- Outlet Port

OS:Connection,
  {0e90c056-b3bd-4097-b89c-3aa454b25d99}, !- Handle
  {7161bce7-a650-466e-bef6-6514a174f675}, !- Source Object
  3,                                      !- Outlet Port
  {f355d829-6ea5-4150-9f0f-720356dfcf64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bf4d660-fdfd-4f75-8864-9ca1ffeb9a27}, !- Handle
  {2b2f1196-14ed-4600-baee-d409b7e511d8}, !- Source Object
  3,                                      !- Outlet Port
  {5affcb1f-1f04-47f6-b577-cb5ae6598d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8f63e7-7138-460b-86d1-99a76b0d1d6c}, !- Handle
  {5affcb1f-1f04-47f6-b577-cb5ae6598d5f}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f45b068a-7b45-419c-a273-1dcd4c21f31d}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {23cbd151-0523-4050-b8b6-a255b3a4ae70}, !- Inlet Port
  {11128e03-ad84-40c7-b265-607285a2eb65}; !- Outlet Port

OS:Connection,
  {23cbd151-0523-4050-b8b6-a255b3a4ae70}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  10,                                     !- Outlet Port
  {f45b068a-7b45-419c-a273-1dcd4c21f31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11128e03-ad84-40c7-b265-607285a2eb65}, !- Handle
  {f45b068a-7b45-419c-a273-1dcd4c21f31d}, !- Source Object
  3,                                      !- Outlet Port
  {3523681c-0787-49be-a3ab-d79eb1fcffe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d87149d0-8653-406b-badd-e7cad6b93cd2}, !- Handle
  {3523681c-0787-49be-a3ab-d79eb1fcffe5}, !- Source Object
  12,                                     !- Outlet Port
  {7161bce7-a650-466e-bef6-6514a174f675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ead2643e-841e-4581-a8a9-b3027c70e35d}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Reheat Coil, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {de6a2564-d61e-4bcb-ba92-f9ba06fa28be}, !- Water Inlet Node Name
  {eaf070bf-aa3a-49d1-84aa-2375063c4546}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6fb7a2ef-c64e-4cc2-8199-d3515ffa314e}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {3f1e8bac-7647-4b10-a516-52e8365adab4}, !- Inlet Port
  {de6a2564-d61e-4bcb-ba92-f9ba06fa28be}; !- Outlet Port

OS:Connection,
  {3f1e8bac-7647-4b10-a516-52e8365adab4}, !- Handle
  {77cc28f0-d237-4a2b-9faa-f0bdc7913249}, !- Source Object
  29,                                     !- Outlet Port
  {6fb7a2ef-c64e-4cc2-8199-d3515ffa314e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b50bf7cc-1986-4ba2-9128-cd51d1256e34}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {eaf070bf-aa3a-49d1-84aa-2375063c4546}, !- Inlet Port
  {6bab5987-1ed7-4471-be7e-1a5f45152980}; !- Outlet Port

OS:Connection,
  {de6a2564-d61e-4bcb-ba92-f9ba06fa28be}, !- Handle
  {6fb7a2ef-c64e-4cc2-8199-d3515ffa314e}, !- Source Object
  3,                                      !- Outlet Port
  {ead2643e-841e-4581-a8a9-b3027c70e35d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eaf070bf-aa3a-49d1-84aa-2375063c4546}, !- Handle
  {ead2643e-841e-4581-a8a9-b3027c70e35d}, !- Source Object
  6,                                      !- Outlet Port
  {b50bf7cc-1986-4ba2-9128-cd51d1256e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bab5987-1ed7-4471-be7e-1a5f45152980}, !- Handle
  {b50bf7cc-1986-4ba2-9128-cd51d1256e34}, !- Source Object
  3,                                      !- Outlet Port
  {1a452649-cd90-4958-8101-b35f3527289e}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9aec63fa-16b2-4f85-baf4-14e08df9118f}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Reheat Coil Controller, !- Name
  {ead2643e-841e-4581-a8a9-b3027c70e35d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {980d2568-a290-4dc8-8228-d24382e0da1e}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top VAV Terminal, !- Name
  {ad6fe03a-fabb-44b8-ad8c-5f1d3068d024}, !- Availability Schedule Name
  {7b42efbb-f965-48cf-bb54-9725b87418b7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ead2643e-841e-4581-a8a9-b3027c70e35d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {953e4dce-adb3-465d-8565-14f1718a6b96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ed9675e-e41b-466c-90b0-7a2f2d3584ee}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {953e4dce-adb3-465d-8565-14f1718a6b96}, !- Inlet Port
  {96d96c1b-ef44-485d-b44f-afa9ab122682}; !- Outlet Port

OS:Node,
  {760540f0-f39b-4bb3-99af-0b890faa690d}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Return Air Node, !- Name
  {da8b1d83-9c00-4876-bcd2-52e449ab9fc8}, !- Inlet Port
  {c229730e-d57c-43b0-8fea-a293e3ea129b}; !- Outlet Port

OS:Connection,
  {96d96c1b-ef44-485d-b44f-afa9ab122682}, !- Handle
  {1ed9675e-e41b-466c-90b0-7a2f2d3584ee}, !- Source Object
  3,                                      !- Outlet Port
  {1e2b1dd0-5f81-45eb-be68-1dac1200da11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da8b1d83-9c00-4876-bcd2-52e449ab9fc8}, !- Handle
  {be021599-c0fe-4f4a-a12a-38e8be219517}, !- Source Object
  3,                                      !- Outlet Port
  {760540f0-f39b-4bb3-99af-0b890faa690d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c229730e-d57c-43b0-8fea-a293e3ea129b}, !- Handle
  {760540f0-f39b-4bb3-99af-0b890faa690d}, !- Source Object
  3,                                      !- Outlet Port
  {42e0a2e4-546e-40b1-b7f7-7f2970143d08}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e093a33f-d34b-4957-aa30-21a359c57e8d}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {d51c437e-c6ba-4c77-a81e-55def09358d2}, !- Inlet Port
  {7b42efbb-f965-48cf-bb54-9725b87418b7}; !- Outlet Port

OS:Connection,
  {d51c437e-c6ba-4c77-a81e-55def09358d2}, !- Handle
  {b672b3e1-e1f7-4ed2-82c6-a84f47b924e6}, !- Source Object
  11,                                     !- Outlet Port
  {e093a33f-d34b-4957-aa30-21a359c57e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b42efbb-f965-48cf-bb54-9725b87418b7}, !- Handle
  {e093a33f-d34b-4957-aa30-21a359c57e8d}, !- Source Object
  3,                                      !- Outlet Port
  {980d2568-a290-4dc8-8228-d24382e0da1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {953e4dce-adb3-465d-8565-14f1718a6b96}, !- Handle
  {980d2568-a290-4dc8-8228-d24382e0da1e}, !- Source Object
  12,                                     !- Outlet Port
  {1ed9675e-e41b-466c-90b0-7a2f2d3584ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c16f6571-7d0a-4575-badc-c2df7d118983}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {b1e83364-f9b2-454c-b709-63b31d31c24b}, !- Schedule Type Limits Name
  {7d9a6bad-1af4-47c7-be39-4dc761beb86d}, !- Default Day Schedule Name
  {f435249b-960a-43b5-8201-df04e6ced6d6}, !- Summer Design Day Schedule Name
  {63dea4b1-58f3-482b-a8be-3e91387259c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d9a6bad-1af4-47c7-be39-4dc761beb86d}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {b1e83364-f9b2-454c-b709-63b31d31c24b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a40d7e69-c745-43c7-a5e6-eac34d6f7169}, !- Handle
  {c16f6571-7d0a-4575-badc-c2df7d118983}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.870787921207871,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 00:29:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 00:29:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63dea4b1-58f3-482b-a8be-3e91387259c3}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {b1e83364-f9b2-454c-b709-63b31d31c24b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f435249b-960a-43b5-8201-df04e6ced6d6}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {b1e83364-f9b2-454c-b709-63b31d31c24b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {df7755cb-dcd1-4463-b588-fa1be5732932}, !- Handle
  Building Default Schedule Set,          !- Name
  {c16f6571-7d0a-4575-badc-c2df7d118983}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {0faca166-ab24-4abb-b124-dfdde785c251}, !- Handle
  {e278b488-dde3-4b03-8744-306b276f7ce6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.000319960003999599 | hoo_start - 0.5 ~ 0.0153547472752725 | hoo_start + 0.5 ~ 0.000213306669333084 | hoo_start + 1.5 ~ 0.0102386206379362 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.00010665333466657 | mid - 2.5 ~ 0.0 | mid - 1.5 ~ 0.00010665333466657 | mid - 0.5 ~ 0.000213306669333029 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.000319960003999599 | mid + 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.000319960003999599 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00479616663333667 | hoo_end + 0.5 ~ 0.000106653334666511 | hoo_end + 1.5 ~ 0.00042661333866617 | hoo_end + 2.5 ~ 0.000106653334666514 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2e2a5d0-3009-4a76-b55d-1a7cf6ee84c9}, !- Handle
  {5fe5f03a-ba45-4ce0-8509-3960dd745d11}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | mid - 3.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_flr | mid + 2.0 ~ val_flr ~ val_clg | mid + 3.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98f58d83-194a-4394-980c-d9b75653f662}, !- Handle
  {7724e28c-eb8e-4ef1-b0d8-eb2ef8ac6a33}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | mid - 3.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_flr | mid + 2.0 ~ val_flr ~ val_clg | mid + 3.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3ac337b6-94c9-4826-9f6e-dd67c2af5efd}, !- Handle
  {57a5bab8-91d9-4cb8-8dc8-8b9d6a6c5103}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.042599999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.21160000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {6aae2664-beb2-4e3b-b248-24db95d0daa3}, !- Handle
  {280a5a26-9c70-4278-828c-457822d1b345}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0867 | hoo_start - 4.5 ~ 0.0632 | hoo_start - 3.5 ~ 0.0512 | hoo_start - 2.5 ~ 0.0443 | hoo_start - 1.5 ~ 0.0426 | hoo_start - 0.5 ~ 0.0609 | hoo_start + 0.5 ~ 0.0818 | hoo_start + 1.5 ~ 0.1227 | hoo_start + 2.5 ~ 0.1585 | hoo_start + 3.5 ~ 0.163 | mid - 2.5 ~ 0.1695 | mid - 1.5 ~ 0.1465 | mid - 0.5 ~ 0.1343 | mid + 0.5 ~ 0.1325 | mid + 1.5 ~ 0.1212 | mid + 2.5 ~ 0.1062 | mid + 3.5 ~ 0.1295 | hoo_end - 2.5 ~ 0.1545 | hoo_end - 1.5 ~ 0.1916 | hoo_end - 0.5 ~ 0.2064 | hoo_end + 0.5 ~ 0.2116 | hoo_end + 1.5 ~ 0.2088 | hoo_end + 2.5 ~ 0.1843 | hoo_end + 3.5 ~ 0.1285, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2bb061af-107e-4f18-9a4f-81989779785b}, !- Handle
  {d3aad567-4c4c-4406-bf1d-185d22b75cea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {b6dd90cc-873b-4e73-b12f-82551b5a3ba1}, !- Handle
  {b42d983d-918f-49b0-bb4f-5ba6280dae2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.4 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.8 | hoo_start + 3.5 ~ 0.65 | mid - 2.5 ~ 0.4 | mid - 1.5 ~ 0.15 | mid + 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.7 | hoo_end + 2.5 ~ 0.8 | hoo_end + 3.5 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b1cacec2-e11b-4359-970f-4075dd349f59}, !- Handle
  {24fdf717-847b-42ea-bc57-b615439054a8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {595976be-7909-4e69-8aaa-d86483595a0a}, !- Handle
  {b465090d-cff0-41b3-bf7c-5a25c5f2892a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b8d6bc4a-8f00-4f1f-a2dc-9c306da268d8}, !- Handle
  {5192f104-9ec2-4d41-8106-acd938a6237d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  117,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  117;                                    !- Feature Value 3

OS:AdditionalProperties,
  {7fa75732-c42d-4bdc-a2a6-6e7aba751c12}, !- Handle
  {c741e4f0-883c-4f73-bf94-8a84b38f3e9d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {71a0316c-e76d-4931-8c50-2677524cfaa1}, !- Handle
  {663be72e-6014-420e-9ace-b5982c447ea4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.59999999999999998,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {8d417439-432a-4baa-8c32-7061dbd677b9}, !- Handle
  {79c14476-4574-4c6b-a950-912f8f394197}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9242691-c80a-4ed9-8397-08eb4583ae85}, !- Handle
  {b5ef05cc-4dd5-441d-99ed-7dec7880736f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3781a180-6df1-4568-9b46-140ea9f4d9bb}, !- Handle
  {3358c746-275e-465a-9295-e59c95a11619}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.9 | hoo_start + 3.0 ~ 0.9 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.7 | mid + 2.0 ~ 0.7 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.7 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c591768-682a-40e6-848a-673ceb0d58c1}, !- Handle
  {e364f985-143f-497a-9acd-d91a8c454752}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {8304297e-d52b-489b-84a9-40b78307119e}, !- Handle
  {e8bfa76e-3dbc-42ab-8cf0-5abc29e5b331}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.9 | hoo_start + 3.0 ~ 0.9 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.7 | mid + 2.0 ~ 0.7 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.7 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed9d4068-a3ea-4f9c-a4f8-f923145ab896}, !- Handle
  {312cfb8b-1786-42cb-ad8f-53fe3c346b49}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {a7d081bc-41fd-4fb4-920c-410f5ef73f54}, !- Handle
  {668d58b1-17f5-4c09-92ce-f1b7ff614aa3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5c33e79-e6ec-4642-814b-0262338e010d}, !- Handle
  {de03aa74-9add-40ec-9235-bfc57995d46b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.90000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {bf3c53e7-ff0f-43e4-996d-350cc206b222}, !- Handle
  {1822d3f6-dd9d-444e-94d8-5cd47b20ff54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3409d05-cd71-420d-8741-d44a92a291f6}, !- Handle
  {6f135b87-635d-4963-84de-99d0252f4802}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {063df301-a7f8-4657-b7b1-1d8f20d70ce7}, !- Handle
  {16b69384-9ee4-485f-b035-b9bcb923bf17}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.6 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.35 | mid - 2.5 ~ 0.6 | hoo_end - 3.0 ~ 0.6 | hoo_end - 1.0 ~ 0.55 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5128a9e6-b470-445b-b2c5-745db7a76548}, !- Handle
  {c3e3a03a-331e-4dd6-a266-7ba3d32cccec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.40000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {12cc6f7b-44eb-4503-9a1d-31ad490ab2a5}, !- Handle
  {3a424b07-b9ab-4921-bb3b-819c82953bdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d440f51-55a7-41c2-8190-51784d3a8d70}, !- Handle
  {60aae38c-0831-4450-9b72-9027262b546f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69999999999999996,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {010265cd-06cd-456d-871e-c572bc8aaf4b}, !- Handle
  {2a000936-5288-4cec-adbe-c5bfbecdd193}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {69d2f7c3-a20c-4060-bdad-11efbd973502}, !- Handle
  {f45ea4cf-abe9-46ce-a4ea-33547d228a1b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {c39e5370-fc5a-47e1-8b49-99cdc10538eb}, !- Handle
  {d2189162-d342-4219-ab29-14bfb2098957}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.9 | hoo_start + 3.0 ~ 0.9 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.7 | mid + 2.0 ~ 0.7 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.7 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d902f169-ffed-4b61-835d-470589bf5218}, !- Handle
  {4853e562-d9b8-4073-a8cf-5a2cf6f42c30}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {44860c71-7413-40be-a387-b4504aecb752}, !- Handle
  {249727de-e2b4-44a6-9fb8-d3c8c87ef672}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {303a2b5b-6ca4-403c-bec1-169329c531f5}, !- Handle
  {efe48538-5f94-4b40-bbdd-567963799d0b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {2701b291-13f6-40f3-9dea-b8f0d627e9f2}, !- Handle
  {c45a9782-6489-4339-a884-e8b36b7ee6ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b296a916-f704-4e3e-a0e8-6c3674a1801b}, !- Handle
  {e34ee680-2c40-4667-9a70-6511186434ac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {42804a33-e4ed-4ffa-98ef-ea6f58e6566f}, !- Handle
  {a5a15df4-e209-47aa-89cd-e517965d63ae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2bd1a77f-3596-49a5-a8a3-e97e31566e95}, !- Handle
  {f645a21d-0e35-4b7a-86a4-801a284e9537}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {4191012b-a151-484d-a2f6-21f38e3b8f2e}, !- Handle
  {e133c96b-2cc1-496a-a46f-7a515e18451f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {78aa74c0-bd04-4c2f-8195-2e6e626cc669}, !- Handle
  {f9b15391-9f1b-40e6-a6c7-855b08d5815a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {6ba1b96c-e63d-46a5-a095-ac59eb34c768}, !- Handle
  {6fea1cd5-93f4-4bb1-a6f8-e6b4c6864212}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56fa6569-1374-46dc-b6f7-5894afeaf22e}, !- Handle
  {bfc6a5a1-2054-42bd-8367-43dbb8f71f1f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {ce81a2f2-4c0f-4487-b14f-7863bae8ce20}, !- Handle
  {3ab825a2-1f8f-4f92-a4db-b0c6f3c454da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1642e750-c964-4ada-88ad-c0c0a6b9d279}, !- Handle
  {3eb3df63-c576-4b20-83e6-0346b01c8204}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4b26d928-8199-4e85-84a4-47c9d0b5baa9}, !- Handle
  {877f7d7f-4871-48ad-bda7-cfee88f03c44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.25 | mid - 2.5 ~ 0.2 | mid - 1.5 ~ 0.1 | mid + 2.5 ~ 0.1 | mid + 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.1 | hoo_end + 3.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {b0f1732d-3a74-4dda-be2e-6047bc44f16c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:AdditionalProperties,
  {85d8021e-9403-4d1b-8d38-99fe4021104f}, !- Handle
  {0a93a108-2387-45c1-8759-86d3fe56676a}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  VAV with reheat,                        !- Feature Value 1
  exterior_lighting_as_constructed_template, !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DEER Pre-1975,                          !- Feature Value 2
  exterior_lighting_template,             !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DEER 1996,                              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DEER Pre-1975,                          !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  DEER 2011,                              !- Feature Value 5
  interior_equipment_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DEER Pre-1975,                          !- Feature Value 6
  interior_equipment_template,            !- Feature Name 7
  String,                                 !- Feature Data Type 7
  DEER 1996,                              !- Feature Value 7
  envelope_as_constructed_template,       !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DEER Pre-1975,                          !- Feature Value 8
  envelope_template,                      !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DEER 1985,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DEER Pre-1975,                          !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  DEER 1996,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DEER Pre-1975,                          !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  DEER 2003;                              !- Feature Value 13

OS:Sizing:Parameters,
  {bb755a91-0f58-449c-aaed-2d1de16a64e7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.25;                                   !- Cooling Sizing Factor

OS:Curve:Biquadratic,
  {777036dc-85c2-4d9c-8b4e-09bfc0e23caf}, !- Handle
  ScrewH2O-Cap-fCHWT&ECT,                 !- Name
  1.07096667,                             !- Coefficient1 Constant
  0.02693502,                             !- Coefficient2 x
  0.000768,                               !- Coefficient3 x**2
  -0.00643302,                            !- Coefficient4 y
  -9.49e-05,                              !- Coefficient5 y**2
  -6.59e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {b62c9063-01ad-4cbe-ab3b-15f0016d4dba}, !- Handle
  ScrewH2O-EIR-fCHWT&ECT,                 !- Name
  0.59849788,                             !- Coefficient1 Constant
  -0.00123345,                            !- Coefficient2 x
  0.000563,                               !- Coefficient3 x**2
  0.001602738,                            !- Coefficient4 y
  0.000636,                               !- Coefficient5 y**2
  -0.001094148,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Quadratic,
  {63859057-0329-46e2-928b-c99fa4379ace}, !- Handle
  ScrewRemote-EIR-fPLR-2Comp/Ckt,         !- Name
  0.08138224,                             !- Coefficient1 Constant
  0.72724819,                             !- Coefficient2 x
  0.19136968,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {2f65f886-f820-4043-a9a9-b4861ce1393e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {476b17a0-c4e1-4728-8d8f-46d39b9abc3c}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {2f65f886-f820-4043-a9a9-b4861ce1393e}; !- Layer 1

OS:InternalMass:Definition,
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Handle
  Internal Mass Definition 1,             !- Name
  {476b17a0-c4e1-4728-8d8f-46d39b9abc3c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c01ccfcc-3618-46c5-b4fa-bf9ba97e8e91}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88a77925-b3ac-49ee-bbb4-026011a6e76d}, !- Handle
  Mtl GuestRmOcc C  - Story Ground Mass,  !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58184cbb-6984-410a-9483-35eed3b9d2c8}, !- Handle
  Mtl GuestRmOcc B  - Story Ground Mass,  !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8003bb68-a88c-4bd5-9efc-6b8ce69740c7}, !- Handle
  Mtl Laundry C  - Story Ground Mass,     !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1c2d250-fee0-437c-946c-092b98e7a3b2}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf17cf9e-b741-4525-837a-415a02b97e02}, !- Handle
  Mtl OfficeGeneral A  - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f04766d8-7348-405e-85a1-177976bf6264}, !- Handle
  Mtl GuestRmOcc A  - Story Ground Mass,  !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82e2480f-90b1-442f-8b61-2f6128dfd4cd}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffd65bc6-9eb4-4152-a11e-b8acb06a3e3c}, !- Handle
  Mtl GuestRmCorrid B  - Story Top Mass,  !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5e577c9-f234-42d6-8853-0498d56d596e}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9cda3eaf-fe28-46ad-8007-1930e2838bdb}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {332b86a9-a18c-4ad4-aca5-da9ec0dee6bd}, !- Handle
  Mtl GuestRmCorrid C  - Story Top Mass,  !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47909f0f-24ac-41e5-a60b-b17639eacc09}, !- Handle
  Mtl Laundry A  - Story Ground Mass,     !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dceef8e9-d49c-4bd9-8b0b-14b906b663c4}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06500565-b6ab-4d52-a2eb-5d183d143ccf}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a054460-ef9f-4ddb-8b1c-d56114a48414}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adac62c0-ca8e-4512-8c01-acef775e1427}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a9e1584-bf4a-49e1-af99-b1e10bc402a0}, !- Handle
  Mtl Laundry B  - Story Ground Mass,     !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f3d2d22-3a48-4b65-9a0b-81902741983c}, !- Handle
  Mtl OfficeGeneral C  - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {602858ba-3fd5-4fde-9a75-2d5768179be7}, !- Handle
  Mtl GuestRmCorrid B  - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13da5716-1c2c-4aea-9888-f6b87938c47c}, !- Handle
  Mtl GuestRmCorrid A  - Story Top Mass,  !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad05dc8e-cf96-4374-bb37-99b29282e257}, !- Handle
  Mtl OfficeGeneral B  - Story Ground Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76328c4a-5afb-4bef-a787-a2289616b2f0}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b09971f3-2a1a-490c-8bb3-61a36f6a6c48}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top Mass, !- Name
  {55fb1a6c-b59d-463a-9cb0-bd65139bb074}, !- Internal Mass Definition Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {81bfec0d-ba01-4d77-9a21-16b98b8840d6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {1d1c48c3-8455-4385-bcd0-fa89b716ba57}, !- Handle
  {f9de8a32-ba6b-4bcc-833a-d2e274d50953}; !- Construction Name

OS:StandardsInformation:Construction,
  {a62608e2-7a76-42c0-aa61-6fc76d423d26}, !- Handle
  {476b17a0-c4e1-4728-8d8f-46d39b9abc3c}; !- Construction Name

OS:Construction,
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {42bc4789-bfd7-4cf8-8e84-8c48030cad95}, !- Layer 1
  {495e9ef4-fbb3-453a-89eb-75141acb6ccc}, !- Layer 2
  {393713d6-b41a-4cac-b91e-afe39eac6674}; !- Layer 3

OS:StandardsInformation:Construction,
  {7081a5e4-a48c-4432-a719-381e7b96ced1}, !- Handle
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-11.31, !- Name
  ,                                       !- Surface Rendering Name
  {5945d1eb-982f-470e-90c7-421244a6c12b}, !- Layer 1
  {56740373-58da-439d-86af-e2371cae5e60}, !- Layer 2
  {d089fd9a-334c-4ed8-86d8-886f506bfc70}, !- Layer 3
  {56740373-58da-439d-86af-e2371cae5e60}; !- Layer 4

OS:StandardsInformation:Construction,
  {f815733b-f55b-4652-908d-863768f3bfb0}, !- Handle
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d089fd9a-334c-4ed8-86d8-886f506bfc70}, !- Handle
  Typical Insulation R-9.81,              !- Name
  Smooth,                                 !- Roughness
  1.72823013898611,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 2, !- Name
  ,                                       !- Surface Rendering Name
  {48f8685d-5c84-4b2c-bbf0-798229c29b4b}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a34a4aa-1d8f-4b41-bc7e-4ea8d14f986f}, !- Handle
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {48f8685d-5c84-4b2c-bbf0-798229c29b4b}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 2,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Schedule:Ruleset,
  {dfb101b9-bbb8-4f72-83ed-ba68f3b062ff}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {a24f828e-2045-4f75-8b33-792b396d9677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a24f828e-2045-4f75-8b33-792b396d9677}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {089950cb-87a7-46ec-935a-b66f0628a359}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {089950cb-87a7-46ec-935a-b66f0628a359}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  {dfb101b9-bbb8-4f72-83ed-ba68f3b062ff}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {e363be95-32be-42b4-8e20-a18f0249197a}; !- Sub Surface Name 1

OS:Facility,
  {9d981056-42e1-4178-83f2-6fbbb332cf7c}; !- Handle

OS:ShadowCalculation,
  {c7ecab87-8595-4eea-a099-a463fe6f3f2f}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {586856d3-aa0e-49a6-a2be-fd0dd0747bf3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {11a7ba2e-a5d6-4373-8b0a-a0774149de46}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {30d90ddb-ac8d-4b32-af36-7fefe1cef5ef}, !- Handle
  {9651035e-bcf6-4a06-b2f0-0c59d46c555c}; !- Material Name

OS:StandardsInformation:Material,
  {954ea0b8-1350-465a-b5f7-f0946a818114}, !- Handle
  {72c8caa9-df88-4193-9f80-47c22883bd8e}; !- Material Name

OS:StandardsInformation:Material,
  {48bf52e5-4e4a-4952-8a65-18c9543d9864}, !- Handle
  {5945d1eb-982f-470e-90c7-421244a6c12b}; !- Material Name

OS:StandardsInformation:Material,
  {f84abbcc-318f-4771-8739-ce09f818d43f}, !- Handle
  {56740373-58da-439d-86af-e2371cae5e60}; !- Material Name

OS:StandardsInformation:Material,
  {ac671e1b-43a7-4d0e-8b57-fd043b20c115}, !- Handle
  {42bc4789-bfd7-4cf8-8e84-8c48030cad95}; !- Material Name

OS:StandardsInformation:Material,
  {83efc17d-7dac-4ae5-bcc2-4c214a23889a}, !- Handle
  {cb8bcad2-e50f-45db-a1fd-7cf5accd2520}; !- Material Name

OS:StandardsInformation:Material,
  {50d00179-7f37-4627-9e70-4f687e4b756d}, !- Handle
  {393713d6-b41a-4cac-b91e-afe39eac6674}; !- Material Name

OS:StandardsInformation:Material,
  {e200c42b-0013-43ee-ae5e-cee14746ca54}, !- Handle
  {495e9ef4-fbb3-453a-89eb-75141acb6ccc}; !- Material Name

OS:StandardsInformation:Material,
  {26df355a-336c-464a-8361-c4b7c7a37e39}, !- Handle
  {2a9512e0-d44a-4059-94e8-c8337860cb82}; !- Material Name

OS:StandardsInformation:Material,
  {38103853-db2a-490c-a2a7-5bfd5e53f71a}, !- Handle
  {7b2ef13f-45b2-4593-9a2a-0b3760dade7f}; !- Material Name

OS:StandardsInformation:Material,
  {c0897ac2-7639-4c75-8914-1b8bb6a25e61}, !- Handle
  {eb8dd12a-6f18-4180-a1db-37ef98f0a1d2}; !- Material Name

OS:StandardsInformation:Material,
  {37ab4077-3e02-44f8-9f31-2ddf57fd0b4a}, !- Handle
  {584b774f-cacd-4fd6-b9b8-6b0d6000622c}; !- Material Name

OS:StandardsInformation:Material,
  {344babf3-101b-43df-8fe5-9b820da8662c}, !- Handle
  {4acfa1ab-e446-4e65-badb-6e33293b5b07}; !- Material Name

OS:StandardsInformation:Material,
  {5762bb3c-b702-4aee-8850-94048d0e6490}, !- Handle
  {ad17d470-ded9-41ec-bf15-de9e5d371b25}; !- Material Name

OS:StandardsInformation:Material,
  {a8ba812d-04a2-43fb-826b-3ef65f4fbe99}, !- Handle
  {e209ac0d-dd6a-4544-b555-f2dae13f0959}; !- Material Name

OS:StandardsInformation:Material,
  {dbcaa612-358d-4056-9b90-64e9a6320464}, !- Handle
  {c02ac086-5f62-42a8-ab05-af66e4f53dd7}; !- Material Name

OS:StandardsInformation:Material,
  {74547797-523a-4179-8991-c8099fee8c7e}, !- Handle
  {c1bbaa44-d895-4fe0-b6d1-df364ba8a63b}; !- Material Name

OS:StandardsInformation:Material,
  {9bfe6ea4-058a-4e8f-ad59-e05ff3dffa0d}, !- Handle
  {41652ea9-bac1-47b5-9e32-c6e5ea4a3f09}; !- Material Name

OS:StandardsInformation:Material,
  {5e38287a-f402-483d-9dfb-0dd2d009a5f1}, !- Handle
  {081c8d99-77ca-4ab8-965e-f1bb1e804816}; !- Material Name

OS:StandardsInformation:Material,
  {ef4ffa97-b12b-4ed0-bb61-398500c3dcf1}, !- Handle
  {7641c9c9-8ae6-411e-8d56-c9274c046fb8}; !- Material Name

OS:StandardsInformation:Material,
  {2473f8c7-f99a-411d-a1a6-3bdad14c8d95}, !- Handle
  {2f65f886-f820-4043-a9a9-b4861ce1393e}; !- Material Name

OS:StandardsInformation:Material,
  {85dcae96-c6ac-4ed6-ad18-886d49a5c322}, !- Handle
  {d089fd9a-334c-4ed8-86d8-886f506bfc70}; !- Material Name

OS:StandardsInformation:Material,
  {974faa8e-19ba-4bb1-9ac9-3b23151be882}, !- Handle
  {48f8685d-5c84-4b2c-bbf0-798229c29b4b}; !- Material Name

OS:StandardsInformation:Material,
  {4384f0da-ee61-42c1-b1b8-1238da0dbf6c}, !- Handle
  {089950cb-87a7-46ec-935a-b66f0628a359}; !- Material Name

OS:Rendering:Color,
  {0407ed0d-372b-4b7b-8423-6b63b67baf07}, !- Handle
  Rendering Color 1,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2b84343-dd7f-4d7c-9553-016a5c508486}, !- Handle
  Rendering Color 2,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1716b876-7380-42a2-a325-38d4469d01fa}, !- Handle
  Rendering Color 3,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5be0ab24-0186-4e59-81a0-8dcb1835fc20}, !- Handle
  Rendering Color 4,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {49388c62-d5e8-4c14-b861-95c738973c04}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {06f11f04-f35b-4e4f-997e-6b114ffd9cdb}; !- Handle

OS:ConvergenceLimits,
  {4f64d4d8-221e-4872-8b64-acce91dd6bd9}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {1c75894a-e562-4ca0-89fd-e1422d63cbb7}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3a4329f2-56cc-4d2f-ac0f-e7a12809efaf}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {c09a4558-198c-4bf9-81e6-605309f17158}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {d6e18239-8798-4b7c-b168-94da3fc5baec}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {eafd1da7-abcc-4645-81dd-5ba0ea894f58}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {43b315b0-966b-4a89-bf3f-fd71af3fcbac}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {ca8fbf38-630d-462b-b2f7-b33be9976a56}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {df24d3d1-2ed1-4b75-b2ce-1e0010f646a6}; !- Handle

OS:WeatherFile,
  {87607b33-8d53-4952-9647-3637eed713a7}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-722874,                          !- Data Source
  722874,                                 !- WMO Number
  34.02,                                  !- Latitude {deg}
  -118.29,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54,                                     !- Elevation {m}
  VAV_with_reheat_3B.epw,                 !- Url
  CD6E640B,                               !- Checksum
  2016,                                   !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

