    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157250.83</td>
    <td align="right">      429.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">    16236.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">    16235.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">    16236.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">    16235.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    16236.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    16235.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34238.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   616290.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2556.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    46020.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     8700.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     8557.50</td>
    <td align="right">      202.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">     8543.33</td>
    <td align="right">      216.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">     8516.33</td>
    <td align="right">      243.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">     8478.17</td>
    <td align="right">      281.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     8381.50</td>
    <td align="right">      378.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     8501.67</td>
    <td align="right">      258.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     8500.83</td>
    <td align="right">      259.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     8495.33</td>
    <td align="right">      264.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     8386.67</td>
    <td align="right">      373.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     8389.67</td>
    <td align="right">      370.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     8396.67</td>
    <td align="right">      363.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     8386.83</td>
    <td align="right">      373.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     8293.67</td>
    <td align="right">      466.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     8323.00</td>
    <td align="right">      437.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     8296.33</td>
    <td align="right">      463.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     8298.67</td>
    <td align="right">      461.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">     8357.33</td>
    <td align="right">      402.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8293.67</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8700.00</td>
    <td align="right">      466.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8433.53</td>
    <td align="right">      326.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   151803.50</td>
    <td align="right">     5876.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">   121662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">    24941.04</td>
    <td align="right">      706.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">    16236.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    25643.77</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">    16235.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">    16236.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">    25644.89</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">    16235.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    25647.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    16236.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    25644.52</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    16235.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   121662.35</td>
    <td align="right">      706.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34198.61</td>
    <td align="right">       39.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   615574.96</td>
    <td align="right">      715.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     2962.17</td>
    <td align="right">      105.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     3066.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     3066.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     3066.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     3068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3068.00</td>
    <td align="right">      105.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2550.56</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    45910.00</td>
    <td align="right">      110.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        6.83</td>
    <td align="right">01-JAN-06:49</td>
    <td align="right">       76.00</td>
    <td align="right">      175.66</td>
    <td align="right">       63.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        2.33</td>
    <td align="right">01-JAN-02:20</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        2.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        1.33</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">       47.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">       93.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      121.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      101.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      174.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      227.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      227.67</td>
    <td align="right">      175.66</td>
    <td align="right">       63.83</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      974.06</td>
    <td align="right">-</td>
    <td align="right">       69.84</td>
    <td align="right">        9.76</td>
    <td align="right">        3.55</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    17533.00</td>
    <td align="right">-</td>
    <td align="right">     1257.17</td>
    <td align="right">      175.66</td>
    <td align="right">       63.83</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7300.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   131400.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        2.68</td>
    <td align="right">        0.06</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        1.78</td>
    <td align="right">        0.07</td>
    <td align="right">        1.39</td>
    <td align="right">        7.10</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        0.64</td>
    <td align="right">        0.16</td>
    <td align="right">        0.01</td>
    <td align="right">        8.16</td>
    <td align="right">       18.84</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       37.72</td>
    <td align="right">      147.05</td>
    <td align="right">       20.35</td>
    <td align="right">     1224.52</td>
    <td align="right">     4040.16</td>
    <td align="right">     1170.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       14.29</td>
    <td align="right">        1.28</td>
    <td align="right">        0.25</td>
    <td align="right">       23.42</td>
    <td align="right">        0.45</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        1.45</td>
    <td align="right">        0.14</td>
    <td align="right">       46.76</td>
    <td align="right">       25.69</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       17.94</td>
    <td align="right">        0.19</td>
    <td align="right">        0.05</td>
    <td align="right">       26.05</td>
    <td align="right">        0.54</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       23.83</td>
    <td align="right">        9.47</td>
    <td align="right">        0.90</td>
    <td align="right">       25.73</td>
    <td align="right">        2.91</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       21.03</td>
    <td align="right">        1.14</td>
    <td align="right">        0.30</td>
    <td align="right">       46.94</td>
    <td align="right">        0.46</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        1.55</td>
    <td align="right">        1.11</td>
    <td align="right">        0.21</td>
    <td align="right">       86.96</td>
    <td align="right">       42.89</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       26.13</td>
    <td align="right">        0.12</td>
    <td align="right">        0.03</td>
    <td align="right">       51.89</td>
    <td align="right">        0.54</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       26.01</td>
    <td align="right">        5.15</td>
    <td align="right">        0.49</td>
    <td align="right">       87.67</td>
    <td align="right">        5.00</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       23.70</td>
    <td align="right">        1.27</td>
    <td align="right">        0.29</td>
    <td align="right">      120.94</td>
    <td align="right">        0.84</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        4.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.04</td>
    <td align="right">      204.11</td>
    <td align="right">       91.69</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       30.39</td>
    <td align="right">        0.04</td>
    <td align="right">        0.01</td>
    <td align="right">      124.61</td>
    <td align="right">        0.90</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       37.72</td>
    <td align="right">      147.05</td>
    <td align="right">       20.35</td>
    <td align="right">     1224.52</td>
    <td align="right">     4040.16</td>
    <td align="right">     1170.80</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       12.68</td>
    <td align="right">        9.62</td>
    <td align="right">        1.29</td>
    <td align="right">      115.51</td>
    <td align="right">      235.45</td>
    <td align="right">       68.38</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      228.20</td>
    <td align="right">      173.16</td>
    <td align="right">       23.19</td>
    <td align="right">     2079.18</td>
    <td align="right">     4238.02</td>
    <td align="right">     1230.92</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      33.30</td>
    <td align="right">      10.50</td>
    <td align="right">      23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.20</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -20.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     270.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      46.00</td>
    <td align="right">          43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.144</td>
    <td align="right">      3.285</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">     136.92</td>
    <td align="right">      71.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.144</td>
    <td align="right">      3.285</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      91.28</td>
    <td align="right">      47.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.144</td>
    <td align="right">      3.285</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">     136.92</td>
    <td align="right">      71.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.144</td>
    <td align="right">      3.285</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      91.28</td>
    <td align="right">      47.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.144</td>
    <td align="right">      3.285</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">     136.92</td>
    <td align="right">      71.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      91.28</td>
    <td align="right">      47.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">     136.92</td>
    <td align="right">      71.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      91.28</td>
    <td align="right">      47.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">     136.92</td>
    <td align="right">      71.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      91.28</td>
    <td align="right">      47.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">     136.92</td>
    <td align="right">      71.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      91.28</td>
    <td align="right">      47.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.328</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_FLOOR_1</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_FLOOR_2</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_FLOOR_3</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_CEILING_1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_CEILING_2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_CEILING_3</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_CEILING_4</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM_CEILING_5</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_1</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_2</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_3</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_CEILING_1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_CEILING_2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_CEILING_3</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_CEILING_4</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_CEILING_5</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_CEILILNG</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_1</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_2</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_3</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">PLENUM ACOUSTICAL TILE</td>
    <td align="right">       1.00</td>
    <td align="right">      2.042</td>
    <td align="right">      4.538</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_MID MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     652.83</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     195.85</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     456.98</td>
    <td align="right">      2.653</td>
    <td align="right">      0.426</td>
    <td align="right">      0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     131.25</td>
    <td align="right">    1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.06</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     207.34</td>
    <td align="right">    1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     131.26</td>
    <td align="right">    1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.44</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     207.34</td>
    <td align="right">    1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.75</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     207.34</td>
    <td align="right">    1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.16</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">CORE_TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     983.54</td>
    <td align="right">    8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      49.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     131.26</td>
    <td align="right">    1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.34</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.38</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     131.25</td>
    <td align="right">    1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.06</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     207.34</td>
    <td align="right">    1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      28.87</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.92</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     983.54</td>
    <td align="right">    8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      49.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     207.34</td>
    <td align="right">    1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      28.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     131.25</td>
    <td align="right">    1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.34</td>
  </tr>
  <tr>
    <td align="right">CORE_MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">CORE_MID</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     983.54</td>
    <td align="right">    8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      49.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     131.26</td>
    <td align="right">    1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      29.34</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.38</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE</td>
    <td align="right">     8.8264</td>
    <td align="right">     207.34</td>
    <td align="right">    1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.01</td>
    <td align="right">     168.00</td>
    <td align="right">      28.87</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.92</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.8264</td>
    <td align="right">    4982.19</td>
    <td align="right">   43974.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     338.04</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1830.05</td>
    <td align="right">     701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1830.05</td>
    <td align="right">     255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1158.57</td>
    <td align="right">     444.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1158.57</td>
    <td align="right">     161.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1830.05</td>
    <td align="right">     701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1830.05</td>
    <td align="right">     255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1158.50</td>
    <td align="right">     444.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1158.50</td>
    <td align="right">     161.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1830.05</td>
    <td align="right">     701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1830.05</td>
    <td align="right">     255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1158.57</td>
    <td align="right">     444.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1158.57</td>
    <td align="right">     161.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1830.05</td>
    <td align="right">     701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1830.05</td>
    <td align="right">     255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1158.50</td>
    <td align="right">     444.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1158.50</td>
    <td align="right">     161.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1830.05</td>
    <td align="right">     701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1830.05</td>
    <td align="right">     255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1158.57</td>
    <td align="right">     444.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1158.57</td>
    <td align="right">     161.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1830.05</td>
    <td align="right">     701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1830.05</td>
    <td align="right">     255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.38</td>
    <td align="right">    1158.50</td>
    <td align="right">     444.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">    1158.50</td>
    <td align="right">     161.61</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">     623.03</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.70</td>
    <td align="right">      42.70</td>
    <td align="right">       4.99</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">    7476.45</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.69</td>
    <td align="right">      71.39</td>
    <td align="right">     100.20</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    8099.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">VAV HOT WATER LOOP HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   44299.60</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  124430.24</td>
    <td align="right">   88381.94</td>
    <td align="right">   36048.30</td>
    <td align="right">       0.71</td>
    <td align="right">       3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  117321.82</td>
    <td align="right">   82514.52</td>
    <td align="right">   34807.29</td>
    <td align="right">       0.70</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  124142.17</td>
    <td align="right">   88404.78</td>
    <td align="right">   35737.39</td>
    <td align="right">       0.71</td>
    <td align="right">       3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117057.7</td>
    <td align="right">       2.67</td>
    <td align="right">       9.12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      11.40</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113945.4</td>
    <td align="right">       2.68</td>
    <td align="right">       9.15</td>
    <td align="right">       9.25</td>
    <td align="right">       9.14</td>
    <td align="right">       9.50</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116934.7</td>
    <td align="right">       2.69</td>
    <td align="right">       9.17</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      11.42</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   119532.2</td>
    <td align="right">       2.88</td>
    <td align="right">       9.84</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   113180.4</td>
    <td align="right">       2.62</td>
    <td align="right">       8.93</td>
    <td align="right">       9.01</td>
    <td align="right">       9.16</td>
    <td align="right">        9.1</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   119220.5</td>
    <td align="right">       2.88</td>
    <td align="right">       9.83</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       11.1</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   42059.34</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   36010.75</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   36074.06</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10967.34</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10675.94</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10967.25</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10718.22</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13112.63</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11817.73</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13112.55</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11758.83</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   16170.91</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11860.12</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   16170.85</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12368.11</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV MAIN GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   42854.29</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   44061.27</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   44299.60</td>
    <td align="right">   31206.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">VAV HOT WATER LOOP</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1389.92</td>
    <td align="right">       5.16</td>
    <td align="right">   11937.20</td>
    <td align="right">    2314.21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1389.92</td>
    <td align="right">       4.75</td>
    <td align="right">   10988.69</td>
    <td align="right">    2314.21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1389.92</td>
    <td align="right">       5.18</td>
    <td align="right">   11918.66</td>
    <td align="right">    2299.28</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000054</td>
    <td align="right">       2.94</td>
    <td align="right">   54745.42</td>
    <td align="right">       0.70</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">VAV HOT WATER LOOP VAR SPD PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.000979</td>
    <td align="right">     250.06</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">VAV HOT WATER LOOP</td>
    <td align="right">VAV HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.38</td>
    <td align="right">   29307.11</td>
    <td align="right">       0.80</td>
    <td align="right">       1.01</td>
    <td align="right">       0.29</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">VAV HOT WATER LOOP HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   44299.60</td>
    <td align="right">       0.80</td>
    <td align="right">   44299.60</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">VAV HOT WATER LOOP</td>
    <td align="right">VAV HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERMINAL</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.42</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    7961.06</td>
    <td align="right">   42654.62</td>
  </tr>
  <tr>
    <td align="right">ADU CORE_MID ZN VAV TERMINAL</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.42</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   14683.85</td>
    <td align="right">   31675.65</td>
  </tr>
  <tr>
    <td align="right">ADU CORE_TOP ZN VAV TERMINAL</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.42</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   26607.42</td>
    <td align="right">   32124.84</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    8581.11</td>
    <td align="right">   10867.93</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    5604.48</td>
    <td align="right">   10813.80</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    8581.04</td>
    <td align="right">    6840.26</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    5694.29</td>
    <td align="right">   10780.20</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   10255.54</td>
    <td align="right">   12437.91</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    6657.44</td>
    <td align="right">   11969.95</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   10255.47</td>
    <td align="right">    8316.16</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    6762.20</td>
    <td align="right">   11826.75</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   12642.68</td>
    <td align="right">   13348.84</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    8167.73</td>
    <td align="right">   12012.59</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   12642.63</td>
    <td align="right">    9323.55</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    8276.35</td>
    <td align="right">   12439.49</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">  117057.75</td>
    <td align="right">       2.67</td>
    <td align="right">       9.12</td>
    <td align="right">      11.40</td>
    <td align="right">     5.8259</td>
    <td align="right">       3.21</td>
    <td align="right">      10.94</td>
    <td align="right">     4.4823</td>
    <td align="right">       3.58</td>
    <td align="right">      12.21</td>
    <td align="right">     3.0484</td>
    <td align="right">       3.67</td>
    <td align="right">      12.54</td>
    <td align="right">     1.3549</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">  116934.67</td>
    <td align="right">       2.69</td>
    <td align="right">       9.17</td>
    <td align="right">      11.42</td>
    <td align="right">     5.8546</td>
    <td align="right">       3.21</td>
    <td align="right">      10.96</td>
    <td align="right">     4.5004</td>
    <td align="right">       3.58</td>
    <td align="right">      12.22</td>
    <td align="right">     3.0575</td>
    <td align="right">       3.68</td>
    <td align="right">      12.54</td>
    <td align="right">     1.3605</td>
  </tr>
</table>
<i>Packaged VAV unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">   42654.62</td>
    <td align="right">   42654.62</td>
    <td align="right">      43.37</td>
    <td align="right">      3.141</td>
    <td align="right">      3.141</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      25.53</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">   31675.65</td>
    <td align="right">   31675.65</td>
    <td align="right">      32.21</td>
    <td align="right">      2.331</td>
    <td align="right">      2.331</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      25.53</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">   32124.84</td>
    <td align="right">   32124.84</td>
    <td align="right">      32.66</td>
    <td align="right">      2.364</td>
    <td align="right">      2.364</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      25.53</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">   10867.93</td>
    <td align="right">   10867.93</td>
    <td align="right">      52.42</td>
    <td align="right">      0.807</td>
    <td align="right">      0.807</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      32.77</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">   10813.80</td>
    <td align="right">   10813.80</td>
    <td align="right">      82.38</td>
    <td align="right">      0.797</td>
    <td align="right">      0.797</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      25.53</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    6840.26</td>
    <td align="right">    6840.26</td>
    <td align="right">      32.99</td>
    <td align="right">      0.508</td>
    <td align="right">      0.508</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      33.30</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">   10780.20</td>
    <td align="right">   10780.20</td>
    <td align="right">      82.13</td>
    <td align="right">      0.800</td>
    <td align="right">      0.800</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      31.97</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">   12437.91</td>
    <td align="right">   12437.91</td>
    <td align="right">      59.99</td>
    <td align="right">      0.924</td>
    <td align="right">      0.924</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      32.77</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">   11969.95</td>
    <td align="right">   11969.95</td>
    <td align="right">      91.19</td>
    <td align="right">      0.883</td>
    <td align="right">      0.883</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      25.53</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">    8316.16</td>
    <td align="right">    8316.16</td>
    <td align="right">      40.11</td>
    <td align="right">      0.618</td>
    <td align="right">      0.618</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      33.30</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">   11826.75</td>
    <td align="right">   11826.75</td>
    <td align="right">      90.11</td>
    <td align="right">      0.878</td>
    <td align="right">      0.878</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      31.97</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">   13348.84</td>
    <td align="right">   13348.84</td>
    <td align="right">      64.38</td>
    <td align="right">      0.991</td>
    <td align="right">      0.991</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      32.77</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">   12012.59</td>
    <td align="right">   12012.59</td>
    <td align="right">      91.52</td>
    <td align="right">      0.886</td>
    <td align="right">      0.886</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      25.53</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    9323.55</td>
    <td align="right">    9323.55</td>
    <td align="right">      44.97</td>
    <td align="right">      0.692</td>
    <td align="right">      0.692</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00885</td>
    <td align="right">      33.30</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">   12439.49</td>
    <td align="right">   12439.49</td>
    <td align="right">      94.77</td>
    <td align="right">      0.924</td>
    <td align="right">      0.924</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      32.11</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">    7961.06</td>
    <td align="right">    7961.06</td>
    <td align="right">       8.09</td>
    <td align="right">      0.226</td>
    <td align="right">      0.425</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">   14683.85</td>
    <td align="right">   14683.85</td>
    <td align="right">      14.93</td>
    <td align="right">      0.419</td>
    <td align="right">      0.425</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">   26607.42</td>
    <td align="right">   26607.42</td>
    <td align="right">      27.05</td>
    <td align="right">      0.761</td>
    <td align="right">      0.761</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">    8581.11</td>
    <td align="right">    8581.11</td>
    <td align="right">      41.39</td>
    <td align="right">      0.246</td>
    <td align="right">      0.246</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00759</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">    5604.48</td>
    <td align="right">    5604.48</td>
    <td align="right">      42.70</td>
    <td align="right">      0.161</td>
    <td align="right">      0.161</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00761</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    8581.04</td>
    <td align="right">    8581.04</td>
    <td align="right">      41.39</td>
    <td align="right">      0.246</td>
    <td align="right">      0.246</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00759</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">    5694.29</td>
    <td align="right">    5694.29</td>
    <td align="right">      43.38</td>
    <td align="right">      0.163</td>
    <td align="right">      0.163</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00762</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">   10255.54</td>
    <td align="right">   10255.54</td>
    <td align="right">      49.46</td>
    <td align="right">      0.294</td>
    <td align="right">      0.294</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">    6657.44</td>
    <td align="right">    6657.44</td>
    <td align="right">      50.72</td>
    <td align="right">      0.191</td>
    <td align="right">      0.191</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00765</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">   10255.47</td>
    <td align="right">   10255.47</td>
    <td align="right">      49.46</td>
    <td align="right">      0.294</td>
    <td align="right">      0.294</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">    6762.20</td>
    <td align="right">    6762.20</td>
    <td align="right">      51.52</td>
    <td align="right">      0.194</td>
    <td align="right">      0.194</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00766</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">   12642.68</td>
    <td align="right">   12642.68</td>
    <td align="right">      60.98</td>
    <td align="right">      0.362</td>
    <td align="right">      0.362</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00773</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    8167.73</td>
    <td align="right">    8167.73</td>
    <td align="right">      62.22</td>
    <td align="right">      0.234</td>
    <td align="right">      0.234</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00772</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">   12642.63</td>
    <td align="right">   12642.63</td>
    <td align="right">      60.98</td>
    <td align="right">      0.362</td>
    <td align="right">      0.362</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00773</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    8276.35</td>
    <td align="right">    8276.35</td>
    <td align="right">      63.06</td>
    <td align="right">      0.237</td>
    <td align="right">      0.237</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00773</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">       5.16</td>
    <td align="right">       5.16</td>
    <td align="right">       1.24</td>
    <td align="right">       1.24</td>
    <td align="right">     5.1582</td>
    <td align="right">     1.8194</td>
    <td align="right">     5.1582</td>
    <td align="right">     0.3527</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">       4.75</td>
    <td align="right">       4.75</td>
    <td align="right">       1.40</td>
    <td align="right">       1.40</td>
    <td align="right">     4.7483</td>
    <td align="right">     1.7974</td>
    <td align="right">     4.7483</td>
    <td align="right">     0.3785</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV</td>
    <td align="right">       5.18</td>
    <td align="right">       5.18</td>
    <td align="right">       1.96</td>
    <td align="right">       1.96</td>
    <td align="right">     5.1836</td>
    <td align="right">     1.9570</td>
    <td align="right">     5.1836</td>
    <td align="right">     0.3775</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERMINAL</td>
    <td align="right">  42059.338</td>
    <td align="right">  42059.338</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   42059.34</td>
    <td align="right">   18954.73</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    7961.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERMINAL</td>
    <td align="right">  36010.745</td>
    <td align="right">  36010.745</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   36010.75</td>
    <td align="right">   18954.73</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   14683.85</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERMINAL</td>
    <td align="right">  36074.061</td>
    <td align="right">  36074.061</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   36074.06</td>
    <td align="right">   33967.52</td>
    <td align="right">   0.761061</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   26607.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">  10967.341</td>
    <td align="right">  10967.341</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10967.34</td>
    <td align="right">   10967.34</td>
    <td align="right">   0.245729</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00758796</td>
    <td align="right">    47.9382</td>
    <td align="right">    8581.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">  10675.941</td>
    <td align="right">  10675.941</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10675.94</td>
    <td align="right">    7163.52</td>
    <td align="right">   0.160503</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00760665</td>
    <td align="right">    48.0547</td>
    <td align="right">    5604.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">  10967.250</td>
    <td align="right">  10967.250</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10967.25</td>
    <td align="right">   10967.25</td>
    <td align="right">   0.245727</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00758795</td>
    <td align="right">    47.9381</td>
    <td align="right">    8581.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">  10718.219</td>
    <td align="right">  10718.219</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10718.22</td>
    <td align="right">    7278.61</td>
    <td align="right">   0.163081</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00762425</td>
    <td align="right">    48.1644</td>
    <td align="right">    5694.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">  13112.631</td>
    <td align="right">  13112.631</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   13112.63</td>
    <td align="right">   13112.63</td>
    <td align="right">   0.293796</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764244</td>
    <td align="right">    48.2781</td>
    <td align="right">   10255.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">  11817.734</td>
    <td align="right">  11817.734</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11817.73</td>
    <td align="right">    8512.56</td>
    <td align="right">   0.190729</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764588</td>
    <td align="right">    48.2996</td>
    <td align="right">    6657.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">  13112.553</td>
    <td align="right">  13112.553</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   13112.55</td>
    <td align="right">   13112.55</td>
    <td align="right">   0.293794</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764243</td>
    <td align="right">    48.2781</td>
    <td align="right">   10255.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">  11758.832</td>
    <td align="right">  11758.832</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11758.83</td>
    <td align="right">    8646.80</td>
    <td align="right">   0.193736</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765705</td>
    <td align="right">    48.3692</td>
    <td align="right">    6762.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">  16170.914</td>
    <td align="right">  16170.914</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   16170.91</td>
    <td align="right">   16170.91</td>
    <td align="right">   0.362318</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772770</td>
    <td align="right">    48.8094</td>
    <td align="right">   12642.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">  11860.125</td>
    <td align="right">  11860.125</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11860.12</td>
    <td align="right">   10447.46</td>
    <td align="right">   0.234081</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772405</td>
    <td align="right">    48.7867</td>
    <td align="right">    8167.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">  16170.852</td>
    <td align="right">  16170.852</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   16170.85</td>
    <td align="right">   16170.85</td>
    <td align="right">   0.362317</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772770</td>
    <td align="right">    48.8094</td>
    <td align="right">   12642.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">  12368.108</td>
    <td align="right">  12368.108</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12368.11</td>
    <td align="right">   10586.64</td>
    <td align="right">   0.237199</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772976</td>
    <td align="right">    48.8223</td>
    <td align="right">    8276.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right"> 124430.237</td>
    <td align="right">  88381.938</td>
    <td align="right">   5.158214</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  122653.10</td>
    <td align="right">   94521.05</td>
    <td align="right">   5.158214</td>
    <td align="right">      26.21</td>
    <td align="right">      18.35</td>
    <td align="right"> 0.01028327</td>
    <td align="right">      10.86</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right">    23.1702</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881899</td>
    <td align="right">    46.3385</td>
    <td align="right">   67782.12</td>
    <td align="right">       0.00</td>
    <td align="right">  124408.89</td>
    <td align="right">   87406.34</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV MAIN GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">  42854.289</td>
    <td align="right">  42854.289</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   42854.29</td>
    <td align="right">   42854.29</td>
    <td align="right">     -999.0</td>
    <td align="right">     -10.66</td>
    <td align="right">     -10.66</td>
    <td align="right"> 0.00227185</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00771906</td>
    <td align="right">    48.7544</td>
    <td align="right">   33508.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right"> 117321.817</td>
    <td align="right">  82514.525</td>
    <td align="right">   4.748349</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  116522.65</td>
    <td align="right">   88169.39</td>
    <td align="right">   4.748349</td>
    <td align="right">      26.42</td>
    <td align="right">      18.55</td>
    <td align="right"> 0.01045335</td>
    <td align="right">      10.86</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right">    25.1702</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886173</td>
    <td align="right">    46.5601</td>
    <td align="right">   61926.79</td>
    <td align="right">       0.00</td>
    <td align="right">  117661.14</td>
    <td align="right">   81792.54</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">  44061.269</td>
    <td align="right">  44061.269</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   44061.27</td>
    <td align="right">   44061.27</td>
    <td align="right">     -999.0</td>
    <td align="right">     -13.40</td>
    <td align="right">     -13.40</td>
    <td align="right"> 0.00180467</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00780004</td>
    <td align="right">    49.2582</td>
    <td align="right">   36786.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right"> 124142.166</td>
    <td align="right">  88404.776</td>
    <td align="right">   5.183645</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">  122219.66</td>
    <td align="right">   94535.27</td>
    <td align="right">   5.183645</td>
    <td align="right">      26.14</td>
    <td align="right">      18.30</td>
    <td align="right"> 0.01024720</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right">    23.0566</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882732</td>
    <td align="right">    46.3818</td>
    <td align="right">   69807.13</td>
    <td align="right">       0.00</td>
    <td align="right">  124120.87</td>
    <td align="right">   87446.86</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">  44299.603</td>
    <td align="right">  44299.603</td>
    <td align="right">   1.555094</td>
    <td align="right"> 0.00097875</td>
    <td align="right">    602.738</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   44299.60</td>
    <td align="right">   44299.60</td>
    <td align="right">   1.555094</td>
    <td align="right">     -11.33</td>
    <td align="right">     -11.33</td>
    <td align="right"> 0.00214725</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    76.8553</td>
    <td align="right">      17.60</td>
    <td align="right"> 0.00697639</td>
    <td align="right">    54.5316</td>
    <td align="right">   41303.03</td>
    <td align="right">       0.00</td>
    <td align="right">   31179.20</td>
    <td align="right">   31179.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERMINAL</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  42059.338</td>
    <td align="right">  42059.338</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42059.34</td>
    <td align="right">   18954.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49938775</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   42059.34</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    7961.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERMINAL</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  36010.745</td>
    <td align="right">  36010.745</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36010.75</td>
    <td align="right">   18954.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49938775</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36010.75</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   14683.85</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERMINAL</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  36074.061</td>
    <td align="right">  36074.061</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36074.06</td>
    <td align="right">   33967.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89491990</td>
    <td align="right">   0.761061</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36074.06</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   26607.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10967.341</td>
    <td align="right">  10967.341</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10967.34</td>
    <td align="right">   10967.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28894933</td>
    <td align="right">   0.245729</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10967.34</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00758796</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00758796</td>
    <td align="right">    47.9382</td>
    <td align="right">    8581.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10675.941</td>
    <td align="right">  10675.941</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10675.94</td>
    <td align="right">    7163.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18873252</td>
    <td align="right">   0.160503</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10675.94</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00760665</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00760665</td>
    <td align="right">    48.0547</td>
    <td align="right">    5604.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10967.250</td>
    <td align="right">  10967.250</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10967.25</td>
    <td align="right">   10967.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28894694</td>
    <td align="right">   0.245727</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10967.25</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00758795</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00758795</td>
    <td align="right">    47.9381</td>
    <td align="right">    8581.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10718.219</td>
    <td align="right">  10718.219</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10718.22</td>
    <td align="right">    7278.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.19176465</td>
    <td align="right">   0.163081</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10718.22</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00762425</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00762425</td>
    <td align="right">    48.1644</td>
    <td align="right">    5694.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13112.631</td>
    <td align="right">  13112.631</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13112.63</td>
    <td align="right">   13112.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34546989</td>
    <td align="right">   0.293796</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13112.63</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00764244</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764244</td>
    <td align="right">    48.2781</td>
    <td align="right">   10255.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11817.734</td>
    <td align="right">  11817.734</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11817.73</td>
    <td align="right">    8512.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22427492</td>
    <td align="right">   0.190729</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11817.73</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00764588</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764588</td>
    <td align="right">    48.2996</td>
    <td align="right">    6657.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13112.553</td>
    <td align="right">  13112.553</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13112.55</td>
    <td align="right">   13112.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34546782</td>
    <td align="right">   0.293794</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13112.55</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00764243</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764243</td>
    <td align="right">    48.2781</td>
    <td align="right">   10255.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11758.832</td>
    <td align="right">  11758.832</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11758.83</td>
    <td align="right">    8646.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22781163</td>
    <td align="right">   0.193736</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11758.83</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00765705</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765705</td>
    <td align="right">    48.3692</td>
    <td align="right">    6762.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16170.914</td>
    <td align="right">  16170.914</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16170.91</td>
    <td align="right">   16170.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42604446</td>
    <td align="right">   0.362318</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16170.91</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00772770</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772770</td>
    <td align="right">    48.8094</td>
    <td align="right">   12642.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11860.125</td>
    <td align="right">  11860.125</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11860.12</td>
    <td align="right">   10447.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27525228</td>
    <td align="right">   0.234081</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11860.12</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00772405</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772405</td>
    <td align="right">    48.7867</td>
    <td align="right">    8167.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16170.852</td>
    <td align="right">  16170.852</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16170.85</td>
    <td align="right">   16170.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42604282</td>
    <td align="right">   0.362317</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16170.85</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00772770</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772770</td>
    <td align="right">    48.8094</td>
    <td align="right">   12642.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12368.108</td>
    <td align="right">  12368.108</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12368.11</td>
    <td align="right">   10586.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27891922</td>
    <td align="right">   0.237199</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12368.11</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00772976</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00772976</td>
    <td align="right">    48.8223</td>
    <td align="right">    8276.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 124430.237</td>
    <td align="right">  88381.938</td>
    <td align="right">   5.158214</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.9561</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.158214</td>
    <td align="right"> 6.06546461</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122653.10</td>
    <td align="right">   94521.05</td>
    <td align="right">     0.9857</td>
    <td align="right"> 6.06546461</td>
    <td align="right">   5.158214</td>
    <td align="right">      26.21</td>
    <td align="right">      18.35</td>
    <td align="right"> 0.01028327</td>
    <td align="right">    52553.0</td>
    <td align="right">      10.86</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32337.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  11937.204</td>
    <td align="right">  110715.89</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right"> 1.19517104</td>
    <td align="right">    23.1702</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881899</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881899</td>
    <td align="right">    46.3385</td>
    <td align="right">   67782.12</td>
    <td align="right">       0.00</td>
    <td align="right">  124408.89</td>
    <td align="right">   87406.34</td>
    <td align="right"> 5.82592461</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.97</td>
    <td align="right">      11.95</td>
    <td align="right"> 0.00869443</td>
    <td align="right">    33968.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV MAIN GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  42854.289</td>
    <td align="right">  42854.289</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.158214</td>
    <td align="right"> 6.06546461</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42854.29</td>
    <td align="right">   42854.29</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -10.66</td>
    <td align="right">     -10.66</td>
    <td align="right"> 0.00227185</td>
    <td align="right">    -5074.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   42854.29</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.19517104</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.03</td>
    <td align="right"> 0.00777455</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00771906</td>
    <td align="right">    48.7544</td>
    <td align="right">   33508.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 117321.817</td>
    <td align="right">  82514.525</td>
    <td align="right">   4.748349</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.2723</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">5 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.748349</td>
    <td align="right"> 5.58351132</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  116522.65</td>
    <td align="right">   88169.39</td>
    <td align="right">     0.9932</td>
    <td align="right"> 5.58351132</td>
    <td align="right">   4.748349</td>
    <td align="right">      26.42</td>
    <td align="right">      18.55</td>
    <td align="right"> 0.01045335</td>
    <td align="right">    53200.5</td>
    <td align="right">      10.86</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32338.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  10988.690</td>
    <td align="right">  105533.96</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right"> 1.19517104</td>
    <td align="right">    25.1702</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886173</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886173</td>
    <td align="right">    46.5601</td>
    <td align="right">   61926.79</td>
    <td align="right">       0.00</td>
    <td align="right">  117661.14</td>
    <td align="right">   81792.54</td>
    <td align="right"> 5.36300483</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.73</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00856238</td>
    <td align="right">    33383.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  44061.269</td>
    <td align="right">  44061.269</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">5 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.748349</td>
    <td align="right"> 5.58351132</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44061.27</td>
    <td align="right">   44061.27</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -13.40</td>
    <td align="right">     -13.40</td>
    <td align="right"> 0.00180467</td>
    <td align="right">    -8995.9</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   44061.27</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.19517104</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00782297</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00780004</td>
    <td align="right">    49.2582</td>
    <td align="right">   36786.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 124142.166</td>
    <td align="right">  88404.776</td>
    <td align="right">   5.183645</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.8890</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.183645</td>
    <td align="right"> 6.09536879</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122219.66</td>
    <td align="right">   94535.27</td>
    <td align="right">     0.9845</td>
    <td align="right"> 6.09536879</td>
    <td align="right">   5.183645</td>
    <td align="right">      26.14</td>
    <td align="right">      18.30</td>
    <td align="right"> 0.01024720</td>
    <td align="right">    52395.4</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32350.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  11918.663</td>
    <td align="right">  110300.99</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right"> 1.19517104</td>
    <td align="right">    23.0566</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882732</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882732</td>
    <td align="right">    46.3818</td>
    <td align="right">   69807.13</td>
    <td align="right">       0.00</td>
    <td align="right">  124120.87</td>
    <td align="right">   87446.86</td>
    <td align="right"> 5.85464780</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.04</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00872865</td>
    <td align="right">    34122.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44299.603</td>
    <td align="right">  44299.603</td>
    <td align="right">   1.555094</td>
    <td align="right"> 0.00097875</td>
    <td align="right">    602.738</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.183645</td>
    <td align="right"> 6.09536879</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.97864575</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   45191.15</td>
    <td align="right">    98.0272</td>
    <td align="right"> 100.000000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44299.60</td>
    <td align="right">   44299.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.82861064</td>
    <td align="right">   1.555094</td>
    <td align="right">     -11.33</td>
    <td align="right">     -11.33</td>
    <td align="right"> 0.00214725</td>
    <td align="right">    -6060.8</td>
    <td align="right">      12.78</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.97864575</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   44299.60</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.19517104</td>
    <td align="right">    76.8553</td>
    <td align="right">      17.46</td>
    <td align="right"> 0.00711956</td>
    <td align="right">      17.60</td>
    <td align="right"> 0.00697639</td>
    <td align="right">    54.5316</td>
    <td align="right">   41303.03</td>
    <td align="right">       0.00</td>
    <td align="right">   31179.20</td>
    <td align="right">   31179.20</td>
    <td align="right"> 1.82861064</td>
    <td align="right">      16.60</td>
    <td align="right">       6.80</td>
    <td align="right"> 0.00214725</td>
    <td align="right">    22116.8</td>
    <td align="right">      33.50</td>
    <td align="right">      14.15</td>
    <td align="right"> 0.00214725</td>
    <td align="right">    39167.5</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN ELECTRIC REHEAT COIL</td>
    <td align="right">CORE_BOTTOM ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERMINAL</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN ELECTRIC REHEAT COIL</td>
    <td align="right">CORE_MID ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERMINAL</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN ELECTRIC REHEAT COIL</td>
    <td align="right">CORE_TOP ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERMINAL</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN ELECTRIC REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERMINAL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">5 ZONE PVAV 2SPD DX CLG COIL 354KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV MAIN GAS HTG COIL</td>
    <td align="right">5 ZONE PVAV MAIN GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">5 ZONE PVAV 1 SINGLE SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">5 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">5 ZONE PVAV 1 ELEC HTG COIL</td>
    <td align="right">5 ZONE PVAV 1 ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">5 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">5 ZONE VAV 2SPD DX CLG COIL 364KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV HW HTG COIL</td>
    <td align="right">5 ZONE VAV HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">VAV HOT WATER LOOP</td>
    <td align="right">VAV HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       4.75</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       5.18</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">5 ZONE PVAV VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">5 ZONE PVAV 1 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">5 ZONE PVAV 2 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">5 ZONE PVAV VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">5 ZONE PVAV VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">5 ZONE PVAV VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">5 ZONE PVAV VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">5 ZONE PVAV 1 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">5 ZONE PVAV 1 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">5 ZONE PVAV 1 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">5 ZONE PVAV 1 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">5 ZONE PVAV 2 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">5 ZONE PVAV 2 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">5 ZONE PVAV 2 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">5 ZONE PVAV 2 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     903.50</td>
    <td align="right">    1776.67</td>
    <td align="right">      38.50</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     960.83</td>
    <td align="right">    1770.67</td>
    <td align="right">     243.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    1439.50</td>
    <td align="right">    1807.50</td>
    <td align="right">     498.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">    1621.67</td>
    <td align="right">    1984.83</td>
    <td align="right">     763.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">    1711.17</td>
    <td align="right">    1901.33</td>
    <td align="right">     718.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    1665.67</td>
    <td align="right">    1993.67</td>
    <td align="right">     827.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">    1477.00</td>
    <td align="right">    2161.50</td>
    <td align="right">     763.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">    1592.83</td>
    <td align="right">    1569.67</td>
    <td align="right">     484.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">    1810.00</td>
    <td align="right">    1825.67</td>
    <td align="right">     774.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">    1734.50</td>
    <td align="right">    1864.67</td>
    <td align="right">     888.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">    1600.17</td>
    <td align="right">    2044.00</td>
    <td align="right">     805.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    1736.33</td>
    <td align="right">    1657.67</td>
    <td align="right">     635.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    1962.83</td>
    <td align="right">    1845.50</td>
    <td align="right">     887.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    1942.33</td>
    <td align="right">    1918.17</td>
    <td align="right">     999.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    1767.83</td>
    <td align="right">    2067.67</td>
    <td align="right">     923.50</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2408.17</td>
    <td align="right">    2383.00</td>
    <td align="right">    1177.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     341.83</td>
    <td align="right">      23.00</td>
    <td align="right">     311.50</td>
    <td align="right">      11.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       7.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      21.17</td>
    <td align="right">       0.00</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      10.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">      15.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">      21.67</td>
    <td align="right">      11.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">      46.67</td>
    <td align="right">       0.33</td>
    <td align="right">       8.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">      22.00</td>
    <td align="right">      13.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">      51.83</td>
    <td align="right">      16.17</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">      71.67</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     126.83</td>
    <td align="right">       2.50</td>
    <td align="right">      17.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">      74.83</td>
    <td align="right">      15.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     453.00</td>
    <td align="right">      69.00</td>
    <td align="right">     312.33</td>
    <td align="right">      11.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-13
    14:03:25</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      40.12</td>
    <td align="right">      52.93</td>
    <td align="right">    2698.04</td>
    <td align="right">      1.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      40.12</td>
    <td align="right">      52.93</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.840</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      40.12</td>
    <td align="right">      52.93</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.874</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.295</td>
    <td align="right">      1.596</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      1.833</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.803</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      1.699</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.631</td>
    <td align="right">      0.054</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      2.087</td>
    <td align="right">      0.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.008</td>
    <td align="right">      0.053</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      1.906</td>
    <td align="right">      0.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.727</td>
    <td align="right">      0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      2.124</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.104</td>
    <td align="right">      0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      2.026</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      40.12</td>
    <td align="right">      52.93</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      40.12</td>
    <td align="right">      52.93</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.392</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      40.12</td>
    <td align="right">      52.93</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.389</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.345</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      0.440</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.358</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.420</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      0.619</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.465</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       5.35</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      0.624</td>
